{
  "manufacturer": "Functional Devices",
  "manufacturer_slug": "functional-devices",
  "model": "RIBTW240xB-BC enclosed BACnet relay (1 relay, 1 input)",
  "model_slug": "ribtw240xb-bc",
  "aliases": [
    "RIBTW2401B-BC",
    "RIBTW2402B-BC",
    "RIBTW240xB-BC",
    "BACnet RIB relay"
  ],
  "equipment_type": "Other equipment (BACnet relay / I/O module)",
  "applies_to": "Functional Devices RIBTW240xB-BC enclosed BACnet MS/TP relays with one relay output and one binary input.",
  "summary": "An enclosed BACnet MS/TP relay with one relay (BO1) and one binary input (BI1). Both objects are plain I/O with user-writable names; there is no on-board control logic.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": "Firmware 2.04, application 1.1",
  "default_device_instance": 277000,
  "access_inferred": false,
  "notes": [
    "Object names are user-writable and the PICS prints no factory default name, so each object is listed by its printed ID (BI1, BO1...).",
    "BO1 has a 16-level priority array and writable minimum on / off times (0-65535 s); polarity and active / inactive texts are writable on every object."
  ],
  "source": {
    "title": "RIBTW240xB-BC PICS v1.1",
    "doc_number": null,
    "revision_date": "2016-06-24",
    "url": "https://www.functionaldevices.com/sfsites/c/cms/delivery/media/MC2KT7K6X3KNFERG2C7VVXPBRAAI"
  },
  "integration": {
    "summary": "Write BO1 to switch the relay and read BI1 for the input.",
    "minimum_points": [
      {
        "ref": "BO 1",
        "why": "Relay command",
        "name": "BO1"
      },
      {
        "ref": "BI 1",
        "why": "Binary input status",
        "name": "BI1"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The PICS prints the device object ID default as DE277000 (vendor ID 277); it is writable.",
      "MS/TP master; the PICS lists 9600-115200 baud. Max_Master defaults to 127."
    ],
    "gotchas": []
  },
  "points": [
    {
      "type": "BI",
      "instance": 1,
      "name": "BI1",
      "description": "Binary input status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 1,
      "name": "BO1",
      "description": "Relay command",
      "units": "",
      "access": "C",
      "states": ""
    }
  ]
}