{
  "manufacturer": "Functional Devices",
  "manufacturer_slug": "functional-devices",
  "model": "RIBTW24B-BCAO BACnet relay with analog output",
  "model_slug": "ribtw24b-bcao",
  "aliases": [
    "RIBTW24B-BCAO",
    "BACnet RIB analog output"
  ],
  "equipment_type": "Other equipment (BACnet relay / I/O module)",
  "applies_to": "Functional Devices RIBTW24B-BCAO BACnet MS/TP relay with one analog output, one analog input and one binary input.",
  "summary": "A BACnet MS/TP relay module with one relay (BO1), one analog output in percent (AO1), one binary input and one analog input. All four objects are plain I/O; there is no on-board control logic.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": "Firmware 2.04, application 1.5 (the device object table prints 1.3)",
  "default_device_instance": 277000,
  "access_inferred": false,
  "notes": [
    "Object names are user-writable and the PICS prints no factory default name, so each object is listed by its printed ID (BI1, BO1...).",
    "The PICS prints the AO identifier as \"A01\"; it is Analog Output 1.",
    "AO1 and BO1 have 16-level priority arrays; AO1 is fixed at 0-100 %."
  ],
  "source": {
    "title": "RIBTW24B-BCAO PICS v1.5",
    "doc_number": null,
    "revision_date": "2017-05-17",
    "url": "https://www.functionaldevices.com/sfsites/c/cms/delivery/media/MCMZAXTTRWMFFHVOP2XN54A2ANAI"
  },
  "integration": {
    "summary": "Write BO1 for the relay and AO1 for the 0-100 % output; read BI1 and AI1.",
    "minimum_points": [
      {
        "ref": "BO 1",
        "name": "BO1",
        "why": "Relay command"
      },
      {
        "ref": "AO 1",
        "name": "AO1",
        "why": "Analog output, 0-100 %"
      },
      {
        "ref": "BI 1",
        "name": "BI1",
        "why": "Binary input status"
      },
      {
        "ref": "AI 1",
        "name": "AI1",
        "why": "Analog input value"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The PICS prints the device object ID default as DE277000 (vendor ID 277); it is writable.",
      "MS/TP master; baud rates are listed in the PICS. Max_Master defaults to 127."
    ],
    "gotchas": []
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "AI1",
      "description": "Analog input: 0-5/0-10 Vdc or 10K T2/T3 thermistor",
      "units": "any BACnet unit (writable)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 1,
      "name": "AO1",
      "description": "Analog output, 0-100 %",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "BI1",
      "description": "Binary input",
      "units": "",
      "access": "R",
      "states": "Inactive/Active text user-set"
    },
    {
      "type": "BO",
      "instance": 1,
      "name": "BO1",
      "description": "Relay output",
      "units": "",
      "access": "C",
      "states": ""
    }
  ]
}
