{
  "manufacturer": "Functional Devices",
  "manufacturer_slug": "functional-devices",
  "model": "RIBTWX240xB-BC / RIBMNWX240xB-BC BACnet relay (1 relay, 2 inputs)",
  "model_slug": "ribxw240xb-bc",
  "aliases": [
    "RIBTWX240xB-BC",
    "RIBMNWX240xB-BC",
    "RIBxW240xB-BC",
    "RIBTWX2401B-BC",
    "BACnet RIB relay 2 inputs"
  ],
  "equipment_type": "Other equipment (BACnet relay / I/O module)",
  "applies_to": "Functional Devices RIBTWX240xB-BC (enclosed) and RIBMNWX240xB-BC (board) BACnet MS/TP relays with one relay output and two binary inputs.",
  "summary": "A BACnet MS/TP relay with one relay (BO1) and two binary inputs (BI1, BI2). All three objects are plain I/O with user-writable names; there is no on-board control logic.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": "Firmware 2.04, application 1.1",
  "default_device_instance": 277000,
  "access_inferred": false,
  "notes": [
    "Object names are user-writable and the PICS prints no factory default name, so each object is listed by its printed ID (BI1, BO1...).",
    "BO1 has a 16-level priority array and writable minimum on / off times (0-65535 s); polarity and active / inactive texts are writable on every object.",
    "The PICS lists AnalogInput among the supported object types, but the object list has only BI1, BI2 and BO1."
  ],
  "source": {
    "title": "RIBxW240xB-BC PICS v1.1",
    "doc_number": null,
    "revision_date": "2016-06-24",
    "url": "https://www.functionaldevices.com/sfsites/c/cms/delivery/media/MCAB425QWSPFEJ5NM76IFS54YAME"
  },
  "integration": {
    "summary": "Write BO1 to switch the relay and read BI1 and BI2 for the inputs.",
    "minimum_points": [
      {
        "ref": "BO 1",
        "why": "Relay command",
        "name": "BO1"
      },
      {
        "ref": "BI 1",
        "why": "Binary input 1 status",
        "name": "BI1"
      },
      {
        "ref": "BI 2",
        "why": "Binary input 2 status",
        "name": "BI2"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The PICS prints the device object ID default as DE277000 (vendor ID 277); it is writable.",
      "MS/TP master; the PICS lists 9600-115200 baud. Max_Master defaults to 127."
    ],
    "gotchas": []
  },
  "points": [
    {
      "type": "BI",
      "instance": 1,
      "name": "BI1",
      "description": "Binary input 1 status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "BI2",
      "description": "Binary input 2 status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 1,
      "name": "BO1",
      "description": "Relay command",
      "units": "",
      "access": "C",
      "states": ""
    }
  ]
}