{
  "manufacturer": "Greenheck",
  "manufacturer_slug": "greenheck",
  "model": "DOAS Microprocessor Controller v6.2 (legacy points list)",
  "model_slug": "doas-microprocessor-controller-v6-2",
  "aliases": [
    "485175",
    "Document 485175",
    "DOAS v6.2",
    "Greenheck DOAS controller",
    "c.pCO"
  ],
  "equipment_type": "Dedicated outdoor air system (DOAS) unit controller",
  "applies_to": "Greenheck dedicated outdoor air units running the older DOAS v6.2 controller program (July 2021 guide).",
  "summary": "This is the points list of Greenheck's DOAS controller at program v6.2, which uses different object numbering from the later DOAS programs (for example DOAS v9.4 and DOAS_10.006). It offers BACnet MS/TP, BACnet IP, Modbus RTU and Modbus TCP. The BMS can enable the unit, command occupancy, reset alarms, write setpoints, send sensor values and take over fans and the outdoor air damper through source-select points, with a watchdog. A long list of read-only binary values reports individual alarms, outputs and status.",
  "bacnet_transport": [
    "BACnet MS/TP",
    "BACnet IP"
  ],
  "firmware": "DOAS v6.2",
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "The table gives only BACnet object, Modbus register and a description; there is no object-name column, so the printed description is used as the name.",
    "Access comes from the table's section headings: 'Write-Commandable' / 'Commandable' sections are shown commandable, 'No Write' sections read-only.",
    "State texts come from the bracketed values in the descriptions (e.g. 1=Alarm; 0=Normal).",
    "Object numbers differ from the current Greenheck DOAS BACnet integration guide (485940); use this list only for units on v6.2-era programs.",
    "Engineering units are not printed in the table.",
    "Source: points list, manual pages 41-48 (295 objects after removing repeated rows)."
  ],
  "source": {
    "title": "Microprocessor Controller for DOAS - Reference Guide (DOAS v6.2)",
    "doc_number": "485175",
    "revision_date": "2021-04 (Rev. 1; program version date 7/21)",
    "url": "https://webcontent.greenheck.com/atg-cms-v2-prod/docs/default-source/resource-library/installation-manuals/dedicated-outdoor-air-systems/485175_-doascontroller_iom.pdf"
  },
  "points": [
    {
      "type": "AI",
      "instance": 3,
      "name": "Circuit A Suction Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Circuit B Discharge Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Circuit B Suction Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "Cold Coil 1 Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "Exhaust Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "Mixed Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "Outside Air Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "Return Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "Space Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "Supply Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 86,
      "name": "Outside % Relative Humidity",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 88,
      "name": "Return % Relative Humidity",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 89,
      "name": "Space % Relative Humidity",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 93,
      "name": "Return Duct Static Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 94,
      "name": "Space Static Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 95,
      "name": "Supply Duct Static Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 116,
      "name": "Space 1 CO2 ppm",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 118,
      "name": "Return CO2 ppm",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 119,
      "name": "Circuit A Discharge Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 120,
      "name": "Circuit A Suction Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 121,
      "name": "Circuit B Discharge Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 122,
      "name": "Circuit B Suction Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 143,
      "name": "Exhaust Fan Speed Remote Command",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 155,
      "name": "Supply Fan Speed Remote Command",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 640,
      "name": "Customer defined auxiliary input",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 642,
      "name": "Customer defined auxiliary input",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 644,
      "name": "Customer defined auxiliary input",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 646,
      "name": "Customer defined auxiliary input",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 648,
      "name": "Customer defined auxiliary input",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 650,
      "name": "Customer defined auxiliary input",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Main Temperature Setpoint - Supply, Space, or Return",
      "description": "",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Heat/Cool Spt Deadband",
      "description": "Space/return reset: Clg = Spt + DB/2, Htg = Spt - DB/2",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Cooling Coil Leaving Air Setpoint Minimum",
      "description": "",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Dehumidification Setpoint",
      "description": "%RH, for space or return reset control",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Outside Dewpoint Dehumidification Trigger Setpoint",
      "description": "",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "Indoor Dewpoint Dehumidification Trigger Setpoint",
      "description": "",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "Unoccupied Indoor Dewpoint Dehumidification Trigger Setpoint",
      "description": "",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "Unoccupied Cooling Setpoint",
      "description": "",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "Unoccupied Dehumidification %RH Setpoint",
      "description": "",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "Unoccupied Heating Setpoint",
      "description": "",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "Economizer Ambient Temp Enable Setpoint",
      "description": "Allow Econ when OAT<Spt",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "Economizer Enthalpy Enable Setpoint",
      "description": "Allow Econ when OA Enthalpy<Spt",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "Outside RH from BMS",
      "description": "(BV-5 set to 1 for BMS Control)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "Outside Temp from BMS",
      "description": "(BV-6 set to 1 for BMS Control)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "Return RH from BMS",
      "description": "(BV-7 set to 1 for BMS Control)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "Return Temp from BMS",
      "description": "(BV-8 set to 1 for BMS Control)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "Space 1 CO2 from BMS",
      "description": "(BV-9 set to 1 for BMS Control)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "Return CO2 from BMS",
      "description": "(BV-11 set to 1 for BMS Control)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "Space RH from BMS",
      "description": "(BV-12 set to 1 for BMS Control)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "Space Static from BMS",
      "description": "(BV-13 set to 1 for BMS Control)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "Space Temp from BMS",
      "description": "(BV-14 set to 1 for BMS Control)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "Cooling Ambient Lockout Setpoint",
      "description": "",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "Heating Ambient Lockout Setpoint",
      "description": "",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "Preheat Ambient Lockout Setpoint",
      "description": "",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "Return Duct Static Pressure Setpoint",
      "description": "",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "Space Static Pressure Setpoint",
      "description": "",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "Supply Duct Static Pressure Setpoint",
      "description": "",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "Space CO2 Setpoint",
      "description": "",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 133,
      "name": "Supply Fan Speed Control Signal from BMS",
      "description": "(BV-56 set to 1 for BMS Control)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 134,
      "name": "Exhaust Fan Speed Control Signal from BMS",
      "description": "(BV-57 set to 1 for BMS Control)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 136,
      "name": "OA Damper Position Control Signal from BMS",
      "description": "(BV-59 set to 1 for BMS Control)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 137,
      "name": "Outside Air Damper Minimum Setpoint",
      "description": "",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 138,
      "name": "BMS Commanded auxiliary analog output",
      "description": "",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 139,
      "name": "BMS Commanded auxiliary analog output",
      "description": "",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 140,
      "name": "BMS Commanded auxiliary analog output",
      "description": "",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 141,
      "name": "BMS Commanded auxiliary analog output",
      "description": "",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 313,
      "name": "Cooling Coil Leaving Air Setpoint Maximum",
      "description": "",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "Unit Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off/Standby, 1=Unoccupied Start, 2=Occupied Start, 3=Opening Dampers, 4=End Switch, 5=Dampers Open, 6=Fan Start Delay, 7=Fans Starting, 8=Fans Starting, 9=Heat/Cool Delay, 10=System On, 11=Soft Shutdown, 12=System Disabled"
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "Active Supply Temperature Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "Cooling Ramp 1 Capacity",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "Defrost Ramp",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "Economizer Ramp",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "Exhaust Fan Space Static Pressure Ramp",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "Exhaust Fan Supply Tracking Ramp",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "Head Pressure Control Ramp 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "Head Pressure Control Ramp 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "Heat Pump Heating Ramp",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "Heating Ramp",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "Hot Gas Reheat Ramp",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "OAD CFM Ramp",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "Space CO2 Control Ramp",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 72,
      "name": "Supply Duct Static Pressure Ramp",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 73,
      "name": "Supply Fan CFM Control Ramp",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 74,
      "name": "Supply Fan Space Static Pressure Ramp",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 75,
      "name": "Winter Ramp Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82,
      "name": "Outside Dewpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 83,
      "name": "Outside Enthalpy",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 86,
      "name": "Return Dewpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 87,
      "name": "Return Enthalpy",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 88,
      "name": "Space Dewpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 89,
      "name": "Space Enthalpy",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 93,
      "name": "Circuit A Superheat",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 95,
      "name": "Circuit B Superheat",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 107,
      "name": "Total Exhaust Fan CFM",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 110,
      "name": "Total Supply Fan CFM",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 129,
      "name": "OAD CFM",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 131,
      "name": "OAD Static Pressure Ramp %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 132,
      "name": "Active Temperature Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 201,
      "name": "Chilled Water 1 Valve Position %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 205,
      "name": "Condenser Ramp 1 %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 206,
      "name": "Condenser Ramp 2 %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 221,
      "name": "Electric Heater Output %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 229,
      "name": "Energy Recovery Output %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 231,
      "name": "Exhaust Fan Speed %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 235,
      "name": "Hot Gas Reheat Valve Position %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 236,
      "name": "Hot Water Valve Position %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 242,
      "name": "Mod Gas Furnace Output %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 250,
      "name": "Outside Air Damper Position",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 264,
      "name": "Supply Fan Speed %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 285,
      "name": "Modulating Compressor Speed %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 286,
      "name": "Circuit A Saturated Discharge Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 287,
      "name": "Circuit B Saturated Discharge Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 294,
      "name": "Circuit A Saturated Suction Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 295,
      "name": "Circuit B Saturated Suction Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 312,
      "name": "Calculated Coil Leaving Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "Circuit A High Pressure Switch",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "Circuit A Low Pressure Switch",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "Circuit B High Pressure Switch",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "Circuit B Low Pressure Switch",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BI",
      "instance": 21,
      "name": "Drain Pan Alarm Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BI",
      "instance": 23,
      "name": "Exhaust Fan 1 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BI",
      "instance": 28,
      "name": "Freeze Stat Alarm Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BI",
      "instance": 52,
      "name": "OAD End Switch Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BI",
      "instance": 53,
      "name": "Occupancy Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BI",
      "instance": 54,
      "name": "Filter Alarm Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BI",
      "instance": 75,
      "name": "Shutdown Alarm Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BI",
      "instance": 78,
      "name": "Supply Fan 1 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BI",
      "instance": 82,
      "name": "Remote Unit Enable Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BI",
      "instance": 83,
      "name": "Heat Wheel Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "BMS Watchdog Command",
      "description": "Write a 1 to the watchdog within the timeout delay to establish communication from BMS...",
      "units": "",
      "access": "C",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "Master System Enable",
      "description": "",
      "units": "",
      "access": "C",
      "states": "1=Enable, 0=Disable"
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "Occupancy Command",
      "description": "",
      "units": "",
      "access": "C",
      "states": "1=Unoccupied, 0=Occupied"
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "Alarm Reset Command",
      "description": "",
      "units": "",
      "access": "C",
      "states": "1=Reset, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "Outside RH Source Selection",
      "description": "Value written to AV 21",
      "units": "",
      "access": "C",
      "states": "1=BMS, 0=Local"
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "Outside Temp Source Selection",
      "description": "Value written to AV 22",
      "units": "",
      "access": "C",
      "states": "1=BMS, 0=Local"
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "Return RH Source Selection",
      "description": "Value written to AV 23",
      "units": "",
      "access": "C",
      "states": "1=BMS, 0=Local"
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "Return Temp Source Selection",
      "description": "Value written to AV 24",
      "units": "",
      "access": "C",
      "states": "1=BMS, 0=Local"
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "Space 1 CO2 Source Selection",
      "description": "Value written to AV 25",
      "units": "",
      "access": "C",
      "states": "1=BMS, 0=Local"
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "Return CO2 Source Selection",
      "description": "Value written to AV 27",
      "units": "",
      "access": "C",
      "states": "1=BMS, 0=Local"
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "Space RH Source Selection",
      "description": "Value written to AV 28",
      "units": "",
      "access": "C",
      "states": "1=BMS, 0=Local"
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "Space Static Source Selection",
      "description": "Value written to AV 29",
      "units": "",
      "access": "C",
      "states": "1=BMS, 0=Local"
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "Space Temp Source Selection",
      "description": "Value written to AV 30",
      "units": "",
      "access": "C",
      "states": "1=BMS, 0=Local"
    },
    {
      "type": "BV",
      "instance": 56,
      "name": "SF Control Source Selection",
      "description": "Value written to AV 133",
      "units": "",
      "access": "C",
      "states": "1=BMS, 0=Local"
    },
    {
      "type": "BV",
      "instance": 57,
      "name": "EF Control Source Selection",
      "description": "Value written to AV 134",
      "units": "",
      "access": "C",
      "states": "1=BMS, 0=Local"
    },
    {
      "type": "BV",
      "instance": 59,
      "name": "OAD Control Source Selection",
      "description": "Value written to AV 136",
      "units": "",
      "access": "C",
      "states": "1=BMS, 0=Local"
    },
    {
      "type": "BV",
      "instance": 207,
      "name": "BMS Commanded auxiliary digital output",
      "description": "",
      "units": "",
      "access": "C",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 208,
      "name": "BMS Commanded auxiliary digital output",
      "description": "",
      "units": "",
      "access": "C",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 209,
      "name": "BMS Commanded auxiliary digital output",
      "description": "",
      "units": "",
      "access": "C",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 210,
      "name": "BMS Commanded auxiliary digital output",
      "description": "",
      "units": "",
      "access": "C",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 211,
      "name": "BMS Commanded auxiliary digital output",
      "description": "",
      "units": "",
      "access": "C",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 212,
      "name": "BMS Commanded auxiliary digital output",
      "description": "",
      "units": "",
      "access": "C",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "Occupied Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 0=Unoccupied"
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "Unoccupied Cooling Call Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "Unoccupied Dehumidification Call Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "Unoccupied Heating Call Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "General Alarm Status",
      "description": "Optionally set to indicate any alarm is active, or a shutdown alarm is active.",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "Shutdown Alarm Status",
      "description": "When in alarm, the System Enable is set to false and the unit will remain off.",
      "units": "",
      "access": "R",
      "states": "1=Shutdown, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "Unit Cooling",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "Unit Economizing",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "Unit Heating",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "Unit Dehumidifying",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "Manual Overrides Active",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Override, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "Cooling Allowed",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Allowed, 0=Locked_Out"
    },
    {
      "type": "BV",
      "instance": 34,
      "name": "Heating Allowed",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Allowed, 0=Locked_Out"
    },
    {
      "type": "BV",
      "instance": 36,
      "name": "PreHeat Allowed",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Allowed, 0=Locked_Out"
    },
    {
      "type": "BV",
      "instance": 37,
      "name": "Hot Gas Reheat Purge Cycle",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 43,
      "name": "Dampers Opening Startup Sequence",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Yes, 0=No"
    },
    {
      "type": "BV",
      "instance": 44,
      "name": "Exhaust Fan Startup Sequence",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Yes, 0=No"
    },
    {
      "type": "BV",
      "instance": 48,
      "name": "Supply Fan Startup Sequence",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Yes, 0=No"
    },
    {
      "type": "BV",
      "instance": 49,
      "name": "BMS Watchdog Ping Active",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 50,
      "name": "BMS Occupancy Command",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 0=Unoccupied"
    },
    {
      "type": "BV",
      "instance": 60,
      "name": "Condenser Water Pump Required",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Yes, 0=No"
    },
    {
      "type": "BV",
      "instance": 100,
      "name": "Damper Actuator Power",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 111,
      "name": "Compressor 1 Enable",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 112,
      "name": "Compressor 2 Enable",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 113,
      "name": "Compressor 3 Enable",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 114,
      "name": "Compressor 4 Enable",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 119,
      "name": "Condenser Ramp 1 Stage 1 Start",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 120,
      "name": "Condenser Ramp 1 Stage 2 Start",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 121,
      "name": "Condenser Ramp 1 Stage 3 Start",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 123,
      "name": "Condenser Ramp 2 Stage 1 Start",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 124,
      "name": "Condenser Ramp 2 Stage 2 Start",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 125,
      "name": "Condenser Ramp 2 Stage 3 Start",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 127,
      "name": "Exhaust Fan 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 131,
      "name": "Furnace 1 Stage 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 133,
      "name": "Furnace 2 Stage 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 163,
      "name": "Heat Wheel Enable",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 166,
      "name": "PreHeat Enable",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 175,
      "name": "Reversing Valve Position",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Heat, 0=Cool"
    },
    {
      "type": "BV",
      "instance": 186,
      "name": "Supply Fan 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 313,
      "name": "BMS Offline Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 315,
      "name": "Circuit A Discharge Pressure Transducer Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 316,
      "name": "Circuit A Discharge Temp Sensor Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 319,
      "name": "Circuit A Suction Pressure Transducer Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 320,
      "name": "Circuit A Suction Temp Sensor Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 324,
      "name": "Circuit B Discharge Pressure Transducer Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 325,
      "name": "Circuit B Discharge Temp Sensor Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 328,
      "name": "Circuit B Suction Pressure Transducer Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 329,
      "name": "Circuit B Suction Temp Sensor Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 387,
      "name": "Cold Coil 1 Temperature Sensor Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 395,
      "name": "Comp Circ A High Pressure Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 396,
      "name": "Comp Circ A Low Pressure Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 397,
      "name": "Comp Circ B High Pressure Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 398,
      "name": "Comp Circ B Low Pressure Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 420,
      "name": "Damper End Switch Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 422,
      "name": "Drain Pan Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 423,
      "name": "Exhaust Fan 1 Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 424,
      "name": "Exhaust Fan 1 CFM Transducer Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 433,
      "name": "Exhaust Temperature Sensor Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 434,
      "name": "Expansion Board 1 Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 435,
      "name": "Expansion Board 2 Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 436,
      "name": "Expansion Board 3 Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 441,
      "name": "Freeze Stat Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 448,
      "name": "HP Circuit A High Sat Discharge Temp Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 454,
      "name": "HP Circuit B High Sat Discharge Temp Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 498,
      "name": "Internal Board Temp Alarm - Full Platform Only",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 502,
      "name": "Mixed Temperature Sensor Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 506,
      "name": "OAD CFM Transducer Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 507,
      "name": "Outside Air Temperature Sensor Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 508,
      "name": "Filter Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 509,
      "name": "Outside RH Sensor Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 520,
      "name": "Return CO2 Sensor Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 521,
      "name": "Return Duct Static Pressure Transducer Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 531,
      "name": "Return Low Static Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 532,
      "name": "Return RH Sensor Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 533,
      "name": "Return Temperature Sensor Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 535,
      "name": "Space CO2 1 Sensor Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 537,
      "name": "Space High Static Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 538,
      "name": "Space RH Sensor Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 540,
      "name": "Space Static Pressure Transducer Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 541,
      "name": "Space Temperature Sensor Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 551,
      "name": "Supply Air Temp Low Limit Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 552,
      "name": "Supply Air Temperature Sensor Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 553,
      "name": "Supply Duct Static Pressure Transducer Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 554,
      "name": "Supply Fan 1 Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 558,
      "name": "Supply Fan 1 CFM Transducer Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 563,
      "name": "Supply High Duct Static Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 565,
      "name": "Supply Temp High Limit Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 567,
      "name": "TMem Error Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 576,
      "name": "Wheel Rotation Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 589,
      "name": "EVD Battery Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 590,
      "name": "EVD Configuration Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 591,
      "name": "Compressor Envelope - High Discharge Pressure Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 592,
      "name": "Compressor Envelope - High Discharge Temperature Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 593,
      "name": "EVD Low Discharge Pressure Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 594,
      "name": "EVD EEPROM Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 595,
      "name": "ExV Motor Alarm - Valve 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 597,
      "name": "EVD Emergency Closing Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 598,
      "name": "EVD Offline Communication Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 599,
      "name": "EVD Firmware Compatibility Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 600,
      "name": "Compressor Envelope - High Current Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 601,
      "name": "Compressor Envelope - High Pressure Ratio Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 602,
      "name": "EVD High Condenser Temp Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 603,
      "name": "EVD Incomplete Closing Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 604,
      "name": "EVD Low Operating Pressure Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 606,
      "name": "EVD Low SuperHeat Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 608,
      "name": "Compressor Envelope - Low Pressure DeltaAlarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 609,
      "name": "Compressor Envelope - Low Pressure Ratio Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 610,
      "name": "Low Suction Refrigerant Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 612,
      "name": "EVD Max Operating Pressure Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 614,
      "name": "EVD-S1 Suction Pressure Sensor Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 615,
      "name": "EVD-S2 Suction Temperature Sensor Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 617,
      "name": "EVD-S4 Discharge Temperature Sensor Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 618,
      "name": "Compressor Envelope - High Suction Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 619,
      "name": "Compressor Envelope - Low Suction Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 631,
      "name": "Heat Pump Defrost Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 633,
      "name": "Heat Pump Heating Locked Out",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 634,
      "name": "Unexpected EEV Position - Preposition Failed",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 731,
      "name": "Energy Recovery Wheel High Differential Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 733,
      "name": "High Low Pressure Switch Alarm Circuit A - Legacy",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 734,
      "name": "High Low Pressure Switch Alarm Circuit B - Legacy",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 735,
      "name": "High Low Pressure Switch Alarm Circuit C - Legacy",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 736,
      "name": "High Low Pressure Switch Alarm Circuit D - Legacy",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 737,
      "name": "EF Greentrol Alarm - Legacy",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 738,
      "name": "OAD Greentrol Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 739,
      "name": "Greentrol Device 3 Alarm - Legacy",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 741,
      "name": "OAD Feedback Error - Not Opening When Economizing",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 742,
      "name": "OAD Feedback Error - OAD is Open",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 743,
      "name": "OAD Feedback Error - OAD is Not Modulating",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 744,
      "name": "OAD Feedback Error - OAD is Not Closing",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 745,
      "name": "Space Thermostat 1 Offline",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 746,
      "name": "Space Thermostat 2 Offline",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 747,
      "name": "Space Thermostat 3 Offline",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 748,
      "name": "Space Thermostat 4 Offline",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 749,
      "name": "Inverter Scroll 1 Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 753,
      "name": "IG Furnace Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 754,
      "name": "SF VFD Alarm - Mini Platform",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 758,
      "name": "Embedded EVD Alarm - Mini Platform",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "BV",
      "instance": 759,
      "name": "Supply Fan VFD Offline - Mini Platform",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Alarm, 0=Normal"
    },
    {
      "type": "IV",
      "instance": 1,
      "name": "Fan and Damper Startup Sequence Delay Timer",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 2,
      "name": "Supply Fan Startup Sequence Delay Timer",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 3,
      "name": "Exhaust Fan startup sequence",
      "description": "time before starting the exhaust fan.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 7,
      "name": "Most Recent Alarm",
      "description": "Call technical support for the current table",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 9,
      "name": "Active Temperature Reset Sequence",
      "description": "1. No Reset, Supply Control 2. Space 3. Return 4. Outside",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 8,
      "name": "Selected Temperature Reset Sequence",
      "description": "1. No Reset, Supply Control 2. Space 3. Return 4. Outside",
      "units": "",
      "access": "C",
      "states": ""
    }
  ],
  "integration": {
    "summary": "Enable the unit with BV 2 Master System Enable and command occupancy with BV 3, write the main temperature setpoint AV 1 and reset alarms with BV 4. Keep the BV 1 watchdog alive if the BMS sends sensor values or controls fans or the damper. Monitor unit status (AV 40), supply temperature, the general alarm BV 24 and the most recent alarm IV 7.",
    "minimum_points": [
      {
        "ref": "BV 2",
        "name": "Master System Enable",
        "why": "Enables or disables the unit"
      },
      {
        "ref": "BV 3",
        "name": "Occupancy Command",
        "why": "Occupancy; 1 = Unoccupied, 0 = Occupied"
      },
      {
        "ref": "AV 1",
        "name": "Main Temperature Setpoint - Supply, Space, or Return",
        "why": "Main temperature setpoint"
      },
      {
        "ref": "BV 1",
        "name": "BMS Watchdog Command",
        "why": "Heartbeat when BMS controls fans or sensors"
      },
      {
        "ref": "BV 4",
        "name": "Alarm Reset Command",
        "why": "Remote alarm reset"
      },
      {
        "ref": "AV 40",
        "name": "Unit Status",
        "why": "Current operating mode code"
      },
      {
        "ref": "AI 45",
        "name": "Supply Temperature",
        "why": "Supply (discharge) air temperature"
      },
      {
        "ref": "BV 24",
        "name": "General Alarm Status",
        "why": "Any (or shutdown) alarm active"
      },
      {
        "ref": "IV 7",
        "name": "Most Recent Alarm",
        "why": "Most recent alarm code"
      }
    ],
    "enable": "BV 2 Master System Enable enables or disables the unit; BV 3 Occupancy Command sets occupancy (1 = Unoccupied).",
    "heartbeat": "The BMS watchdog must be toggled by the BMS within the timeout delay whenever the BMS replaces a hardwired sensor. If the timer expires the controller alarms and falls back to its hardwired sensors until the BMS returns.",
    "remote_sensors": "Set the sensor's source-select BV to BMS (1), then write the matching 'from BMS' AV; fans and the outdoor air damper are taken over the same way (e.g. BV-59 with AV-136 for the damper).",
    "setup": [
      "BMS protocol and network settings are in the controller's Network Settings menu; save and reboot after changes."
    ],
    "gotchas": [
      "Shutdown alarms set System Enable false and keep the unit off until reset.",
      "Numbering is not compatible with the later DOAS programs (v9.4, DOAS_10.006)."
    ]
  }
}
