{
  "manufacturer": "Greenheck",
  "manufacturer_slug": "greenheck",
  "model": "Greenheck Kitchen Controls (GKC) main board",
  "model_slug": "kitchen-controls-gkc",
  "aliases": [
    "GKC",
    "Greenheck Kitchen Controls",
    "484600",
    "GKC-CV",
    "GKC-DCV",
    "Kitchen hood controls"
  ],
  "equipment_type": "Kitchen hood exhaust and supply fan controls",
  "applies_to": "Greenheck Kitchen Controls panels (standard and advanced) for kitchen hoods: up to 8 exhaust fans, 4 supply fans, 8 zones and 16 hood control boards.",
  "summary": "Greenheck Kitchen Controls (GKC) run kitchen hood exhaust and supply fans, hood lights, hood wash and temperature or optic-based demand control. The main board talks BACnet MS/TP directly on J23; BACnet IP panels get a Modbus RTU to BACnet IP gateway. The list covers room, hood and supply temperatures, optic opacity, fan VFD data, zone and fan commands, hood light and wash commands, tuning values and packed status/fault words.",
  "bacnet_transport": [
    "BACnet MS/TP",
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": 77000,
  "access_inferred": false,
  "notes": [
    "The list has objects for the full capacity (8 zones, 8 exhaust fans, 4 supply fans, 16 hood control boards); map only what the panel has.",
    "Instances 0-11 (zone status, VFD fault, relay status and fault words) are BitString Value objects (BACnet type 39) on BACnet MS/TP; through the BACnet IP gateway the guide says they are Analog Values. The site has no BitString type, so they are listed as Other. Bit order is reversed between the two (bit 0 left-most on MS/TP, right-most over IP).",
    "Access is from the R / R/W column of the BACnet points list."
  ],
  "source": {
    "title": "Kitchen Controls Installation, Operation and Maintenance Manual - BACnet Points List",
    "doc_number": "484600 Rev. 6",
    "revision_date": "2026-10",
    "url": "https://content.greenheck.com/public/DAMProd/Original/10012/484600KitchenControls_iom.pdf"
  },
  "integration": {
    "summary": "Turn zone fans on and off with BV 0-7 (Fans - Zone n) and hood lights with BV 8-24. Read hood and room temperatures (AI 0-8 and the HCB AIs), fan VFD frequency, and the Faults word (instance 11) for alarms. Hood wash can be started per hood control board with BV 38-53.",
    "minimum_points": [
      {
        "ref": "BV 0",
        "why": "Zone 1 fans on/off (1 = on)",
        "name": "Fans - Zone 1"
      },
      {
        "ref": "BV 8",
        "why": "Main board hood lights on/off",
        "name": "Hood Lights - Main Board"
      },
      {
        "ref": "BV 25",
        "why": "Max fan (full speed) on/off",
        "name": "Max Fan Enable"
      },
      {
        "ref": "AI 0",
        "why": "Room temperature at the main board",
        "name": "MB Room Sensor Temp"
      },
      {
        "ref": "AI 1",
        "why": "Hood temperature sensor 1",
        "name": "MB Hood Temp Sensor 1"
      },
      {
        "ref": "Other 0",
        "why": "Zone 1 status bits: why the fans are on",
        "name": "Zone 1 Status"
      },
      {
        "ref": "Other 11",
        "why": "Fault bits; first bit = any fault",
        "name": "Faults"
      }
    ],
    "enable": "BV 0-7 turn zone fans on and off from the BMS. Each zone status word has a 'fan on via BMS' bit, so the BMS can see when its command is holding the fans on.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "BACnet MS/TP: default Device Instance 77000, MAC 0, Max Master 127, Max Info Frames 20; baud 9600-115200 (default 9600). Set under BMS Settings.",
      "BACnet IP panels use a ProSoft Modbus RTU to BACnet IP QuickServer gateway; leave the main board at Modbus address 1 and 9600 baud. The gateway default IP is 192.168.2.101.",
      "Wire BACnet MS/TP to the main board J23 terminals with shielded twisted pair."
    ],
    "gotchas": [
      "Status and fault words must be unpacked bit by bit, and the bit order on MS/TP is the reverse of the IP gateway."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 0,
      "name": "MB Room Sensor Temp",
      "description": "MB Room Temp Sensor",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1,
      "name": "MB Hood Temp Sensor 1",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "MB Hood Temp Sensor 2",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "MB Hood Temp Sensor 3",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "MB Hood Temp Sensor 4",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "MB Hood Temp Sensor 5",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "MB Hood Temp Sensor 6",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "MB Hood Temp Sensor 7",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "MB Hood Temp Sensor 8",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "HCB1 Room Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "HCB1 Hood Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "HCB1 Supply Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "HCB1 Optics Opacity Level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "HCB2 Room Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "HCB2 Hood Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "HCB2 Supply Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "HCB2 Optics Opacity Level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "HCB3 Room Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "HCB3 Hood Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "HCB3 Supply Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "HCB3 Optics Opacity Level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "HCB4 Room Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "HCB4 Hood Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "HCB4 Supply Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "HCB4 Optics Opacity Level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "HCB5 Room Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "HCB5 Hood Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "HCB5 Supply Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "HCB5 Optics Opacity Level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "HCB6 Room Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "HCB6 Hood Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "HCB6 Supply Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "HCB6 Optics Opacity Level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "HCB7 Room Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "HCB7 Hood Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "HCB7 Supply Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "HCB7 Optics Opacity Level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "HCB8 Room Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "HCB8 Hood Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "HCB8 Supply Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "HCB8 Optics Opacity Level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "HCB9 Room Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "HCB9 Hood Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "HCB9 Supply Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "HCB9 Optics Opacity Level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "HCB10 Room Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "HCB10 Hood Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47,
      "name": "HCB10 Supply Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48,
      "name": "HCB10 Optics Opacity Level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49,
      "name": "HCB11 Room Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50,
      "name": "HCB11 Hood Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51,
      "name": "HCB11 Supply Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 52,
      "name": "HCB11 Optics Opacity Level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53,
      "name": "HCB12 Room Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 54,
      "name": "HCB12 Hood Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 55,
      "name": "HCB12 Supply Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 56,
      "name": "HCB12 Optics Opacity Level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 57,
      "name": "HCB13 Room Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 58,
      "name": "HCB13 Hood Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 59,
      "name": "HCB13 Supply Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 60,
      "name": "HCB13 Optics Opacity Level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 61,
      "name": "HCB14 Room Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 62,
      "name": "HCB14 Hood Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 63,
      "name": "HCB14 Supply Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 64,
      "name": "HCB14 Optics Opacity Level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65,
      "name": "HCB15 Room Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 66,
      "name": "HCB15 Hood Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 67,
      "name": "HCB15 Supply Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 68,
      "name": "HCB15 Optics Opacity Level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 69,
      "name": "HCB16 Room Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 70,
      "name": "HCB16 Hood Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 71,
      "name": "HCB16 Supply Temp Sensor",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 72,
      "name": "HCB16 Optics Opacity Level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 73,
      "name": "Operating % - Exhaust Fan 1",
      "description": "Exhaust fan 1 Operating Percentage",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 74,
      "name": "Operating % - Exhaust Fan 2",
      "description": "Exhaust fan 2 Operating Percentage",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 75,
      "name": "Operating % - Exhaust Fan 3",
      "description": "Exhaust fan 3 Operating Percentage",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 76,
      "name": "Operating % - Exhaust Fan 4",
      "description": "Exhaust fan 4 Operating Percentage",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 77,
      "name": "Operating % - Exhaust Fan 5",
      "description": "Exhaust fan 5 Operating Percentage",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 78,
      "name": "Operating % - Exhaust Fan 6",
      "description": "Exhaust fan 6 Operating Percentage",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 79,
      "name": "Operating % - Exhaust Fan 7",
      "description": "Exhaust fan 7 Operating Percentage",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 80,
      "name": "Operating % - Exhaust Fan 8",
      "description": "Exhaust fan 8 Operating Percentage",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 81,
      "name": "Operating % - Supply Fan 1",
      "description": "Supply fan 1 Operating Percentage",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 82,
      "name": "Operating % - Supply Fan 2",
      "description": "Supply fan 2 Operating Percentage",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 83,
      "name": "Operating % - Supply Fan 3",
      "description": "Supply fan 3 Operating Percentage",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 84,
      "name": "Operating % - Supply Fan 4",
      "description": "Supply fan 4 Operating Percentage",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 85,
      "name": "VFD Operating Frequency - Exhaust Fan 1",
      "description": "Exhaust fan 1 VFD Operating Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 86,
      "name": "VFD Operating Frequency - Exhaust Fan 2",
      "description": "Exhaust fan 2 VFD Operating Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 87,
      "name": "VFD Operating Frequency - Exhaust Fan 3",
      "description": "Exhaust fan 3 VFD Operating Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 88,
      "name": "VFD Operating Frequency - Exhaust Fan 4",
      "description": "Exhaust fan 4 VFD Operating Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 89,
      "name": "VFD Operating Frequency - Exhaust Fan 5",
      "description": "Exhaust fan 5 VFD Operating Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 90,
      "name": "VFD Operating Frequency - Exhaust Fan 6",
      "description": "Exhaust fan 6 VFD Operating Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 91,
      "name": "VFD Operating Frequency - Exhaust Fan 7",
      "description": "Exhaust fan 7 VFD Operating Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 92,
      "name": "VFD Operating Frequency - Exhaust Fan 8",
      "description": "Exhaust fan 8 VFD Operating Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 93,
      "name": "VFD Operating Frequency - Supply Fan 1",
      "description": "Supply Fan 1 VFD Operating Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 94,
      "name": "VFD Operating Frequency - Supply Fan 2",
      "description": "Supply Fan 2 VFD Operating Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 95,
      "name": "VFD Operating Frequency - Supply Fan 3",
      "description": "Supply Fan 3 VFD Operating Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 96,
      "name": "VFD Operating Frequency - Supply Fan 4",
      "description": "Supply Fan 4 VFD Operating Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 97,
      "name": "VFD Operating Amperage - Exhaust Fan 1",
      "description": "Exhaust Fan 1 VFD Operating Amperage",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 98,
      "name": "VFD Operating Amperage - Exhaust Fan 2",
      "description": "Exhaust Fan 2 VFD Operating Amperage",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 99,
      "name": "VFD Operating Amperage - Exhaust Fan 3",
      "description": "Exhaust fan 3 VFD Operating Amperage",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100,
      "name": "VFD Operating Amperage - Exhaust Fan 4",
      "description": "Exhaust fan 4 VFD Operating Amperage",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 101,
      "name": "VFD Operating Amperage - Exhaust Fan 5",
      "description": "Exhaust fan 5 VFD Operating Amperage",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 102,
      "name": "VFD Operating Amperage - Exhaust Fan 6",
      "description": "Exhaust fan 6 VFD Operating Amperage",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 103,
      "name": "VFD Operating Amperage - Exhaust Fan 7",
      "description": "Exhaust fan 7 VFD Operating Amperage",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "VFD Operating Amperage - Exhaust Fan 8",
      "description": "Exhaust fan 8 VFD Operating Amperage",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 105,
      "name": "VFD Operating Amperage - Supply Fan 1",
      "description": "Supply Fan 1 VFD Operating Amperage",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106,
      "name": "VFD Operating Amperage - Supply Fan 2",
      "description": "Supply Fan 2 VFD Operating Amperage",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 107,
      "name": "VFD Operating Amperage - Supply Fan 3",
      "description": "Supply Fan 3 VFD Operating Amperage",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 108,
      "name": "VFD Operating Amperage - Supply Fan 4",
      "description": "Supply Fan 4 VFD Operating Amperage",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 109,
      "name": "VFD Power Output - Exhaust Fan 1",
      "description": "Exhaust Fan 1 VFD Output Power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 110,
      "name": "VFD Power Output - Exhaust Fan 2",
      "description": "Exhaust Fan 2 VFD Output Power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 111,
      "name": "VFD Power Output - Exhaust Fan 3",
      "description": "Exhaust Fan 3 VFD Output Power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 112,
      "name": "VFD Power Output - Exhaust Fan 4",
      "description": "Exhaust Fan 4 VFD Output Power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 113,
      "name": "VFD Power Output - Exhaust Fan 5",
      "description": "Exhaust Fan 5 VFD Output Power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 114,
      "name": "VFD Power Output - Exhaust Fan 6",
      "description": "Exhaust Fan 6 VFD Output Power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 115,
      "name": "VFD Power Output - Exhaust Fan 7",
      "description": "Exhaust Fan 7 VFD Output Power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 116,
      "name": "VFD Power Output - Exhaust Fan 8",
      "description": "Exhaust Fan 8 VFD Output Power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 117,
      "name": "VFD Power Output - Supply Fan 1",
      "description": "Supply Fan 1 VFD Output Power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 118,
      "name": "VFD Power Output - Supply Fan 2",
      "description": "Supply Fan 2 VFD Output Power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 119,
      "name": "VFD Power Output - Supply Fan 3",
      "description": "Supply Fan 3 VFD Output Power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 120,
      "name": "VFD Power Output - Supply Fan 4",
      "description": "Supply Fan 4 VFD Output Power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 121,
      "name": "Fan VDC 1 Status (J7 Analog Output)",
      "description": "",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 122,
      "name": "Fan VDC 2 Status (J8 Analog Output)",
      "description": "",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 123,
      "name": "Fan VDC 3 Status (J9 Analog Output)",
      "description": "",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 124,
      "name": "Fan VDC 4 Status (J10 Analog Output)",
      "description": "",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 125,
      "name": "Fan VDC 5 Status (J11 Analog Output)",
      "description": "",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 126,
      "name": "Fan VDC 6 Status (J12 Analog Output)",
      "description": "",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 127,
      "name": "Fan VDC 7 Status (J13 Analog Output)",
      "description": "",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 128,
      "name": "Fan VDC 8 Status (J14 Analog Output)",
      "description": "",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 0,
      "name": "Minimum VDC - Exhaust Fan 1",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Minimum VDC - Exhaust Fan 2",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Minimum VDC - Exhaust Fan 3",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Minimum VDC - Exhaust Fan 4",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "Minimum VDC - Exhaust Fan 5",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Minimum VDC - Exhaust Fan 6",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Minimum VDC - Exhaust Fan 7",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "Minimum VDC - Exhaust Fan 8",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "Minimum VDC - Supply Fan 1",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "Minimum VDC - Supply Fan 2",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "Minimum VDC - Supply Fan 3",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "Minimum VDC - Supply Fan 4",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "Maximum VDC - Exhaust Fan 1",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "Maximum VDC - Exhaust Fan 2",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "Maximum VDC - Exhaust Fan 3",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "Maximum VDC - Exhaust Fan 4",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "Maximum VDC - Exhaust Fan 5",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "Maximum VDC - Exhaust Fan 6",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "Maximum VDC - Exhaust Fan 7",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "Maximum VDC - Exhaust Fan 8",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "Maximum VDC - Supply Fan 1",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "Maximum VDC - Supply Fan 2",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "Maximum VDC - Supply Fan 3",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "Maximum VDC - Supply Fan 4",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "VFD Minimum Frequency - Exhaust Fan 1",
      "description": "",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "VFD Minimum Frequency - Exhaust Fan 2",
      "description": "",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "VFD Minimum Frequency - Exhaust Fan 3",
      "description": "",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "VFD Minimum Frequency - Exhaust Fan 4",
      "description": "",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "VFD Minimum Frequency - Exhaust Fan 5",
      "description": "",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "VFD Minimum Frequency - Exhaust Fan 6",
      "description": "",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "VFD Minimum Frequency - Exhaust Fan 7",
      "description": "",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "VFD Minimum Frequency - Exhaust Fan 8",
      "description": "",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "VFD Minimum Frequency - Supply Fan 1",
      "description": "",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "VFD Minimum Frequency - Supply Fan 2",
      "description": "",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "VFD Minimum Frequency - Supply Fan 3",
      "description": "",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "VFD Minimum Frequency - Supply Fan 4",
      "description": "",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "VFD Maximum Frequency - Exhaust Fan 1",
      "description": "",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "VFD Maximum Frequency - Exhaust Fan 2",
      "description": "",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "VFD Maximum Frequency - Exhaust Fan 3",
      "description": "",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "VFD Maximum Frequency - Exhaust Fan 4",
      "description": "",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "VFD Maximum Frequency - Exhaust Fan 5",
      "description": "",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "VFD Maximum Frequency - Exhaust Fan 6",
      "description": "",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "VFD Maximum Frequency - Exhaust Fan 7",
      "description": "",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "VFD Maximum Frequency - Exhaust Fan 8",
      "description": "",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "VFD Maximum Frequency - Supply Fan 1",
      "description": "",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "VFD Maximum Frequency - Supply Fan 2",
      "description": "",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "VFD Maximum Frequency - Supply Fan 3",
      "description": "",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "VFD Maximum Frequency - Supply Fan 4",
      "description": "",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "Temp Interlock Offset - Zone 1",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "Temp Interlock Offset - Zone 2",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "Temp Interlock Offset - Zone 3",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "Temp Interlock Offset - Zone 4",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "Temp Interlock Offset - Zone 5",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "Temp Interlock Offset - Zone 6",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "Temp Interlock Offset - Zone 7",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "Temp Interlock Offset - Zone 8",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "Temp Interlock Hysteresis - Zone 1",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "Temp Interlock Hysteresis - Zone 2",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "Temp Interlock Hysteresis - Zone 3",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "Temp Interlock Hysteresis - Zone 4",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "Temp Interlock Hysteresis - Zone 5",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "Temp Interlock Hysteresis - Zone 6",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "Temp Interlock Hysteresis - Zone 7",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "Temp Interlock Hysteresis - Zone 8",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "Temp Interlock Hysteresis Timer - Zone 1",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "Temp Interlock Hysteresis Timer - Zone 2",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "Temp Interlock Hysteresis Timer - Zone 3",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "Temp Interlock Hysteresis Timer - Zone 4",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "Temp Interlock Hysteresis Timer - Zone 5",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 69,
      "name": "Temp Interlock Hysteresis Timer - Zone 6",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "Temp Interlock Hysteresis Timer - Zone 7",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "Temp Interlock Hysteresis Timer - Zone 8",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 72,
      "name": "Modulation Temp Range - Exhaust Fan 1",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 73,
      "name": "Modulation Temp Range - Exhaust Fan 2",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 74,
      "name": "Modulation Temp Range - Exhaust Fan 3",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 75,
      "name": "Modulation Temp Range - Exhaust Fan 4",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 76,
      "name": "Modulation Temp Range - Exhaust Fan 5",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 77,
      "name": "Modulation Temp Range - Exhaust Fan 6",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 78,
      "name": "Modulation Temp Range - Exhaust Fan 7",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 79,
      "name": "Modulation Temp Range - Exhaust Fan 8",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 0,
      "name": "Fans - Zone 1",
      "description": "1/0 to turn on/off zone 1",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "Fans - Zone 2",
      "description": "1/0 to turn on/off zone 2",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "Fans - Zone 3",
      "description": "1/0 to turn on/off zone 3",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "Fans - Zone 4",
      "description": "1/0 to turn on/off zone 4",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "Fans - Zone 5",
      "description": "1/0 to turn on/off zone 5",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "Fans - Zone 6",
      "description": "1/0 to turn on/off zone 6",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "Fans - Zone 7",
      "description": "1/0 to turn on/off zone 7",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "Fans - Zone 8",
      "description": "1/0 to turn on/off zone 8",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "Hood Lights - Main Board",
      "description": "1/0 to turn on/off MB Hood Lights",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "Hood Lights - HCB1",
      "description": "1/0 to turn on/off HCB1 Hood Lights",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "Hood Lights - HCB2",
      "description": "1/0 to turn on/off HCB2 Hood Lights",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "Hood Lights - HCB3",
      "description": "1/0 to turn on/off HCB3 Hood Lights",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "Hood Lights - HCB4",
      "description": "1/0 to turn on/off HCB4 Hood Lights",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "Hood Lights - HCB5",
      "description": "1/0 to turn on/off HCB5 Hood Lights",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "Hood Lights - HCB6",
      "description": "1/0 to turn on/off HCB6 Hood Lights",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "Hood Lights - HCB7",
      "description": "1/0 to turn on/off HCB7 Hood Lights",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "Hood Lights - HCB8",
      "description": "1/0 to turn on/off HCB8 Hood Lights",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "Hood Lights - HCB9",
      "description": "1/0 to turn on/off HCB9 Hood Lights",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "Hood Lights - HCB10",
      "description": "1/0 to turn on/off HCB10 Hood Lights",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "Hood Lights - HCB11",
      "description": "1/0 to turn on/off HCB11 Hood Lights",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "Hood Lights - HCB12",
      "description": "1/0 to turn on/off HCB12 Hood Lights",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "Hood Lights - HCB13",
      "description": "1/0 to turn on/off HCB13 Hood Lights",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "Hood Lights - HCB14",
      "description": "1/0 to turn on/off HCB14 Hood Lights",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "Hood Lights - HCB15",
      "description": "1/0 to turn on/off HCB15 Hood Lights",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "Hood Lights - HCB16",
      "description": "1/0 to turn on/off HCB16 Hood Lights",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "Max Fan Enable",
      "description": "1/0 to turn Max Fan on/off",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "Exhaust Fan 1 Enable",
      "description": "1/0 to turn on/off Exhaust Fan 1",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "Exhaust Fan 2 Enable",
      "description": "1/0 to turn on/off Exhaust Fan 2",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "Exhaust Fan 3 Enable",
      "description": "1/0 to turn on/off Exhaust Fan 3",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "Exhaust Fan 4 Enable",
      "description": "1/0 to turn on/off Exhaust Fan 4",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "Exhaust Fan 5 Enable",
      "description": "1/0 to turn on/off Exhaust Fan 5",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "Exhaust Fan 6 Enable",
      "description": "1/0 to turn on/off Exhaust Fan 6",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "Exhaust Fan 7 Enable",
      "description": "1/0 to turn on/off Exhaust Fan 7",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "Exhaust Fan 8 Enable",
      "description": "1/0 to turn on/off Exhaust Fan 8",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 34,
      "name": "Supply Fan 1 Enable",
      "description": "1/0 to turn on/off Supply Fan 1",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 35,
      "name": "Supply Fan 2 Enable",
      "description": "1/0 to turn on/off Supply Fan 2",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 36,
      "name": "Supply Fan 3 Enable",
      "description": "1/0 to turn on/off Supply Fan 3",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 37,
      "name": "Supply Fan 4 Enable",
      "description": "1/0 to turn on/off Supply Fan 4",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 38,
      "name": "HCB1 Hood Wash",
      "description": "1/0 to start/stop HCB1 Hood Wash",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 39,
      "name": "HCB2 Hood Wash",
      "description": "1/0 to start/stop HCB2 Hood Wash",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 40,
      "name": "HCB3 Hood Wash",
      "description": "1/0 to start/stop HCB3 Hood Wash",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 41,
      "name": "HCB4 Hood Wash",
      "description": "1/0 to start/stop HCB4 Hood Wash",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 42,
      "name": "HCB5 Hood Wash",
      "description": "1/0 to start/stop HCB5 Hood Wash",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 43,
      "name": "HCB6 Hood Wash",
      "description": "1/0 to start/stop HCB6 Hood Wash",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 44,
      "name": "HCB7 Hood Wash",
      "description": "1/0 to start/stop HCB7 Hood Wash",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 45,
      "name": "HCB8 Hood Wash",
      "description": "1/0 to start/stop HCB8 Hood Wash",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 46,
      "name": "HCB9 Hood Wash",
      "description": "1/0 to start/stop HCB9 Hood Wash",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 47,
      "name": "HCB10 Hood Wash",
      "description": "1/0 to start/stop HCB10 Hood Wash",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 48,
      "name": "HCB11 Hood Wash",
      "description": "1/0 to start/stop HCB11 Hood Wash",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 49,
      "name": "HCB12 Hood Wash",
      "description": "1/0 to start/stop HCB12 Hood Wash",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 50,
      "name": "HCB13 Hood Wash",
      "description": "1/0 to start/stop HCB13 Hood Wash",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 51,
      "name": "HCB14 Hood Wash",
      "description": "1/0 to start/stop HCB14 Hood Wash",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 52,
      "name": "HCB15 Hood Wash",
      "description": "1/0 to start/stop HCB15 Hood Wash",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 53,
      "name": "HCB16 Hood Wash",
      "description": "1/0 to start/stop HCB16 Hood Wash",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 54,
      "name": "Duct Sump Wash",
      "description": "1/0 to start/stop Duct Sump Wash",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "Other",
      "instance": 0,
      "name": "Zone 1 Status",
      "description": "Packed bit word: BitString Value (type 39) on MS/TP, AV over IP",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "Other",
      "instance": 1,
      "name": "Zone 2 Status",
      "description": "Packed bit word: BitString Value (type 39) on MS/TP, AV over IP",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "Other",
      "instance": 2,
      "name": "Zone 3 Status",
      "description": "Packed bit word: BitString Value (type 39) on MS/TP, AV over IP",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "Other",
      "instance": 3,
      "name": "Zone 4 Status",
      "description": "Packed bit word: BitString Value (type 39) on MS/TP, AV over IP",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "Other",
      "instance": 4,
      "name": "Zone 5 Status",
      "description": "Packed bit word: BitString Value (type 39) on MS/TP, AV over IP",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "Other",
      "instance": 5,
      "name": "Zone 6 Status",
      "description": "Packed bit word: BitString Value (type 39) on MS/TP, AV over IP",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "Other",
      "instance": 6,
      "name": "Zone 7 Status",
      "description": "Packed bit word: BitString Value (type 39) on MS/TP, AV over IP",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "Other",
      "instance": 7,
      "name": "Zone 8 Status",
      "description": "Packed bit word: BitString Value (type 39) on MS/TP, AV over IP",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "Other",
      "instance": 8,
      "name": "Exhaust Fan VFD Faults",
      "description": "Packed bit word: BitString Value (type 39) on MS/TP, AV over IP",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "Other",
      "instance": 9,
      "name": "Supply Fan VFD Faults",
      "description": "Packed bit word: BitString Value (type 39) on MS/TP, AV over IP",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "Other",
      "instance": 10,
      "name": "Relay Statuses",
      "description": "Packed bit word: BitString Value (type 39) on MS/TP, AV over IP",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "Other",
      "instance": 11,
      "name": "Faults",
      "description": "Packed bit word: BitString Value (type 39) on MS/TP, AV over IP",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
