{
  "manufacturer": "Greystone Energy Systems",
  "manufacturer_slug": "greystone",
  "model": "DPRC Series room dewpoint transmitter (BACnet MS/TP)",
  "model_slug": "dprc-room-dewpoint-transmitter",
  "aliases": [
    "DPRC",
    "DPRCB",
    "DPRCXXXBAC",
    "Greystone room dewpoint sensor"
  ],
  "equipment_type": "Room dewpoint / humidity sensor",
  "applies_to": "Greystone DPRC series room dewpoint transmitters (PICS model DPRCB) with BACnet MS/TP.",
  "summary": "The DPRC is a Greystone room sensor that measures temperature and RH and calculates dewpoint, wet bulb and enthalpy, all reported as Analog Inputs over native BACnet MS/TP. Analog Values hold offsets, barometric pressure/altitude and the display mode; two Binary Values pick the units.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": "1.4 (PICS, Feb 21, 2017)",
  "default_device_instance": 381001,
  "access_inferred": false,
  "notes": [
    "Points from the object table on page 2 of the setup guide.",
    "The object pages spell BV 1 and BV 2 as \"Temperature Units\" and \"Enthalpy Units\"; the table uses the singular.",
    "Dewpoint, wet bulb and enthalpy are calculated from the temperature and RH readings.",
    "Access from the object pages and PICS: AV and BV Present_Value are writable."
  ],
  "source": {
    "title": "DPRC Series Room Dewpoint Transmitter - Setup Guide for BACnet Communication",
    "doc_number": "SG-DPRCXXXBAC-01",
    "revision_date": "2017-02-21 (PICS date)",
    "url": "https://downloads.greystoneenergy.com/SG/SG-DPRCXXXBAC.pdf"
  },
  "integration": {
    "summary": "Set the MS/TP MAC and baud in the menu, set the altitude or barometric pressure for the site, then read the temperature, RH and dewpoint AIs.",
    "minimum_points": [
      {
        "ref": "AI 3",
        "name": "Dewpoint Temperature",
        "why": "Room dewpoint"
      },
      {
        "ref": "AI 1",
        "name": "Temperature",
        "why": "Room temperature"
      },
      {
        "ref": "AI 2",
        "name": "Relative Humidity",
        "why": "Room RH"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "Device instance is 381000 + the MS/TP MAC set in the menu; it stops tracking the MAC once written over BACnet.",
      "MS/TP baud rates 9600-115200 are supported; Max_Master defaults to 127 and is writable."
    ],
    "gotchas": [
      "Atmospheric Pressure and Altitude are linked; set one to match the site so the psychrometric values are right.",
      "Enthalpy units follow the enthalpy unit BV (kJ/kg or BTU/lb); temperatures follow the temperature unit BV."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "Temperature",
      "description": "Temperature, -30 to 50 °C",
      "units": "°C / °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Relative Humidity",
      "description": "Relative humidity, 0-100 %",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Dewpoint Temperature",
      "description": "Calculated dewpoint",
      "units": "°C / °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Wet Bulb Temperature",
      "description": "Calculated wet bulb temperature",
      "units": "°C / °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Enthalpy",
      "description": "Calculated enthalpy",
      "units": "kJ/kg / BTU/lb",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Temperature Offset",
      "description": "Temperature offset, ±5 Δ°C or ±10 Δ°F (default 0)",
      "units": "delta °C / °F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "RH Offset",
      "description": "RH offset, ±10 %RH (default 0)",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Atmospheric Pressure",
      "description": "Barometric pressure for calculations, 812-1013 hPa (default 1013)",
      "units": "hPa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "Altitude",
      "description": "Altitude, 0-6000 ft (default 0); linked to AV 3",
      "units": "ft",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Display Mode",
      "description": "LCD display selection, 0-10",
      "units": "",
      "access": "W",
      "states": "0=No display, 1=Temperature, 2=Dewpoint, 3=Wet bulb, 4=Enthalpy, 5=T+dewpoint, 6=T+wet bulb, 7=T+enthalpy, 8=Dewpoint+wet bulb, 9=Dewpoint+enthalpy, 10=Wet bulb+enthalpy"
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "Temperature Unit",
      "description": "Temperature unit select",
      "units": "",
      "access": "W",
      "states": "0=°C, 1=°F"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "Enthalpy Unit",
      "description": "Enthalpy unit select",
      "units": "",
      "access": "W",
      "states": "0=kJ/kg, 1=BTU/lb"
    }
  ]
}
