{
  "manufacturer": "Grundfos",
  "manufacturer_slug": "grundfos",
  "model": "CIM 500 BACnet IP (booster systems)",
  "model_slug": "cim-500-booster-systems",
  "aliases": [
    "CIM 500",
    "CIU 500",
    "CIM500",
    "Hydro MPC",
    "Hydro Multi-E",
    "Hydro Multi-B",
    "Control MPC",
    "CU 35X",
    "CU 323"
  ],
  "equipment_type": "Booster pump system communication module",
  "applies_to": "Grundfos Hydro MPC / Control MPC (CU 35X), Hydro Multi-E and Hydro Multi-B (CU 323) booster systems fitted with a CIM 500 (or CIU 500) BACnet IP module.",
  "summary": "The CIM 500 module gives Grundfos booster systems a BACnet IP interface. The booster object list differs from the single-pump profile: it adds per-subpump presence, communication, auto-mode, fault code, runtime, speed, current, power, motor temperature and start counts for up to six subpumps plus pilot and back-up pumps, tank-filling limits and system pressures, levels and flows. Availability depends on the booster type and fitted sensors.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": "CIM 500 V01.05 (PICS)",
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "For single Grundfos pumps (MAGNA3, E-pumps, CUE) see the CIM 300 / CIM 500 pump profile instead.",
    "Descriptions show which booster types support each point (Hydro Multi-B, Hydro MPC, Hydro Multi-E) and when a sensor is needed.",
    "AI 61-84 are printed with the bare name 'Subpump N'; the description says which value (current, power, motor temperature, starts) each one is.",
    "MI 12 and MI 13 have no access column in the source; they are listed as read-only.",
    "This 2014 PICS (BACnet protocol revision 9) does not list the BACnet watchdog object found in the later CIM functional profile.",
    "Hydro Multi-E always runs in constant pressure mode; MO 0 only applies to Hydro MPC."
  ],
  "source": {
    "title": "BACnet PICS CIM 500 - Protocol Implementation Conformance Statement for Grundfos CIM 500 BACnet IP for Grundfos pumps and booster systems",
    "doc_number": null,
    "revision_date": "2014-04-25",
    "url": "https://www.bacnetinternational.net/catalog/manu/grundfos%20management%20as/BACnet_PICS_CIM500_Print_88363.pdf"
  },
  "integration": {
    "summary": "Take bus control with BO 0 = 1, then start or stop the booster with MO 1 and write the setpoint to AO 0 (and the control mode to MO 0 on Hydro MPC). Read control source, rotation status, actual setpoint and the system fault and warning codes; reset alarms with BO 4.",
    "minimum_points": [
      {
        "ref": "BO 0",
        "name": "Set control source",
        "why": "Takes bus control (1) or gives it back (0)"
      },
      {
        "ref": "MO 1",
        "name": "Set operating mode",
        "why": "Start/stop: 1 = Start, 2 = Stop"
      },
      {
        "ref": "MO 0",
        "name": "Set control mode",
        "why": "Control mode (Hydro MPC only)"
      },
      {
        "ref": "AO 0",
        "name": "Set setpoint",
        "why": "System setpoint in %"
      },
      {
        "ref": "BO 4",
        "name": "Reset fault",
        "why": "Resets an alarm on a 0-to-1 edge (bus control only)"
      },
      {
        "ref": "BI 0",
        "name": "Control source status",
        "why": "Confirms bus control (1) or local (0)"
      },
      {
        "ref": "BI 2",
        "name": "Rotation status",
        "why": "One or more pumps running"
      },
      {
        "ref": "AI 9",
        "name": "Actual setpoint",
        "why": "Setpoint actually in use"
      },
      {
        "ref": "AI 0",
        "name": "Fault code",
        "why": "Active Grundfos alarm code"
      }
    ],
    "enable": "Set control source BO 0 = 1 (bus control); 0 = local control (default). MO 0, MO 1 and AO 0 only act while bus control is enabled; BI 0 confirms the active source.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "BACnet IP only (Annex J); no segmentation.",
      "AV 0 holds a custom device instance (range 0-0x3FFFFE, default 0xE7) that is used together with DIP switch SW3.",
      "MO 2 product simulation lets you commission the BMS side with no booster connected."
    ],
    "gotchas": [
      "A setpoint of 0 on AO 0 does not stop the booster; use MO 1 = 2 (Stop).",
      "MO 3-10 forced start is listed as not available; only automatic or forced stop work.",
      "Many points depend on the booster type and fitted sensors; check the availability note in each description."
    ]
  },
  "short_model": "CIM 500 BACnet IP (booster systems)",
  "points": [
    {
      "type": "BI",
      "instance": 0,
      "name": "Control source status",
      "description": "Status of the actual control source",
      "units": "",
      "access": "R",
      "states": "0=Local control, 1=Bus control"
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "Rotation status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=No rotation, 1=Rotation (one or more pumps running)"
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "At minimum speed",
      "description": "Available on MPC and Multi-E",
      "units": "",
      "access": "R",
      "states": "0=Not running at minimum speed, 1=Running at minimum speed"
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "At maximum speed",
      "description": "Available on MPC and Multi-E",
      "units": "",
      "access": "R",
      "states": "0=Not running at maximum speed, 1=Running at maximum speed"
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "Standby pumps active",
      "description": "Hydro MPC only",
      "units": "",
      "access": "R",
      "states": "0=Standby pumps not active, 1=Standby pumps active"
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "Pressure relief active",
      "description": "Hydro MPC only",
      "units": "",
      "access": "R",
      "states": "0=Pressure relief not active, 1=Pressure relief active"
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "Soft pressure active",
      "description": "Hydro MPC only",
      "units": "",
      "access": "R",
      "states": "0=Soft pressure not active, 1=Soft pressure active"
    },
    {
      "type": "BI",
      "instance": 8,
      "name": "Low-flow boost active",
      "description": "Hydro MPC only",
      "units": "",
      "access": "R",
      "states": "0=Low-flow boost not active, 1=Low-flow boost active"
    },
    {
      "type": "BI",
      "instance": 9,
      "name": "Low-flow stop active",
      "description": "Available on Multi-B and MPC",
      "units": "",
      "access": "R",
      "states": "0=Low-flow stop not active, 1=Low-flow stop active"
    },
    {
      "type": "BI",
      "instance": 10,
      "name": "Alternative setpoint active",
      "description": "Hydro MPC only",
      "units": "",
      "access": "R",
      "states": "0=Alternative setpoint not active, 1=Alternative setpoint active"
    },
    {
      "type": "BI",
      "instance": 11,
      "name": "Digital input 1 status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Not active, 1=Active"
    },
    {
      "type": "BI",
      "instance": 12,
      "name": "Digital input 2 status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Not active, 1=Active"
    },
    {
      "type": "BI",
      "instance": 13,
      "name": "Digital input 3 status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Not active, 1=Active"
    },
    {
      "type": "BI",
      "instance": 14,
      "name": "Digital output 1 status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Not active, 1=Active"
    },
    {
      "type": "BI",
      "instance": 15,
      "name": "Digital output 2 status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Not active, 1=Active"
    },
    {
      "type": "BI",
      "instance": 16,
      "name": "Subpump 1 presence",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Subpump not present, 1=Subpump present"
    },
    {
      "type": "BI",
      "instance": 17,
      "name": "Subpump 1 communication status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Communication OK, 1=Communication fault"
    },
    {
      "type": "BI",
      "instance": 18,
      "name": "Subpump 2 presence",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Subpump not present, 1=Subpump present"
    },
    {
      "type": "BI",
      "instance": 19,
      "name": "Subpump 2 communication status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Communication OK, 1=Communication fault"
    },
    {
      "type": "BI",
      "instance": 20,
      "name": "Subpump 3 presence",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Subpump not present, 1=Subpump present"
    },
    {
      "type": "BI",
      "instance": 21,
      "name": "Subpump 3 communication status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Communication OK, 1=Communication fault"
    },
    {
      "type": "BI",
      "instance": 22,
      "name": "Subpump 4 presence",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Subpump not present, 1=Subpump present"
    },
    {
      "type": "BI",
      "instance": 23,
      "name": "Subpump 4 communication status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Communication OK, 1=Communication fault"
    },
    {
      "type": "BI",
      "instance": 24,
      "name": "Subpump 5 presence",
      "description": "Available on MPC and Multi-E",
      "units": "",
      "access": "R",
      "states": "0=Subpump not present, 1=Subpump present"
    },
    {
      "type": "BI",
      "instance": 25,
      "name": "Subpump 5 communication status",
      "description": "Available on MPC and Multi-E",
      "units": "",
      "access": "R",
      "states": "0=Communication OK, 1=Communication fault"
    },
    {
      "type": "BI",
      "instance": 26,
      "name": "Subpump 6 presence",
      "description": "Available on MPC and Multi-E",
      "units": "",
      "access": "R",
      "states": "0=Subpump not present, 1=Subpump present"
    },
    {
      "type": "BI",
      "instance": 27,
      "name": "Subpump 6 communication status",
      "description": "Available on MPC and Multi-E",
      "units": "",
      "access": "R",
      "states": "0=Communication OK, 1=Communication fault"
    },
    {
      "type": "BI",
      "instance": 28,
      "name": "Fault simulation status",
      "description": "Available on Multi-B and MPC",
      "units": "",
      "access": "R",
      "states": "0=Fault simulation disabled, 1=Fault simulation enabled"
    },
    {
      "type": "BI",
      "instance": 32,
      "name": "Subpump 1 auto mode",
      "description": "Available on Multi-B and MPC",
      "units": "",
      "access": "R",
      "states": "0=Manual control, 1=Auto-control"
    },
    {
      "type": "BI",
      "instance": 33,
      "name": "Subpump 2 auto mode",
      "description": "Available on Multi-B and MPC",
      "units": "",
      "access": "R",
      "states": "0=Manual control, 1=Auto-control"
    },
    {
      "type": "BI",
      "instance": 34,
      "name": "Subpump 3 auto mode",
      "description": "Available on Multi-B and MPC",
      "units": "",
      "access": "R",
      "states": "0=Manual control, 1=Auto-control"
    },
    {
      "type": "BI",
      "instance": 35,
      "name": "Subpump 4 auto mode",
      "description": "Available on Multi-B and MPC",
      "units": "",
      "access": "R",
      "states": "0=Manual control, 1=Auto-control"
    },
    {
      "type": "BI",
      "instance": 36,
      "name": "Subpump 5 auto mode",
      "description": "Hydro MPC only",
      "units": "",
      "access": "R",
      "states": "0=Manual control, 1=Auto-control"
    },
    {
      "type": "BI",
      "instance": 37,
      "name": "Subpump 6 auto mode",
      "description": "Hydro MPC only",
      "units": "",
      "access": "R",
      "states": "0=Manual control, 1=Auto-control"
    },
    {
      "type": "BI",
      "instance": 38,
      "name": "Setpoint influence active",
      "description": "Hydro MPC only",
      "units": "",
      "access": "R",
      "states": "0=No influence on setpoint, 1=Setpoint influence active"
    },
    {
      "type": "BI",
      "instance": 40,
      "name": "Pilot pump auto mode",
      "description": "Hydro MPC only",
      "units": "",
      "access": "R",
      "states": "0=Manual control, 1=Auto-control"
    },
    {
      "type": "BI",
      "instance": 41,
      "name": "Pilot pump presence",
      "description": "Hydro MPC only",
      "units": "",
      "access": "R",
      "states": "0=Pilot pump not present, 1=Pilot pump present"
    },
    {
      "type": "BI",
      "instance": 42,
      "name": "Pilot pump communication status",
      "description": "Hydro MPC only",
      "units": "",
      "access": "R",
      "states": "0=Communication OK, 1=Communication fault"
    },
    {
      "type": "BI",
      "instance": 43,
      "name": "Back-up pump auto mode",
      "description": "Hydro MPC only",
      "units": "",
      "access": "R",
      "states": "0=Manual control, 1=Auto-control"
    },
    {
      "type": "BI",
      "instance": 44,
      "name": "Back-up pump presence",
      "description": "Hydro MPC only",
      "units": "",
      "access": "R",
      "states": "0=Backup pump not present, 1=Backup pump present"
    },
    {
      "type": "BI",
      "instance": 45,
      "name": "Back-up pump communication status",
      "description": "Hydro MPC only",
      "units": "",
      "access": "R",
      "states": "0=Communication OK, 1=Communication fault"
    },
    {
      "type": "BO",
      "instance": 0,
      "name": "Set control source",
      "description": "Set to 1 for BACnet (bus) control",
      "units": "",
      "access": "W",
      "states": "0=Local control (default), 1=Bus control"
    },
    {
      "type": "BO",
      "instance": 4,
      "name": "Reset fault",
      "description": "Resets alarm on rising edge (bus control only)",
      "units": "",
      "access": "W",
      "states": "0=No resetting (default), 1=Resetting"
    },
    {
      "type": "BO",
      "instance": 5,
      "name": "Fault simulation",
      "description": "Enables fault simulation (Multi-B and MPC)",
      "units": "",
      "access": "W",
      "states": "0=Disabled (default), 1=Enabled"
    },
    {
      "type": "MI",
      "instance": 0,
      "name": "Actual control mode",
      "description": "Reads the current control mode",
      "units": "",
      "access": "R",
      "states": "1=Constant speed, 2=Constant pressure, 3=Proportional pressure, 4=RESERVED, 5=Constant flow, 6=Constant temperature, 7=Constant level, 8=Constant percentage"
    },
    {
      "type": "MI",
      "instance": 1,
      "name": "Actual operating mode",
      "description": "Reads the current operating mode",
      "units": "",
      "access": "R",
      "states": "1=Start (normal), 2=Stop, 3=Minimum, 4=Maximum"
    },
    {
      "type": "MI",
      "instance": 3,
      "name": "CIM status",
      "description": "CIM module status, for fault finding",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=EEPROM fault, 3=Memory fault"
    },
    {
      "type": "MI",
      "instance": 4,
      "name": "Subpump 1 control source",
      "description": "Available on Multi-B and MPC",
      "units": "",
      "access": "R",
      "states": "1=Buttons, 2=GENIbus, 3=GENIlink, 4=External control"
    },
    {
      "type": "MI",
      "instance": 5,
      "name": "Subpump 2 control source",
      "description": "Available on Multi-B and MPC",
      "units": "",
      "access": "R",
      "states": "1=Buttons, 2=GENIbus, 3=GENIlink, 4=External control"
    },
    {
      "type": "MI",
      "instance": 6,
      "name": "Subpump 3 control source",
      "description": "Available on Multi-B and MPC",
      "units": "",
      "access": "R",
      "states": "1=Buttons, 2=GENIbus, 3=GENIlink, 4=External control"
    },
    {
      "type": "MI",
      "instance": 7,
      "name": "Subpump 4 control source",
      "description": "Available on Multi-B and MPC",
      "units": "",
      "access": "R",
      "states": "1=Buttons, 2=GENIbus, 3=GENIlink, 4=External control"
    },
    {
      "type": "MI",
      "instance": 8,
      "name": "Subpump 5 control source",
      "description": "Hydro MPC only",
      "units": "",
      "access": "R",
      "states": "1=Buttons, 2=GENIbus, 3=GENIlink, 4=External control"
    },
    {
      "type": "MI",
      "instance": 9,
      "name": "Subpump 6 control source",
      "description": "Hydro MPC only",
      "units": "",
      "access": "R",
      "states": "1=Buttons, 2=GENIbus, 3=GENIlink, 4=External control"
    },
    {
      "type": "MI",
      "instance": 10,
      "name": "Application type",
      "description": "Available on Multi-B and MPC",
      "units": "",
      "access": "R",
      "states": "1=Pressure boosting, 2=Heating pumps on hot side, 3=Heating pumps on cold side, 4=AirCon pumps on hot side, 5=AirCon pumps on cold side, 6=MPC S2000 heating pumps on hot side, 7=MPC S2000 heating pumps on cold side, 8=MPC S2000 AirCon pumps on hot side, 9=MPC S2000 AirCon pumps on cold side, 10=Tank filling, 11=Tank filling (float switches), 12=Undefined"
    },
    {
      "type": "MI",
      "instance": 11,
      "name": "Feedback sensor unit",
      "description": "Available on Multi-B and MPC",
      "units": "",
      "access": "R",
      "states": "1=Unknown, 2=bar, 3=mbar, 4=m, 5=kPa, 6=psi, 7=ft, 8=m³/h, 9=m³/s, 10=l/s, 11=gpm, 12=°C, 13=°F, 14=%, 15=K, 16=W"
    },
    {
      "type": "MI",
      "instance": 12,
      "name": "Pilot pump control source",
      "description": "Hydro MPC only",
      "units": "",
      "access": "R",
      "states": "1=Buttons, 2=GENIbus, 3=GENIlink, 4=External control"
    },
    {
      "type": "MI",
      "instance": 13,
      "name": "Back-up pump control source",
      "description": "Hydro MPC only",
      "units": "",
      "access": "R",
      "states": "1=Buttons, 2=GENIbus, 3=GENIlink, 4=External control"
    },
    {
      "type": "MO",
      "instance": 0,
      "name": "Set control mode",
      "description": "Sets control mode with bus control (Hydro MPC only)",
      "units": "",
      "access": "W",
      "states": "1=Constant speed, 2=Constant pressure, 3=Proportional pressure, 4=RESERVED, 5=Constant flow, 6=Constant temperature, 7=Constant level, 8=Constant percentage. Note: Hydro Multi-E always runs in constant-pressure mode"
    },
    {
      "type": "MO",
      "instance": 1,
      "name": "Set operating mode",
      "description": "Sets operating mode with bus control",
      "units": "",
      "access": "W",
      "states": "1=Start (normal), 2=Stop, 3=Minimum (Hydro MPC only), 4=Maximum (Hydro MPC and Hydro Multi-E only)"
    },
    {
      "type": "MO",
      "instance": 2,
      "name": "Product simulation",
      "description": "Simulated product for testing without a booster connected",
      "units": "",
      "access": "W",
      "states": "1=Disabled, 5=Hydro Multi-E, 6=Hydro MPC, 7=Hydro Multi-B"
    },
    {
      "type": "MO",
      "instance": 3,
      "name": "Control subpump 1",
      "description": "Manual control of subpump 1 (Multi-B and MPC)",
      "units": "",
      "access": "W",
      "states": "1=Automatic control (default), 2=Forced start (not available), 3=Forced stop"
    },
    {
      "type": "MO",
      "instance": 4,
      "name": "Control subpump 2",
      "description": "Manual control of subpump 2 (Multi-B and MPC)",
      "units": "",
      "access": "W",
      "states": "1=Automatic control (default), 2=Forced start (not available), 3=Forced stop"
    },
    {
      "type": "MO",
      "instance": 5,
      "name": "Control subpump 3",
      "description": "Manual control of subpump 3 (Multi-B and MPC)",
      "units": "",
      "access": "W",
      "states": "1=Automatic control (default), 2=Forced start (not available), 3=Forced stop"
    },
    {
      "type": "MO",
      "instance": 6,
      "name": "Control subpump 4",
      "description": "Manual control of subpump 4 (Multi-B and MPC)",
      "units": "",
      "access": "W",
      "states": "1=Automatic control (default), 2=Forced start (not available), 3=Forced stop"
    },
    {
      "type": "MO",
      "instance": 7,
      "name": "Control subpump 5",
      "description": "Manual control of subpump 5 (Hydro MPC only)",
      "units": "",
      "access": "W",
      "states": "1=Automatic control (default), 2=Forced start (not available), 3=Forced stop"
    },
    {
      "type": "MO",
      "instance": 8,
      "name": "Control subpump 6",
      "description": "Manual control of subpump 6 (Hydro MPC only)",
      "units": "",
      "access": "W",
      "states": "1=Automatic control (default), 2=Forced start (not available), 3=Forced stop"
    },
    {
      "type": "MO",
      "instance": 9,
      "name": "Control pilot pump",
      "description": "Manual control of pilot pump (Hydro MPC only)",
      "units": "",
      "access": "W",
      "states": "1=Automatic control (default), 2=Forced start (not available), 3=Forced stop"
    },
    {
      "type": "MO",
      "instance": 10,
      "name": "Control back-up pump",
      "description": "Manual control of back-up pump (Hydro MPC only)",
      "units": "",
      "access": "W",
      "states": "1=Automatic control (default), 2=Forced start (not available), 3=Forced stop"
    },
    {
      "type": "AI",
      "instance": 0,
      "name": "Fault code",
      "description": "Grundfos fault code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1,
      "name": "Warning code",
      "description": "Grundfos warning code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Capacity",
      "description": "Actual capacity value (process feedback)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Head",
      "description": "Actual system head/pressure (MPC and Multi-E, needs sensor)",
      "units": "bar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Flow",
      "description": "Actual system flow (MPC and Multi-E, needs sensor)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Relative performance",
      "description": "Performance relative to maximum performance",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "Actual setpoint",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "Motor current",
      "description": "Actual motor current (Hydro Multi-E only)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "Power",
      "description": "Total power consumption of the system",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "Inlet pressure",
      "description": "System inlet pressure (Multi-B and MPC, needs sensor)",
      "units": "bar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "Remote pressure",
      "description": "Measured pressure at external sensor (Hydro MPC only, needs sensor)",
      "units": "bar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "Level",
      "description": "Tank level (needs sensor)",
      "units": "m",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "Remote temperature",
      "description": "Temperature at external sensor (MPC and Multi-E, needs sensor)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "Auxiliary sensor input",
      "description": "Available on Multi-B and Multi-E, needs sensor",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "Specific Energy",
      "description": "Specific energy of the system (Hydro MPC only, needs sensor)",
      "units": "kWh/m³",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "Runtime",
      "description": "Total operating time of the system",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "Energy consumption",
      "description": "Total energy consumption of the system",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "Ambient temperature",
      "description": "Hydro MPC only, needs sensor",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "Forward temperature",
      "description": "Flow-pipe temperature (Hydro MPC only, needs sensor)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "Return temperature",
      "description": "Return-pipe temperature (Hydro MPC only, needs sensor)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "Differential temperature",
      "description": "Hydro MPC only, needs sensor",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "Outlet pressure",
      "description": "System outlet pressure (Multi-B and MPC, needs sensor)",
      "units": "bar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "Feed tank level",
      "description": "Actual level in the feed tank (Hydro MPC only, needs sensor)",
      "units": "m",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "Subpump1 fault code",
      "description": "Fault code, subpump 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "Subpump 1 runtime",
      "description": "Total operating time, subpump 1",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "Subpump 1 speed",
      "description": "Actual speed, subpump 1 (Multi-B and MPC)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "Subpump 2 fault code",
      "description": "Fault code, subpump 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "Subpump 2 runtime",
      "description": "Total operating time, subpump 2",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "Subpump 2 speed",
      "description": "Actual speed, subpump 2 (Multi-B and MPC)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "Subpump 3 fault code",
      "description": "Fault code, subpump 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "Subpump 3 runtime",
      "description": "Total operating time, subpump 3",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47,
      "name": "Subpump 3 speed",
      "description": "Actual speed, subpump 3 (Multi-B and MPC)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48,
      "name": "Subpump 4 fault code",
      "description": "Fault code, subpump 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49,
      "name": "Subpump 4 runtime",
      "description": "Total operating time, subpump 4",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50,
      "name": "Subpump 4 speed",
      "description": "Actual speed, subpump 4 (Multi-B and MPC)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51,
      "name": "Subpump 5 fault code",
      "description": "Fault code, subpump 5 (MPC and Multi-E)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 52,
      "name": "Subpump 5 runtime",
      "description": "Total operating time, subpump 5 (MPC and Multi-E)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53,
      "name": "Subpump 5 speed",
      "description": "Actual speed, subpump 5 (Hydro MPC only)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 54,
      "name": "Subpump 6 fault code",
      "description": "Fault code, subpump 6 (MPC and Multi-E)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 55,
      "name": "Subpump 6 runtime",
      "description": "Total operating time, subpump 6 (MPC and Multi-E)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 56,
      "name": "Subpump 6 speed",
      "description": "Actual speed, subpump 6 (Hydro MPC only)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 58,
      "name": "User setpoint",
      "description": "User-defined setpoint (Multi-B and MPC)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 59,
      "name": "Analogue influence",
      "description": "Analog setpoint influence (Multi-B and MPC)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 60,
      "name": "Power-on counter",
      "description": "Number of power-on cycles (Multi-B and MPC)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 61,
      "name": "Subpump 1",
      "description": "Line current, subpump 1 (Multi-B and MPC)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 62,
      "name": "Subpump 1",
      "description": "Power consumption, subpump 1 (Multi-B and MPC)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 63,
      "name": "Subpump 1",
      "description": "Motor temperature, subpump 1 (Multi-B and MPC)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 64,
      "name": "Subpump 1",
      "description": "Number of starts, subpump 1 (Multi-B and MPC)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65,
      "name": "Subpump 2",
      "description": "Line current, subpump 2 (Multi-B and MPC)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 66,
      "name": "Subpump 2",
      "description": "Power consumption, subpump 2 (Multi-B and MPC)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 67,
      "name": "Subpump 2",
      "description": "Motor temperature, subpump 2 (Multi-B and MPC)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 68,
      "name": "Subpump 2",
      "description": "Number of starts, subpump 2 (Multi-B and MPC)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 69,
      "name": "Subpump 3",
      "description": "Line current, subpump 3 (Multi-B and MPC)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 70,
      "name": "Subpump 3",
      "description": "Power consumption, subpump 3 (Multi-B and MPC)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 71,
      "name": "Subpump 3",
      "description": "Motor temperature, subpump 3 (Multi-B and MPC)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 72,
      "name": "Subpump 3",
      "description": "Number of starts, subpump 3 (Multi-B and MPC)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 73,
      "name": "Subpump 4",
      "description": "Line current, subpump 4 (Multi-B and MPC)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 74,
      "name": "Subpump 4",
      "description": "Power consumption, subpump 4 (Multi-B and MPC)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 75,
      "name": "Subpump 4",
      "description": "Motor temperature, subpump 4 (Multi-B and MPC)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 76,
      "name": "Subpump 4",
      "description": "Number of starts, subpump 4 (Multi-B and MPC)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 77,
      "name": "Subpump 5",
      "description": "Line current, subpump 5 (Hydro MPC only)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 78,
      "name": "Subpump 5",
      "description": "Power consumption, subpump 5 (Hydro MPC only)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 79,
      "name": "Subpump 5",
      "description": "Motor temperature, subpump 5 (Hydro MPC only)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 80,
      "name": "Subpump 5",
      "description": "Number of starts, subpump 5 (Hydro MPC only)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 81,
      "name": "Subpump 6",
      "description": "Line current, subpump 6 (Hydro MPC only)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 82,
      "name": "Subpump 6",
      "description": "Power consumption, subpump 6 (Hydro MPC only)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 83,
      "name": "Subpump 6",
      "description": "Motor temperature, subpump 6 (Hydro MPC only)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 84,
      "name": "Subpump 6",
      "description": "Number of starts, subpump 6 (Hydro MPC only)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 85,
      "name": "Minimum of feedback sensor",
      "description": "Feedback sensor minimum, unit per MI 11 (MPC and Multi-E)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 86,
      "name": "Maximum of feedback sensor",
      "description": "Feedback sensor maximum, unit per MI 11 (MPC and Multi-E)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 87,
      "name": "Actual tank-filling tank height",
      "description": "Tank height in tank-filling mode (Hydro Multi-B only)",
      "units": "m",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 88,
      "name": "Actual tank-filling start limit",
      "description": "Start limit in percent of tank height (Hydro Multi-B only)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 89,
      "name": "Actual tank-filling stop limit",
      "description": "Stop limit in percent of tank height (Hydro Multi-B only)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 90,
      "name": "Actual tank-filling alarm high-limit",
      "description": "Alarm high-limit in percent of tank height (Hydro Multi-B only)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 91,
      "name": "Actual tank-filling warning low-limit",
      "description": "Warning low-limit in percent of tank height (Hydro Multi-B only)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 96,
      "name": "Specific energy average",
      "description": "Average specific energy (Hydro MPC only, needs sensor)",
      "units": "kWh/m³",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 97,
      "name": "Flow measurement 1",
      "description": "Hydro MPC only, needs sensor",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 98,
      "name": "Flow measurement 2",
      "description": "Hydro MPC only, needs sensor",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 99,
      "name": "Flow measurement 3",
      "description": "Hydro MPC only, needs sensor",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100,
      "name": "Pilot pump fault code",
      "description": "Fault code, pilot pump (Hydro MPC only)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 101,
      "name": "Pilot pump runtime",
      "description": "Total operating time, pilot pump (Hydro MPC only)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 102,
      "name": "Pilot pump speed",
      "description": "Actual speed, pilot pump (Hydro MPC only)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 103,
      "name": "Pilot pump line current",
      "description": "Line current, pilot pump (Hydro MPC only)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "Pilot pump power consumption",
      "description": "Power consumption, pilot pump (Hydro MPC only)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 105,
      "name": "Pilot pump motor temperature",
      "description": "Motor temperature, pilot pump (Hydro MPC only)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106,
      "name": "Pilot pump number of starts",
      "description": "Number of starts, pilot pump (Hydro MPC only)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 107,
      "name": "Back-up pump fault code",
      "description": "Fault code, backup pump (Hydro MPC only)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 108,
      "name": "Back-up pump runtime",
      "description": "Total operating time, backup pump (Hydro MPC only)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 109,
      "name": "Back-up pump speed",
      "description": "Actual speed, backup pump (Hydro MPC only)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 110,
      "name": "Back-up pump line current",
      "description": "Line current, backup pump (Hydro MPC only)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 111,
      "name": "Back-up pump power consumption",
      "description": "Power consumption, backup pump (Hydro MPC only)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 112,
      "name": "Back-up pump motor temperature",
      "description": "Motor temperature, backup pump (Hydro MPC only)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 113,
      "name": "Back-up pump number of starts",
      "description": "Number of starts, backup pump (Hydro MPC only)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 0,
      "name": "Set setpoint",
      "description": "Booster setpoint when bus control is on; 0 does not stop",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 1,
      "name": "Tank-filling start limit",
      "description": "Start limit, % of tank height (Hydro Multi-B only)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 2,
      "name": "Tank-filling stop limit",
      "description": "Stop limit, % of tank height (Hydro Multi-B only)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 3,
      "name": "Tank-filling alarm high-limit",
      "description": "Alarm high-limit, % of tank height (Hydro Multi-B only)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 4,
      "name": "Tank-filling warning low-limit",
      "description": "Warning low-limit, % of tank height (Hydro Multi-B only)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 0,
      "name": "Custom device object instance number",
      "description": "Custom device instance; used with DIP switch SW3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "Simulation event code",
      "description": "Grundfos event code to simulate (e.g. 210 = pressure high)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Simulation device type",
      "description": "Device type of simulated event (Multi-B and MPC)",
      "units": "",
      "access": "W",
      "states": "0=Controller, 2=Pump, 3=IO 351, 4=Primary sensor, 7=IO 351, 8=System, 9=Analog input, 10=Pilot booster system, 11=Limit-exceeded function"
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Simulation device number",
      "description": "Pump (1-6) or sensor (1-7) number of simulated event",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "Simulation event action type",
      "description": "Action of the simulated event (Hydro MPC only)",
      "units": "",
      "access": "W",
      "states": "0=Go to operating mode \"Stop\", 1=Go to operating mode \"Stop\" (delay), 2=Go to operating mode \"Minimum\", 3=Go to operating mode \"User- defined\", 4=Go to operating mode \"Maximum\", 5=Set pumps in source mode to \"Local control\", 6=No action (warning only), 7=Go to operating mode \"Emergency run\""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "Simulation event reset type",
      "description": "Resetting type for simulated event (Hydro MPC only)",
      "units": "",
      "access": "W",
      "states": "0=Manual resetting, 1=Automatic resetting"
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "Proportional-control reduction",
      "description": "Proportional-pressure reduction (Hydro MPC only)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "Proportional-control flow max.",
      "description": "Proportional-pressure max. flow (Hydro MPC only)",
      "units": "m³/h",
      "access": "W",
      "states": ""
    }
  ]
}
