{
  "manufacturer": "Heatcraft",
  "manufacturer_slug": "heatcraft",
  "model": "intelliGen Integration Card (iIC) for the intelliGen Refrigeration Controller",
  "model_slug": "intelligen-iic",
  "aliases": [
    "intelliGen iIC",
    "intelliGen Integration Card",
    "iIC",
    "intelliGen Refrigeration Controller",
    "iRC",
    "25011901"
  ],
  "equipment_type": "Walk-in cooler / freezer refrigeration controller",
  "applies_to": "Heatcraft intelliGen Refrigeration Controller (iRC) systems of up to 8 evaporators, fitted with the intelliGen Integration Card.",
  "summary": "The iIC is an add-on card for the intelliGen walk-in refrigeration controller that connects it to a BMS over RS-485 using BACnet MS/TP or Modbus RTU. System-wide (global) objects cover box temperature, operating mode, alarms, setpoints, defrost settings and schedules. Per-evaporator (local) objects come in blocks of 8, one per evaporator, for sensor values, EXV position, fan settings, alarms and refrigerant-detection (RDS) data.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": "Standard BACnet objects need iRC firmware 01.03.xxxx or later",
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Per-evaporator objects are printed as 8-instance blocks (for example AI 16-23 = Box Temperature Sensor Calibration for evaporators 1-8). Only the first object of each block (evaporator 1) is listed here; evaporator n is the first instance + (n - 1).",
    "The RDS sensor blocks are 24 instances (8 units x 3 sensors); the manual does not say whether they run by unit or by sensor, so only the first object is listed.",
    "The Short Unit Name block is printed as CSV 5-13 (9 instances) although it is marked 8x.",
    "Writing a local object for an evaporator that is not installed does nothing; it reads back a default value.",
    "System Alarms (AI 3) and Local Alarms (AI 160 block) are 32-bit bit maps; the manual has bit tables. The proprietary object types and property IDs in the manual are left out.",
    "Several writes are conditional (for example force defrost not in service mode, low superheat setpoint not with a TXV); see the manual's read/write special cases."
  ],
  "source": {
    "title": "intelliGen Integration Card (iIC) Installation & Operation Manual",
    "doc_number": "Part No. 25011901",
    "revision_date": "September 2026",
    "url": "https://www.heatcraftrpd.com/dA/0784ac1446/intelliGen%20iIC%20I&O%20Manual%202023.pdf"
  },
  "integration": {
    "summary": "Select BACnet on the controller (Connectivity menu or the web page) with the external Modbus address set to 0, give the card an MS/TP address 1-127 and baud rate, then read box temperature, operating mode and alarms, and write the box setpoint if the BMS should own it.",
    "minimum_points": [
      {
        "ref": "AV 48",
        "name": "Box Temperature Setpoint",
        "why": "Box temperature setpoint"
      },
      {
        "ref": "AV 40",
        "name": "Force Defrost",
        "why": "Write 1 to start a defrost"
      },
      {
        "ref": "AI 5",
        "name": "Box temperature",
        "why": "Box temperature"
      },
      {
        "ref": "AI 4",
        "name": "Operating mode",
        "why": "Operating mode: off, cooling, defrost, drain..."
      },
      {
        "ref": "AI 3",
        "name": "System Alarms",
        "why": "System alarm bits, 0 = clear"
      },
      {
        "ref": "AI 160",
        "name": "Local Alarms",
        "why": "Evaporator 1 alarm bits"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "Protocol is chosen on the iRC (Connectivity menu) or the intelliGen web page; for BACnet the external Modbus address must be 0.",
      "MS/TP address 1-127; baud 9600, 19200 or 38400. Number MS/TP devices consecutively from 1 with no gaps.",
      "If a webserver (iWC) or multi-system (MSC) card is used, fit the iIC on the same evaporator board.",
      "Temperatures read in the unit chosen by AV 36 (°F or °C)."
    ],
    "gotchas": [
      "Local objects exist for 8 evaporators even when fewer are installed; check AI 2 / AI 136 block for which are present.",
      "Defrost schedules (AV 10-21) can only be written up to the number of defrosts in AV 9, and two defrosts cannot share a time."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "DST Offset",
      "description": "Daylight saving offset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Number Of Unit Records",
      "description": "Number of evaporators in the system",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "System Alarms",
      "description": "System alarm bits (AL01... see manual bit table)",
      "units": "",
      "access": "R",
      "states": "Bit-mapped, 0=Clear, 1=Set"
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Operating mode",
      "description": "System operating mode",
      "units": "",
      "access": "R",
      "states": "OP_OFF-0, OP_COOLING-1, OP_PUMPDOWN-2, OP_DEFROST-3, OP_DRAIN-4, OP_DELAY-5, OP_BOXLOAD-6, OP_MANUAL_EXV-7 OP_REFREEZE-10, OP_SERVICE-11, OP_A2L_OVERRIDE-12"
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Box temperature",
      "description": "Box (room) temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Date/Time Type",
      "description": "Date/time format code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "Box Temperature Sensor Calibration",
      "description": "Evaporator 1; evaporators 1-8 = AI 16-23",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "EV Suction Temperature Sensor Calibration",
      "description": "Evaporator 1; evaporators 1-8 = AI 24-31",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "EV Suction Pressure Sensor Calibration",
      "description": "Evaporator 1; evaporators 1-8 = AI 32-39",
      "units": "psig",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "EV Auxiliary Temperature Sensor Calibration",
      "description": "Evaporator 1; evaporators 1-8 = AI 40-47",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48,
      "name": "EV Coil Temperature Sensor Calibration",
      "description": "Evaporator 1; evaporators 1-8 = AI 48-55",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 56,
      "name": "EXV Step Position",
      "description": "Evaporator 1; evaporators 1-8 = AI 56-63",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 64,
      "name": "Evap suction tempearature",
      "description": "Evaporator 1; evaporators 1-8 = AI 64-71",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 72,
      "name": "SST",
      "description": "Evaporator 1; evaporators 1-8 = AI 72-79",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 80,
      "name": "Evap Suction pressure",
      "description": "Evaporator 1; evaporators 1-8 = AI 80-87",
      "units": "psia",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 88,
      "name": "Evap superheat",
      "description": "Evaporator 1; evaporators 1-8 = AI 88-95",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 96,
      "name": "Primary Temperature Sensor Value",
      "description": "Evaporator 1; evaporators 1-8 = AI 96-103",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "Auxiliary Temperature Sensor Value",
      "description": "Evaporator 1; evaporators 1-8 = AI 104-111",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 112,
      "name": "Coil Temperature Sensor Value",
      "description": "Evaporator 1; evaporators 1-8 = AI 112-119",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 128,
      "name": "Unit Address",
      "description": "Evaporator 1; evaporators 1-8 = AI 128-135",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 136,
      "name": "Object Installed/Enable",
      "description": "Evaporator 1; evaporators 1-8 = AI 136-143",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 144,
      "name": "EV Length of Last Defrost",
      "description": "Evaporator 1; evaporators 1-8 = AI 144-151",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 152,
      "name": "EV RCB Control Voltage",
      "description": "Evaporator 1; evaporators 1-8 = AI 152-159",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 160,
      "name": "Local Alarms",
      "description": "Evaporator 1; evaporators 1-8 = AI 160-167",
      "units": "",
      "access": "R",
      "states": "Bit-mapped, 0=Clear, 1=Set"
    },
    {
      "type": "CSV",
      "instance": 14,
      "name": "RDS SW Version",
      "description": "Evaporator 1; evaporators 1-8 = CSV 14-21",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 168,
      "name": "EXV Type",
      "description": "Evaporator 1; evaporators 1-8 = AI 168-175",
      "units": "",
      "access": "R",
      "states": "0 - Carel(0 to 255), 1 - Sporlan(0 to 2500) 2 - TXV 3 - EXV-CCMT 3L 5L 8L 4 - EXV-Emerson CV4-7 5 - EXV-CCMT 2 4 8 6 - EXV-CCMT 16 7 - EXV-CCMT 24 8 - EXV-CCMT 30 9 - EXV-CCMT 42"
    },
    {
      "type": "AI",
      "instance": 176,
      "name": "RDS Mitigation Controller Communication Status",
      "description": "Evaporator 1; evaporators 1-8 = AI 176-183",
      "units": "",
      "access": "R",
      "states": "1 - Initializing, 2 - Active, 3 - Communication Failure"
    },
    {
      "type": "AI",
      "instance": 184,
      "name": "RDS Mitigation Controller Sensor count",
      "description": "Evaporator 1; evaporators 1-8 = AI 184-191",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 192,
      "name": "RDS Mitigation Controller state",
      "description": "Evaporator 1; evaporators 1-8 = AI 192-199",
      "units": "",
      "access": "R",
      "states": "0 - Null, 1- Initializing, 2 - Monitoring, 3 - Mitigating, 4 - Servicing, 5 - Fault, 6 - User Test, 7 - Factory Reset"
    },
    {
      "type": "AI",
      "instance": 200,
      "name": "RDS Sensor x status",
      "description": "Block 200-223 (8 units x 3 sensors); first object",
      "units": "",
      "access": "R",
      "states": "0 - Normal, 1 - Service, 2 - Fault, 3 - Mitigation"
    },
    {
      "type": "AI",
      "instance": 224,
      "name": "RDS Sensor x %LFL",
      "description": "Block 224-247 (8 units x 3 sensors); first object",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 248,
      "name": "RDS Sensor x Temperature",
      "description": "Block 248-271 (8 units x 3 sensors); first object",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 272,
      "name": "RDS Sensor x Relative Humidity",
      "description": "Block 272-295 (8 units x 3 sensors); first object",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 296,
      "name": "RDS Sensor x Supported Refrigerant",
      "description": "Block 296-319 (8 units x 3 sensors); first object",
      "units": "",
      "access": "R",
      "states": "Bit-mapped, 0=Clear, 1=Set"
    },
    {
      "type": "AI",
      "instance": 320,
      "name": "RDS Sensor x Mitigation Threshold",
      "description": "Block 320-343 (8 units x 3 sensors); first object",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 344,
      "name": "RDS Model Number",
      "description": "Evaporator 1; evaporators 1-8 = AI 344-351",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 352,
      "name": "A2L Unit alarm",
      "description": "Evaporator 1; evaporators 1-8 = AI 352-359",
      "units": "",
      "access": "R",
      "states": "Bit-mapped, 0=Clear, 1=Set"
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Defrost Style",
      "description": "",
      "units": "",
      "access": "W",
      "states": "TIMED-0, SMART-1, DEMAND-2"
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Box Temperature Differential",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Product Load Mode Time Delay",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "Product Load Mode Timer",
      "description": "Product load mode maximum time",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Low Superheat Setpoint",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Minimum Runtime",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "Minimum Offtime",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "Drain Down Period",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "Number of Defrosts",
      "description": "Defrosts per day",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "Defrost 1 Schedule",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "Defrost 2 Schedule",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "Defrost 3 Schedule",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "Defrost 4 Schedule",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "Defrost 5 Schedule",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "Defrost 6 Schedule",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "Defrost 7 Schedule",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "Defrost 8 Schedule",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "Defrost 9 Schedule",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "Defrost 10 Schedule",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "Defrost 11 Schedule",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "Defrost 12 Schedule",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "Defrost Failsafe Time",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "Defrost End Setpoint",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "Refreeze Time Safety",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "Refreeze Suction Setpoint",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "Alarm High Box Temperature setpoint",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "Alarm Low Box Temperature setpoint",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "Alarm Delay Time",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "Alarm Door Open Time",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "Country",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0-USA, 1-CANADA"
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "Time Zone",
      "description": "",
      "units": "",
      "access": "W",
      "states": "MST-0, NST-1, AST-2, EST-3, CST-4, MST-5, PST-6, AKST-7, HAST-8, SST-9, CHST-10, WAKT-11"
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "UTC Offset",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "Follow DST (DayLight Savings)",
      "description": "",
      "units": "",
      "access": "W",
      "states": "Proprietary: Yes, No Standard: 0 -No, 1 - Yes"
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "Defrost Type",
      "description": "",
      "units": "",
      "access": "W",
      "states": "AIR -0, MTEL -1, LTEL - 2"
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "Refrigerant",
      "description": "",
      "units": "",
      "access": "W",
      "states": "R404A - 0, R507A - 1, R407A - 2, R407C - 3, R407F - 4, R22 - 5, R448A - 6, R449A - 7 R-744(CO2) - 8, R454A(A2L) - 9, R454C(A2L) - 10, R455A(A2L) - 11"
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "Temperature Units",
      "description": "",
      "units": "",
      "access": "W",
      "states": "FAHRENHEIT - 0, CELSIUS - 1"
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "Pressure Units",
      "description": "",
      "units": "",
      "access": "W",
      "states": "PSIG – 0, KPA -1, BAR – 2"
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "Dual Coil Termination",
      "description": "",
      "units": "",
      "access": "W",
      "states": "Yes, No"
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "12/24 Hour Clock",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0 -12H, 1 -24H"
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "Force Defrost",
      "description": "Write 1 to start a defrost",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "Primary EV Address",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "BACnet Baud rate",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0 - 9600, 2 - 38400"
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "Enter Service mode",
      "description": "Service mode on/off",
      "units": "",
      "access": "W",
      "states": "0-Exit Service Mode 1-Enter Service Mode"
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "Light Bar Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": "Proprietary: True - On, False - Off Standard: 0 - Off, 1 - On"
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "external MODbus address",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "externalBACnet address",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "Condensing unit wired",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0 - NO , NON-ZERO - RCB address"
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "Box Temperature Setpoint",
      "description": "Box temperature setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "EXV Control Algorithm Reset",
      "description": "Write 1 to reset EXV control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "Digital Scroll Comp Support Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0 - Disable, 1 - Enable"
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "DSC Rolling Average Period",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "DSC EXV Update Rate",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "CO2 System Type",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0 - Low Temp 1 - Medium Temp"
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "CO2 Max Operating Pressure",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "Lead Lag Alarm Delay Period",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "Lead Lag Slope Set Point",
      "description": "",
      "units": "°/min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "Lead Lag Box Temp Set Point",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "Lead Lag Differential",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "EV Fan Control Style",
      "description": "Evaporator 1; evaporators 1-8 = AV 61-68",
      "units": "",
      "access": "W",
      "states": "0 - Standard, 1 - Two Speed, 2 - Variable, 3 - Off"
    },
    {
      "type": "AV",
      "instance": 69,
      "name": "EV Fan Stir Enable",
      "description": "Evaporator 1; evaporators 1-8 = AV 69-76",
      "units": "",
      "access": "W",
      "states": "0 - Off, 1 - On"
    },
    {
      "type": "AV",
      "instance": 77,
      "name": "EV Fan Stir Cycle Frequency",
      "description": "Evaporator 1; evaporators 1-8 = AV 77-84",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 85,
      "name": "EV Fan Stir Duty Cycle",
      "description": "Evaporator 1; evaporators 1-8 = AV 85-92",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 93,
      "name": "EV Fan Speed (Off Cycle)",
      "description": "Evaporator 1; evaporators 1-8 = AV 93-100",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101,
      "name": "Door Switch Configuration",
      "description": "Evaporator 1; evaporators 1-8 = AV 101-108",
      "units": "",
      "access": "W",
      "states": "0 - None, 1 - Normally Closed, 2 - Normally Open"
    },
    {
      "type": "AV",
      "instance": 109,
      "name": "Pressure Transducer Type",
      "description": "Evaporator 1; evaporators 1-8 = AV 109-116",
      "units": "",
      "access": "W",
      "states": "0 - 139.7 psia 1 - 300 psia 2 - 500 psia 3 - 650 psia (Emerson 800-2650) 4 - 0 to 652 psig (Sporlan 952579) 5 - 870.2 psia (Danfoss 060G6342) 6 - 1000 psia (Emerson 800-2710) 7 - 2000 psig (Sporlan 9520010)"
    },
    {
      "type": "AV",
      "instance": 117,
      "name": "EV Superheat Setpoint",
      "description": "Evaporator 1; evaporators 1-8 = AV 117-124",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 2,
      "name": "Lead Lag Group Name",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 5,
      "name": "Short Unit Name",
      "description": "Evaporator 1; block printed as CSV 5-13",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "DTV",
      "instance": 1,
      "name": "Date/Time",
      "description": "Controller date and time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "Enter Manual EXV Mode",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0 - Exit Manual EXV Mode, 1 - Enter Manual EXV Mode"
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "RDS Mitigation Controller Early warning Threshold value (%LFL)",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 125,
      "name": "Adjust EXV Step Position",
      "description": "Evaporator 1; evaporators 1-8 = AV 125-132",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 133,
      "name": "RDS Installed?",
      "description": "Evaporator 1; evaporators 1-8 = AV 133-140",
      "units": "",
      "access": "W",
      "states": "0 - No, 1 - Yes"
    },
    {
      "type": "AV",
      "instance": 1001,
      "name": "Language",
      "description": "Display language",
      "units": "",
      "access": "W",
      "states": "1-English, 2-Spanish, 3-French"
    }
  ]
}
