{
  "manufacturer": "Honeywell",
  "manufacturer_slug": "honeywell",
  "model": "TB3026B / TB3026B-W BACnet FF fixed-function thermostat",
  "model_slug": "tb3026b-bacnet-ff",
  "aliases": [
    "TB3026B",
    "TB3026B-W",
    "BACnet FF",
    "Honeywell BACnet Fixed Function thermostat",
    "31-00098"
  ],
  "equipment_type": "Thermostat (fixed-function controller)",
  "applies_to": "Honeywell TB3026B and TB3026B-W BACnet FF wall-mount fixed-function thermostats, all 19 built-in applications (platform objects).",
  "summary": "The BACnet FF (TB3026B) is a fixed-function thermostat/controller on BACnet MS/TP that runs one of 19 built-in applications (fan coils, heat pumps, unit ventilators and others). This list is the platform's ordered list of named control points: setpoints and limits, displayed and sensed values, occupancy and schedule control, maintenance timers, humidity setpoints and the many screen-control objects. The application in use adds its own AV 0-89 / BV 0-63 points, documented per application in the guide.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": 9999,
  "access_inferred": true,
  "notes": [
    "The appendix gives each object a label in an 'Object Name' column, but its property tables say the Object_Name property reads 'AV-nnn' / 'BV-nnn' / 'MV-nnn' for most objects. The labels are used as names here; a scan may show the AV-nnn form.",
    "Physical I/O objects (AI 0-2, AO 0-7, BI 0-2, BO 0-5) and the general-use AV 0-89 / BV 0-63 depend on the loaded application (DDC file); they are not listed here except where the guide names them.",
    "BV 40 (general-use range) is the occupancy command and supports a priority array.",
    "Access comes from the appendix where it has an access column; otherwise it is inferred (displayed/sensed/current/status points and multistates read-only, others writable).",
    "Taken from Appendix B (ordered list of control points) with access and descriptions from Appendix A of the guide."
  ],
  "source": {
    "title": "BACnet FF Installation and Operations Guide",
    "doc_number": "31-00098-01",
    "revision_date": null,
    "url": "https://docs.galco.com/techdoc/hnwl/31-00098_opm.pdf",
    "unofficial": true,
    "host": "Galco"
  },
  "integration": {
    "summary": "Set the MS/TP MAC and device instance in the ISU menu, then write occupancy (BV 40, or let the internal schedule run) and the occupied setpoint AV 90. Read the sensed room temperature, the active heating/cooling setpoints and the occupied status. Application-specific outputs and alarms are in the per-application tables of the guide.",
    "minimum_points": [
      {
        "ref": "AV 90",
        "name": "Setpoint (SP)",
        "why": "Occupied space setpoint"
      },
      {
        "ref": "AV 95",
        "name": "Unoccupied Cooling SP",
        "why": "Unoccupied cooling setpoint"
      },
      {
        "ref": "AV 96",
        "name": "Unoccupied Heating SP",
        "why": "Unoccupied heating setpoint"
      },
      {
        "ref": "BV 133",
        "name": "Enable internal schedule",
        "why": "Internal schedule on/off"
      },
      {
        "ref": "AV 104",
        "name": "Sensed Room Temperature",
        "why": "Room temperature (built-in sensor)"
      },
      {
        "ref": "BV 67",
        "name": "Occupied/Unoccupied Status",
        "why": "Occupied / unoccupied status"
      },
      {
        "ref": "AV 99",
        "name": "Current Cooling SP",
        "why": "Active cooling setpoint"
      },
      {
        "ref": "AV 100",
        "name": "Current Heating SP",
        "why": "Active heating setpoint"
      }
    ],
    "enable": "Occupancy comes from BV 40 (priority array) or the internal schedule (BV 133).",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "Factory defaults: MS/TP MAC 0 (valid 0-127), device instance 0009999 (valid 0-4194302).",
      "MS/TP MAC and device instance are set through ISU parameters on the thermostat.",
      "Application selection is an ISU / setup setting; it decides which AV 0-89 / BV 0-63 points are used."
    ],
    "gotchas": [
      "Many BVs and AVs above 200 only control the display layout; do not map them for HVAC control."
    ]
  },
  "points": [
    {
      "type": "AV",
      "instance": 90,
      "name": "Setpoint (SP)",
      "description": "Occupied space setpoint",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 92,
      "name": "Setpoint Low Limit",
      "description": "Setpoint low limit",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 94,
      "name": "Heating SP Offset",
      "description": "Heating setpoint offset",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 96,
      "name": "Unoccupied Heating SP",
      "description": "Unoccupied heating setpoint",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 98,
      "name": "After Hours Timer",
      "description": "After-hours timer",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100,
      "name": "Current Heating SP",
      "description": "Active heating setpoint",
      "units": "°F/°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 102,
      "name": "Displayed Room Humidity",
      "description": "Room humidity shown on the display",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 104,
      "name": "Sensed Room Temperature",
      "description": "Room temperature from the built-in sensor",
      "units": "°F/°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 106,
      "name": "Demand Offset",
      "description": "Demand (standby) offset",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 108,
      "name": "SP Mode Cooling SP",
      "description": "Cooling setpoint in setpoint mode",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 110,
      "name": "SP Mode Setpoint Model",
      "description": "Setpoint Mode: Chooses the setpoint model, and also selects the layout of...",
      "units": "",
      "access": "W",
      "states": "0.0=use OFF Format (no setpoints shown), 1.0=use 1-setpoint format (cooling), 2.0=use 1-setpoint format (heating), 3.0=use 2-setpoint format Occupancy Mode: Ignored"
    },
    {
      "type": "AV",
      "instance": 113,
      "name": "SP Override Mode AV",
      "description": "In setpoint mode: setpoint override state",
      "units": "",
      "access": "W",
      "states": "1.0=scheduled, 2.0=temporary, 3.0=permanent, 4.0=vacation, 5.0=initial"
    },
    {
      "type": "AV",
      "instance": 115,
      "name": "Filter Runtime Limit",
      "description": "Filter runtime limit",
      "units": "Hours",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 117,
      "name": "UV Lamp Runtime Limit",
      "description": "UV Lamp runtime limit",
      "units": "Hours",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 119,
      "name": "Humidifier Pad Runtime Limit",
      "description": "Humidifier Pad runtime limit",
      "units": "Hours",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 121,
      "name": "Dehumidifier SP Max",
      "description": "Dehumidifier max",
      "units": "% RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 123,
      "name": "Set system to Occupancy mode",
      "description": "Sets system to Occupancy mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 125,
      "name": "Humidity Pad Change Reminder",
      "description": "Enables the humidity pad change reminder",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 127,
      "name": "Daylight savings",
      "description": "Sets Daylight savings to Off, pre-2007 scheme, or post-2007 scheme",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 129,
      "name": "Weekday periods ISU value",
      "description": "Schedule periods per weekday (ISU 540)",
      "units": "",
      "access": "W",
      "states": "2=Two schedule periods per day, 4=Four schedule periods per day"
    },
    {
      "type": "AV",
      "instance": 131,
      "name": "Vacation days remaining",
      "description": "In setpoint mode: number of days remaining in a vacation override",
      "units": "Days",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 133,
      "name": "ISU mode security PIN",
      "description": "Allows access to ISU mode only by authorized users",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 135,
      "name": "Humidifier SP Max",
      "description": "Humidifier max",
      "units": "% RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 137,
      "name": "Fan Setting Display Format",
      "description": "Selects the format in which fan settings are shown on the display",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 139,
      "name": "Sensed Humidity Offset",
      "description": "Limited to +/- 5%",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 141,
      "name": "Sensed Outside Air Humidity Offset",
      "description": "Added to AV-107 to generate OA humidity on the details screens",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 211,
      "name": "ULHC left character",
      "description": "Custom screen field setting",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 213,
      "name": "URHC number",
      "description": "Custom screen field setting",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 215,
      "name": "URHC 1 char",
      "description": "Custom screen field setting",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 217,
      "name": "URHC maximum",
      "description": "Custom screen field setting",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 219,
      "name": "LLHC number",
      "description": "Custom screen field setting",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 221,
      "name": "LLHC 1 char",
      "description": "Custom screen field setting",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 223,
      "name": "LLHC maximum",
      "description": "Custom screen field setting",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 91,
      "name": "Setpoint High Limit",
      "description": "Setpoint high limit",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 93,
      "name": "Cooling SP Offset",
      "description": "Cooling setpoint offset",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 95,
      "name": "Unoccupied Cooling SP",
      "description": "Unoccupied cooling setpoint",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 97,
      "name": "After Hours Timer Limit",
      "description": "After-hours override limit",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 99,
      "name": "Current Cooling SP",
      "description": "Active cooling setpoint",
      "units": "°F/°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101,
      "name": "Displayed Room Temperature",
      "description": "Room temperature shown on the display",
      "units": "°F/°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 103,
      "name": "Displayed Outside Air Temperature",
      "description": "Outdoor temperature shown",
      "units": "°F/°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 105,
      "name": "Sensed Room Humidity",
      "description": "Room humidity from the built-in sensor",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 107,
      "name": "Displayed Outside Humidity",
      "description": "Outdoor humidity shown",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 109,
      "name": "SP Mode Heating SP",
      "description": "Heating setpoint in setpoint mode",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 111,
      "name": "SYSTEM Setpoint Model",
      "description": "Provides a compatible output from the SYSTEM control that can be...",
      "units": "",
      "access": "W",
      "states": "0.0=OFF selected, 1.0=COOL selected, 2.0=HEAT/EM HEAT selected, 3.0=AUTO selected"
    },
    {
      "type": "AV",
      "instance": 114,
      "name": "Filter Runtime",
      "description": "Current filter runtime hours",
      "units": "Hours",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 116,
      "name": "UV Lamp Runtime",
      "description": "Current UV Lamp runtime hours",
      "units": "Hours",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 118,
      "name": "Humidifier Pad Runtime",
      "description": "Current Humidifier Pad runtime hours",
      "units": "Hours",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 120,
      "name": "Dehumidifier Setpoint",
      "description": "Current dehumidifier setpoint",
      "units": "% RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 122,
      "name": "Dehumidifier SP Min",
      "description": "Dehumidifier min",
      "units": "% RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 124,
      "name": "Filter Change Reminder",
      "description": "Enables the filter change reminder",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 126,
      "name": "UV Lamp Change Reminder",
      "description": "Enables the UV lamp change reminder",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 128,
      "name": "Keypad lock",
      "description": "Locks the keypad",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 130,
      "name": "Hold until time",
      "description": "In setpoint mode: minute of the day (0-1440) at which a temporary or v",
      "units": "Minutes",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 132,
      "name": "Field service mode security PIN",
      "description": "Allows access to Field Service mode only by authorized users",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 134,
      "name": "Humidifier Setpoint",
      "description": "Current humidifier setpoint",
      "units": "% RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 136,
      "name": "Humidifier SP Min",
      "description": "Humidifier min",
      "units": "% RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 138,
      "name": "Sensed Temperature Offset",
      "description": "Limited to +/- 4 degrees F",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 140,
      "name": "Sensed Outside Air Temperature Offset",
      "description": "Limited to +/- 4 degrees F. Added to Sensed Outside Air Temperature...",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 210,
      "name": "UHLH number",
      "description": "Custom screen field setting",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 212,
      "name": "ULHC right character",
      "description": "Custom screen field setting",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 214,
      "name": "URHC 10 char",
      "description": "Custom screen field setting",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 216,
      "name": "URHC minimum",
      "description": "Custom screen field setting",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 218,
      "name": "URHC delta",
      "description": "Custom screen field setting",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 220,
      "name": "LLHC 10 char",
      "description": "Custom screen field setting",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 222,
      "name": "LLHC minimum",
      "description": "Custom screen field setting",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 224,
      "name": "LLHC delta",
      "description": "Custom screen field setting",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 225,
      "name": "LLHC 1000 char",
      "description": "Custom screen field setting",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 227,
      "name": "LRHC number",
      "description": "Custom screen field setting",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 229,
      "name": "LRHC 1 char",
      "description": "Custom screen field setting",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 231,
      "name": "LRHC maximum",
      "description": "Custom screen field setting",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 64,
      "name": "Time Schedule Output",
      "description": "Schedule output (occupied when on)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 66,
      "name": "After Hours Timer Status",
      "description": "After-hours timer running",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 68,
      "name": "Field service Lockout",
      "description": "Field service lockout",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 71,
      "name": "English (OFF) / Metric (ON)",
      "description": "English (off) or metric (on)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 73,
      "name": "Fan stage 2",
      "description": "Fan stage 2 output status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 77,
      "name": "Heating ICON",
      "description": "Display 'heat on' icon",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 79,
      "name": "Backlight ON",
      "description": "Backlight on",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 81,
      "name": "Select Hotel Mode",
      "description": "Hotel mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 83,
      "name": "24Hr Time Format",
      "description": "24-hour clock",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 100,
      "name": "Enable OSA Temp",
      "description": "Display the OSA temperature as appropriate",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 102,
      "name": "Enable System Control",
      "description": "Allow the 'SYSTEM' control to be visible",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 104,
      "name": "Enable DOW",
      "description": "Allow day of week to be shown is possible",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 106,
      "name": "Show Wait",
      "description": "Display 'Wait'",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 108,
      "name": "Show Recovery",
      "description": "Display 'Recovery'",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 110,
      "name": "Show DEHUMIDIFIER",
      "description": "Display 'DEHUMIDIFIER'",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 112,
      "name": "Force CHANGE UV LAMP",
      "description": "Force 'CHANGE UV LAMP' to be displayed (can also automatically be...",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 114,
      "name": "Disable SCHED key",
      "description": "If set, the user is not allowed to view schedules",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 116,
      "name": "Disable CLOCK key",
      "description": "Allow 'CLOCK' key to be used to set clock (if appropriate)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 118,
      "name": "Allow System HEAT",
      "description": "Allow system HEAT",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 120,
      "name": "Allow System AUTO",
      "description": "Allow system AUTO",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 122,
      "name": "System HEAT Mode",
      "description": "System HEAT mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 124,
      "name": "System AUTO Mode",
      "description": "System AUTO mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 130,
      "name": "Disable Vacation HOLD key",
      "description": "Allow 'HOLD' key to be used to access the standard Vacation Hold UI (if...",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 133,
      "name": "Enable internal schedule",
      "description": "Internal 7-day scheduling is enabled (subject to other factors)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 135,
      "name": "Filter ON",
      "description": "Accumulator ON",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 137,
      "name": "UV Lamp ON",
      "description": "Accumulator ON",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 139,
      "name": "Humidifier Pad ON",
      "description": "Accumulator ON",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 141,
      "name": "Disable schedule edit",
      "description": "Inhibits screen EDIT key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 143,
      "name": "Enable humidifier setpoint on detail screens",
      "description": "Enable humidifier setpoint on detail screens (also requires humidity to be...",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 226,
      "name": "LLHC 100 char",
      "description": "Custom screen field setting",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 228,
      "name": "LRHC 10 char",
      "description": "Custom screen field setting",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 230,
      "name": "LRHC minimum",
      "description": "Custom screen field setting",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 232,
      "name": "LRHC delta",
      "description": "Custom screen field setting",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 65,
      "name": "User ON/OFF in Occupied Mode",
      "description": "User on/off in occupied mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 67,
      "name": "Occupied/Unoccupied Status",
      "description": "Occupied / unoccupied status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 69,
      "name": "Swap English/Metric",
      "description": "Swap English / metric display",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 72,
      "name": "Fan stage 1",
      "description": "Fan stage 1 output status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 74,
      "name": "Fan stage 3",
      "description": "Fan stage 3 output status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 78,
      "name": "Cooling ICON",
      "description": "Display 'cool on' icon",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 80,
      "name": "Enable Fan Speed Control",
      "description": "Allow the 'FAN' control to be visible to the end user",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 82,
      "name": "Enable Time Display",
      "description": "Show time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 84,
      "name": "Enable Space Humidity",
      "description": "Display space humidity as appropriate",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 101,
      "name": "Enable OSA Humidity",
      "description": "Display outside humidity as appropriate",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 103,
      "name": "Hide Fan and System",
      "description": "Hide the FAN and SYSTEM controls in unoccupied mode (regardless of other...",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 105,
      "name": "Show Unocc Setpoints",
      "description": "Display the unoccupied heating/cooling setpoints in unoccupied mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 107,
      "name": "Show Aux heat on",
      "description": "Display 'Aux heat on'",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 109,
      "name": "Show FROST",
      "description": "Display 'FROST'",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 111,
      "name": "Force CHANGE FILTER",
      "description": "Force 'CHANGE FILTER' to be displayed (can also be automatically displayed...",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 113,
      "name": "Force CHANGE HUMIDIFIER PAD",
      "description": "Force 'CHANGE HUMIDIFIER PAD' to be displayed (can also be displayed due...",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 115,
      "name": "Disable Permanent HOLD key",
      "description": "Allow 'HOLD' key to be used to access the Permanent Hold UI",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 117,
      "name": "Allow System OFF",
      "description": "Allow system OFF",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 119,
      "name": "Allow System COOL",
      "description": "Allow system COOL",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 121,
      "name": "Allow System EM HEAT",
      "description": "Allow system EM HEAT",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 123,
      "name": "System COOL Mode",
      "description": "System COOL mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 125,
      "name": "System EM HEAT Mode",
      "description": "System EM HEAT mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 131,
      "name": "Hotel Standby Mode",
      "description": "Set Active by DDC to indicate to the display that DDC is controlling to...",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 134,
      "name": "Filter Enable",
      "description": "Enable filter timer and automatic 'change filter' warning",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 136,
      "name": "UV Lamp Enable",
      "description": "Enable UV Lamp timer and automatic 'UV Lamp' warning",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 138,
      "name": "Humidifier Pad Enable",
      "description": "Enable Humidifier Pad timer and automatic 'Humidifier Pad' warning",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 140,
      "name": "Enable dehumidifier setpoint on detail screen",
      "description": "Enable dehumidifier setpoint on detail screen (also requires humidity to...",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 142,
      "name": "Master OFF",
      "description": "No effect",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 144,
      "name": "Enable AUTO/OFF user selection on humidifier detail screen",
      "description": "Enable AUTO/OFF user selection on humidifier detail screen",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 145,
      "name": "User humidifier AUTO/OFF selection",
      "description": "User humidifier AUTO/OFF selection",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 147,
      "name": "User dehumidifier AUTO/OFF selection",
      "description": "User dehumidifier AUTO/OFF selection",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 210,
      "name": "Custom 1 Enable",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 212,
      "name": "ULHC enable",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 214,
      "name": "ULHC lead zero",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 216,
      "name": "URHC decimal",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 218,
      "name": "URHC edit",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 220,
      "name": "LLHC lead zero",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 222,
      "name": "LRHC enable",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 224,
      "name": "LRHC lead zero",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 226,
      "name": "LRHC leading 1",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 228,
      "name": "Mon text",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 230,
      "name": "Wed text",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 232,
      "name": "Fri text",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 234,
      "name": "Sun text",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 236,
      "name": "Tue check",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 238,
      "name": "Thu check",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 240,
      "name": "Sat check",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 242,
      "name": "Ok to pick",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 244,
      "name": "Change",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 246,
      "name": "UV Lamp",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 250,
      "name": "Inside",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 253,
      "name": "Set to",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 255,
      "name": "Heat On",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 257,
      "name": "Cool On",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 259,
      "name": "Frost",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 261,
      "name": "Recovery",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 263,
      "name": "Pm",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 265,
      "name": "Days",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 268,
      "name": "Permanent",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 270,
      "name": "Cancel Period",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 272,
      "name": "DE",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 274,
      "name": "LRHC Humidity",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 276,
      "name": "LRHC Adj Arrows",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 146,
      "name": "Enable AUTO/OFF user selection on dehumidifier detail screen",
      "description": "Enable AUTO/OFF user selection on dehumidifier detail screen",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 200,
      "name": "AIn Current Mode",
      "description": "AI 0: current mode select",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 201,
      "name": "AIn Current Mode",
      "description": "AI 1: current mode select",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 202,
      "name": "AIn Current Mode",
      "description": "AI 2: current mode select",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 211,
      "name": "Reset",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 213,
      "name": "ULHC decimal",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 215,
      "name": "URHC enable",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 217,
      "name": "URHC lead zero",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 219,
      "name": "LLHC enable",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 221,
      "name": "LLHC edit",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 223,
      "name": "LRHC decimal",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 225,
      "name": "LRHC edit",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 227,
      "name": "Day boxes",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 229,
      "name": "Tue text",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 231,
      "name": "Thu text",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 233,
      "name": "Sat text",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 235,
      "name": "Mon check",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 237,
      "name": "Wed check",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 239,
      "name": "Fri check",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 241,
      "name": "Sun check",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 243,
      "name": "Screen locked",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 245,
      "name": "Filter",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 247,
      "name": "Hum Pad",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 251,
      "name": "ULHC % Humidity",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 254,
      "name": "Aux",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 256,
      "name": "Wait",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 258,
      "name": "Heat Adjust",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 260,
      "name": "Follow",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 262,
      "name": "URHC Adj Arrows",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 264,
      "name": "Am",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 266,
      "name": "LLHC Adj Arrows",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 269,
      "name": "Hold Until",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 271,
      "name": "Outside",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 273,
      "name": "HUMIDIFIER",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 275,
      "name": "Minutes",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 277,
      "name": "LLRC %",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 278,
      "name": "LLRC minus",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 280,
      "name": "Vent",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 282,
      "name": "Tue key",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 284,
      "name": "Thu key",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 286,
      "name": "Sat key",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 288,
      "name": "URHC up key",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 290,
      "name": "LRHC up key",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 292,
      "name": "LLHC up key",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 294,
      "name": "RESET key",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 297,
      "name": "FAN key",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 300,
      "name": "AOn Current Mode",
      "description": "AO 0: current mode detected",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 301,
      "name": "AOn Current Mode",
      "description": "AO 1: current mode detected",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 0,
      "name": "Time Mode",
      "description": "Device's time handling capability: Normal clock operation will",
      "units": "",
      "access": "R",
      "states": "1=Time Of Day Unknown Mode, 2=Time Of Day Available Mode, 3=Date/Time Available Mode"
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "Keypad Lock",
      "description": "Keypad access level",
      "units": "",
      "access": "R",
      "states": "1=full access, 2=setpoints only, 3=locked"
    },
    {
      "type": "MV",
      "instance": 4,
      "name": "SP Increment",
      "description": "Amount of change in setpoint per arrow press",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 6,
      "name": "User SYSTEM selection",
      "description": "Display / screen setting",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 8,
      "name": "Fan OFF text",
      "description": "Display / screen setting",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 10,
      "name": "Fan stage 2 text",
      "description": "Display / screen setting",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 12,
      "name": "Schedule Format",
      "description": "This point is a human-friendly version of AV-129, ISU parameter 540 (see...",
      "units": "",
      "access": "R",
      "states": "1=2 commands per day, 2=4 commands per day"
    },
    {
      "type": "MV",
      "instance": 20,
      "name": "ULHC mode",
      "description": "Display / screen setting",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 22,
      "name": "LLHC mode",
      "description": "Display / screen setting",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 279,
      "name": "Cool Adj",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 281,
      "name": "Mon key",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 283,
      "name": "Wed key",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 285,
      "name": "Fri key",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 287,
      "name": "Sun key",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 289,
      "name": "URHC dn key",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 291,
      "name": "LRHC dn key",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 293,
      "name": "LLHC dn key",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 295,
      "name": "CANCEL PERIOD key",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 298,
      "name": "SYSTEM key",
      "description": "Custom screen element / key",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 400,
      "name": "AIn Pullup",
      "description": "AI 0: pull-up enable",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 401,
      "name": "AIn Pullup",
      "description": "AI 1: pull-up enable",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 402,
      "name": "AIn Pullup",
      "description": "AI 2: pull-up enable",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "Schedule Model",
      "description": "Device's schedule model",
      "units": "",
      "access": "R",
      "states": "1=Setpoint, 2=Occupancy"
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "DLS Mode",
      "description": "Mode of Daylight Saving operation",
      "units": "",
      "access": "R",
      "states": "1=OFF, 2=Auto (pre-2007), 3=Auto (2007 and later)"
    },
    {
      "type": "MV",
      "instance": 5,
      "name": "Schedule Increment",
      "description": "Amount of change in schedule times per arrow press",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 7,
      "name": "Fan status",
      "description": "Display / screen setting",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 9,
      "name": "Fan stage 1 text",
      "description": "Display / screen setting",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 11,
      "name": "Fan stage 3 text",
      "description": "Display / screen setting",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 13,
      "name": "SP Override Mode",
      "description": "In setpoint mode: setpoint override state",
      "units": "",
      "access": "R",
      "states": "1=scheduled, 2=temporary, 3=permanent, 4=vacation"
    },
    {
      "type": "MV",
      "instance": 21,
      "name": "URHC mode",
      "description": "Display / screen setting",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 23,
      "name": "LRHC mode",
      "description": "Display / screen setting",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
