{
  "manufacturer": "IBC Technologies",
  "manufacturer_slug": "ibc-technologies",
  "model": "V-10 touchscreen boiler controller (BACnet IP interface)",
  "model_slug": "v-10-boiler-controller",
  "aliases": [
    "IBC V-10",
    "V10 controller",
    "IBC touchscreen controller",
    "IBC SL boiler BACnet",
    "IBC VFC boiler BACnet",
    "IBC EX boiler BACnet"
  ],
  "equipment_type": "Boiler controller",
  "applies_to": "IBC SL, VFC and EX boilers with the V-10 touchscreen controller and the licensed BACnet interface option.",
  "summary": "The V-10 touchscreen controller serves BACnet IP once the BACnet option is licensed. Each boiler on the network gets its own set of temperature, pressure, flow, run-hour, load and status objects, and the boiler designated as BoilerNet master adds a small group of master objects. The BMS can write outdoor and indoor temperature, the supply setpoint, occupancy, enable, setbacks, thermostat demands, service mode and load types.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "The manual prints object IDs with an 'xxx' prefix (e.g. xxxAI1) for boiler 1 only and says the real IDs are site specific; each boiler has its own copy of the boiler objects. Instances here are the printed numbers.",
    "Fan Speed is printed as 'xxxA8'; it sits in the AI sequence and is listed as AI 8. The Boiler Over Temp. name is printed cut off ('oiler Over Temp.').",
    "Objects not valid for a model (e.g. outlet pressure and delta pressure on SL boilers) or for missing sensors read no usable value.",
    "Master objects only exist when a boiler is designated BoilerNet master.",
    "Commandable objects marked 1 relinquish after 5 minutes without BACnet communication; objects marked 2 change the saved controller setting and are not restored by relinquish."
  ],
  "source": {
    "title": "BACnet Interface (V-10 controller) configuration",
    "doc_number": null,
    "revision_date": "2024-06-04",
    "url": "https://www.ibcboiler.com/support/TIPortal/Content/Installation_&_Maintenance/Knowledge_base/PDF/BACnet%20Interface%20(V-10%20controller)%20configuration.pdf"
  },
  "integration": {
    "summary": "License the BACnet option on the V-10 and connect it to the BACnet IP network. Enable the boiler with BV 10, set occupancy with BV 9, and write the supply setpoint (AV 37) or feed outdoor temperature (AV 35); read operating status, supply and return temperatures and the error message.",
    "minimum_points": [
      {
        "ref": "BV 10",
        "name": "Boiler Enable",
        "why": "Boiler enable from the BMS"
      },
      {
        "ref": "BV 9",
        "name": "Occupied",
        "why": "Occupied/unoccupied command"
      },
      {
        "ref": "AV 37",
        "name": "Supply Setpoint",
        "why": "Supply water setpoint, °C"
      },
      {
        "ref": "MV 1",
        "name": "Operating Status",
        "why": "Standby, purging, heating, error and so on"
      },
      {
        "ref": "AI 1",
        "name": "Supply Temp.",
        "why": "Supply water temperature, °C"
      },
      {
        "ref": "AI 2",
        "name": "Return Temp.",
        "why": "Return water temperature, °C"
      },
      {
        "ref": "BV 6",
        "name": "Comm. Status",
        "why": "Boiler communication status"
      },
      {
        "ref": "MV 2",
        "name": "Error Message",
        "why": "Active error"
      }
    ],
    "enable": "BV 10 Boiler Enable and BV 9 Occupied are commandable; both change the saved setting in the controller, so a relinquish does not restore the previous value.",
    "heartbeat": "Outdoor Temp., Indoor Temp., Supply Setpoint, Thermostat 1-4 and the master outdoor/indoor/setpoint objects return to their relinquish values after 5 minutes without BACnet communication, so the BMS must keep writing them.",
    "remote_sensors": "AV 35 Outdoor Temp. and AV 36 Indoor Temp. (and AV 1103/1104 on the master) take values from the BMS; they relinquish after 5 minutes of lost communication.",
    "setup": [
      "The BACnet interface is a licensed option (per boiler or per site).",
      "BACnet IP only; the interface does not support BBMD, foreign-device registration or BACnet routing.",
      "Object IDs are site specific; the manual's numbering scheme uses a boiler ID plus a 3-digit object ID."
    ],
    "gotchas": [
      "Objects marked note 2 (Occupied, Boiler Enable, Setback 1-4, Service Mode, Load 1-4 Type) write the saved controller setting; do not write them cyclically.",
      "Outlet Pressure and Delta Pressure are not usable on SL models.",
      "Stack and air temperature read only if those sensors are fitted."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "Supply Temp.",
      "description": "Boiler supply water temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Return Temp.",
      "description": "Boiler return water temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Secondary Temp.",
      "description": "Secondary loop temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "DHW Temp.",
      "description": "Domestic hot water temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Outlet Pressure",
      "description": "Outlet water pressure (not SL models)",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Inlet Pressure",
      "description": "Inlet water pressure",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Flow Rate",
      "description": "Water flow",
      "units": "gpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Fan Speed",
      "description": "Combustion fan speed",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "Fan Pressure",
      "description": "Fan pressure reading",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "Offset Pressure",
      "description": "Offset pressure reading",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Stack Temp.",
      "description": "Flue stack temperature, if equipped",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "Air Temp.",
      "description": "Combustion air temperature, if equipped",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "MBH",
      "description": "Current input",
      "units": "MBtu",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Power On Hours",
      "description": "Hours powered",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Burner On Hours",
      "description": "Burner run hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "Ignition Starts",
      "description": "Ignition count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "Ignition Trials",
      "description": "Ignition trial count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "Load 1 On Hours",
      "description": "Load 1 run hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "Load 2 On Hours",
      "description": "Load 2 run hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "Load 3 On Hours",
      "description": "Load 3 run hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "Load 4 On Hours",
      "description": "Load 4 run hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "Load 1 Cycles/Day",
      "description": "Load 1 cycles per day",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "Load 2 Cycles/Day",
      "description": "Load 2 cycles per day",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "Load 3 Cycles/Day",
      "description": "Load 3 cycles per day",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "Load 4 Cycles/Day",
      "description": "Load 4 cycles per day",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "Delta Pressure",
      "description": "Differential pressure (not SL models)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "Required Pressure",
      "description": "Required pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "Var Speed Duty Cycle",
      "description": "Variable-speed output duty cycle",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "Remote On Hours",
      "description": "Hours run on remote demand",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "Outdoor Temp.",
      "description": "Outdoor temperature; BMS can write",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "Indoor Temp.",
      "description": "Indoor temperature; BMS can write",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "Supply Setpoint",
      "description": "Supply water setpoint",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "Remote Input",
      "description": "Remote input signal",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "Inlet/Outlet Sensor",
      "description": "Inlet/outlet sensor status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "Remote Loop Sensor",
      "description": "Remote loop sensor status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "Cleaning Required",
      "description": "Cleaning required (future feature)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "Anti-Cycling",
      "description": "Anti-cycling active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "Short Cycling",
      "description": "Short cycling active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "Comm. Status",
      "description": "Boiler communication status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "Master Boiler",
      "description": "This boiler is the BoilerNet master",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "Primary Pump",
      "description": "Primary pump status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "Occupied",
      "description": "Occupied/unoccupied",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "Boiler Enable",
      "description": "Boiler enable",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "Boiler Over Temp.",
      "description": "Boiler over-temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "P/V 1",
      "description": "Pump/valve 1 output",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "P/V 2",
      "description": "Pump/valve 2 output",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "P/V 3",
      "description": "Pump/valve 3 output",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "P/V 4",
      "description": "Pump/valve 4 output",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "Setback 1",
      "description": "Load 1 setback",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "Setback 2",
      "description": "Load 2 setback",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "Setback 3",
      "description": "Load 3 setback",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 34,
      "name": "Setback 4",
      "description": "Load 4 setback",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 41,
      "name": "Thermostat 1",
      "description": "Thermostat 1 demand",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 42,
      "name": "Thermostat 2",
      "description": "Thermostat 2 demand",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 43,
      "name": "Thermostat 3",
      "description": "Thermostat 3 demand",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 44,
      "name": "Thermostat 4",
      "description": "Thermostat 4 demand",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "Operating Status",
      "description": "Boiler operating state",
      "units": "",
      "access": "R",
      "states": "1=Standby, 2=Purging, 3=Igniting, 4=Heating, 5=Circulating, 6=Error, 7=Initialize, 8=Service, 9=Restart, 10=Unknown"
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "Error Message",
      "description": "Active error",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Water High Limit Exceeded, 3=Vent High Limit Exceeded, 4=Ignition Failure, 5=Aux. Interlock 1 Open, 6=Aux. Interlock 2 Open, 7=Low Air Flow, 8=No Water Flow, 9=Low Water Pressure, 10=Inlet Pressure Sensor, 11=Outlet Pressure Sensor, 12=Ignition Module, 13=AC Crossing Error, 14=Max. In-Out Temp. Exceeded, 15=Loop/Indoor Sensor, 16=Water High/Low Cutout, 17=Vessel/Vent High Limit"
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "Service Mode",
      "description": "Service mode",
      "units": "",
      "access": "C",
      "states": "1=Normal Operation, 2=Service Standby, 3=Restart"
    },
    {
      "type": "MV",
      "instance": 4,
      "name": "Boiler Model",
      "description": "Boiler model",
      "units": "",
      "access": "R",
      "states": "1=Unknown, 2=VFC 15-150, 3=VFC 45-225, 4=SL 80-399, 5=SL 20-115, 6=SL 45-260, 7=SL 30-175, 8=SL 20-115 G2, 9=SL 28-160, 10=SL 35-199, 11=SL 14-115 G3, 12=SL 20-160 G3, 13=SL 30-199 G3, 14=SL 26-260 G3, 15=SL 40-399 G3, 16=SL 10-85 G3, 17=EX 850, 18=EX 700, 19=EX 500, 20=EX 400"
    },
    {
      "type": "MV",
      "instance": 11,
      "name": "Load 1 Type",
      "description": "Load 1 type",
      "units": "",
      "access": "C",
      "states": "1=Off, 2=DHW, 3=Reset Heating, 4=Set Point, 5=External Control"
    },
    {
      "type": "MV",
      "instance": 12,
      "name": "Load 2 Type",
      "description": "Load 2 type",
      "units": "",
      "access": "C",
      "states": "1=Off, 2=DHW, 3=Reset Heating, 4=Set Point, 5=External Control"
    },
    {
      "type": "MV",
      "instance": 13,
      "name": "Load 3 Type",
      "description": "Load 3 type",
      "units": "",
      "access": "C",
      "states": "1=Off, 2=DHW, 3=Reset Heating, 4=Set Point, 5=External Control"
    },
    {
      "type": "MV",
      "instance": 14,
      "name": "Load 4 Type",
      "description": "Load 4 type",
      "units": "",
      "access": "C",
      "states": "1=Off, 2=DHW, 3=Reset Heating, 4=Set Point, 5=External Control"
    },
    {
      "type": "AI",
      "instance": 1101,
      "name": "Master Target Temp.",
      "description": "BoilerNet master target temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1102,
      "name": "Master Actual Temp.",
      "description": "BoilerNet master actual temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1101,
      "name": "Master Boilers Responding",
      "description": "Boilers responding on BoilerNet",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1102,
      "name": "Master Boilers Firing",
      "description": "Boilers firing",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1103,
      "name": "Master Outdoor Temp.",
      "description": "Master outdoor temperature; BMS can write",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1104,
      "name": "Master Indoor Temp.",
      "description": "Master indoor temperature; BMS can write",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1105,
      "name": "Master Supply Setpoint",
      "description": "Master supply setpoint",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "DEV",
      "instance": null,
      "name": "IBC 201 11",
      "description": "Device object (example name from the manual)",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
