{
  "manufacturer": "Innon Energy (Black Pear)",
  "manufacturer_slug": "innon",
  "model": "Black Pear MXB-50 BACnet interface for Mitsubishi G-50A / GB-50A / AG-150",
  "model_slug": "black-pear-mxb-50",
  "aliases": [
    "MXB-50",
    "Black Pear MXB-50",
    "BlackPear MXB50",
    "RM2516",
    "Innon MXB-50",
    "Mitsubishi G-50A BACnet",
    "GB-50A BACnet gateway",
    "AG-150 BACnet interface"
  ],
  "equipment_type": "VRF central controller BACnet gateway",
  "applies_to": "Mitsubishi Electric City Multi groups (up to 50) and outdoor/BC units (up to 50) behind a G-50A, GB-50A or AG-150 central controller.",
  "summary": "Small BACnet IP box from Innon Energy (Black Pear range) that talks to a Mitsubishi G-50A, GB-50A or AG-150 over Ethernet and publishes up to 50 air-conditioning groups. Each group gets a block of 18 objects whose instance is 1 + the 3-digit group address + a 2-digit object number, with paired write (_w) and read (_r) objects. Object names start with the unit name typed into the configuration program.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": "v1.00",
  "default_device_instance": 10,
  "access_inferred": false,
  "notes": [
    "Instance formula: 1xxx01-1xxx18 per group, where xxx is the group address 001-050. The list shows group 001 (100101-100118); groups 002-050 repeat the same block.",
    "Outdoor/BC unit error codes use 1yyy22 with yyy = unit address 051-100; the list shows address 051 (105122).",
    "Object names start with nnn, the unit name entered in the configuration program. The manual names the OC/BC error code nnn_ECode, the same as the group error code.",
    "Instances 1xxx19-1xxx21 are unused. The System Forced Off, M-Net comms and G-50 comms objects are described in the manual but have no instance number in its object list, so they are left out.",
    "The operation mode state table numbers Heating as 11 again (after Bypass), so the heat-pump boiler modes run 11-15 there but 12-16 in the command table. Modes 9-11 are Lossnay only, 12-16 heat-pump boiler only.",
    "Only the group master (lowest indoor unit address in the group) accepts commands; writes to slave addresses do nothing."
  ],
  "source": {
    "title": "MXB-50 BACnet Interface for Mitsubishi Air-Conditioning - Installation and User Guide",
    "doc_number": null,
    "revision_date": "v1.00 (2012-04-02); PICS Revision 1.2, 2016-02-02",
    "url": "https://cdn.shopify.com/s/files/1/1144/2302/files/BP-STD_MXB_50_Manual.pdf"
  },
  "integration": {
    "summary": "Give the MXB-50 and the G-50 separate IP addresses on the same subnet, set the G-50 IP, device ID and unit names in the PC configuration program, then map each group's _w objects for control and _r objects for feedback. Only group master addresses accept commands.",
    "minimum_points": [
      {
        "ref": "BO 100101",
        "name": "nnn_ON_w",
        "why": "Group on/off command"
      },
      {
        "ref": "MO 100104",
        "name": "nnn_MD_w",
        "why": "Operating mode command"
      },
      {
        "ref": "AO 100109",
        "name": "nnn_SP_w",
        "why": "Setpoint command, °C"
      },
      {
        "ref": "MO 100106",
        "name": "nnn_FS_w",
        "why": "Fan speed command"
      },
      {
        "ref": "BI 100102",
        "name": "nnn_ON_r",
        "why": "On/off state"
      },
      {
        "ref": "AI 100108",
        "name": "nnn_RA",
        "why": "Room temperature"
      },
      {
        "ref": "AI 100103",
        "name": "nnn_ECode",
        "why": "Error code, 8000 = no error"
      }
    ],
    "enable": "No BACnet enable point is needed for group control. A normally closed contact on the Enable Link terminals drives the G-50 Forced-Off feature: when the contact opens, all units are switched off and remote controllers disabled. The unit ships with a wire link fitted.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "Factory defaults (reset level 2): IP 192.168.1.10, subnet 255.255.255.0, G-50 IP 192.168.1.1, device ID 10, device name Black Pear MXB-50, foreign device TTL 1800 s.",
      "Device ID, device name and object names can only be set with the PC configuration program (RS232/RS485 or network).",
      "The Ethernet port is 10Base-T half duplex with no auto-negotiation.",
      "DIP switch A-1 (Auto-Detail) reports AutoHeat/AutoCool instead of plain Auto; A-2 (Preserve-Settings) keeps present values over a power cycle."
    ],
    "gotchas": [
      "Commands written to a slave unit address in a G-50 group are ignored; use the group's lowest address.",
      "Set Sys_New_Setting_Compare (BV 100027) active if the BMS writes command values continuously, so only changed values go to the G-50.",
      "The device has no segmentation and a 206-byte max APDU, so keep ReadPropertyMultiple requests small."
    ]
  },
  "points": [
    {
      "type": "BO",
      "instance": 100101,
      "name": "nnn_ON_w",
      "description": "[Group 001] On/off command",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 100102,
      "name": "nnn_ON_r",
      "description": "[Group 001] On/off state",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "AI",
      "instance": 100103,
      "name": "nnn_ECode",
      "description": "[Group 001] 4-digit error code, 8000 = no error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MO",
      "instance": 100104,
      "name": "nnn_MD_w",
      "description": "[Group 001] Operation mode command (7-8 not settable)",
      "units": "",
      "access": "C",
      "states": "1=Fan (Draft), 2=Cool, 3=Heat, 4=Dry, 5=Auto, 6=(Not Used), 7=AutoCool, 8=AutoHeat, 9=Heat Recovery, 10=LC Auto, 11=Bypass, 12=Heating, 13=Eco-Heating, 14=Hot-Water, 15=Anti-Freeze, 16=Cooling"
    },
    {
      "type": "MI",
      "instance": 100105,
      "name": "nnn_MD_r",
      "description": "[Group 001] Operation mode state",
      "units": "",
      "access": "R",
      "states": "1=Fan (Draft), 2=Cool, 3=Heat, 4=Dry, 5=Auto, 6=(Not Used), 7=AutoCool, 8=AutoHeat, 9=Heat Recovery, 10=LC Auto, 11=Bypass, 11=Heating, 12=Eco-Heating, 13=Hot water, 14=Anti-Freeze, 15=Cooling"
    },
    {
      "type": "MO",
      "instance": 100106,
      "name": "nnn_FS_w",
      "description": "[Group 001] Fan speed command",
      "units": "",
      "access": "C",
      "states": "1=Low, 2=Mid2, 3=Mid1, 4=High"
    },
    {
      "type": "MI",
      "instance": 100107,
      "name": "nnn_FS_r",
      "description": "[Group 001] Fan speed state",
      "units": "",
      "access": "R",
      "states": "1=Low, 2=Mid2, 3=Mid1, 4=High"
    },
    {
      "type": "AI",
      "instance": 100108,
      "name": "nnn_RA",
      "description": "[Group 001] Room temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 100109,
      "name": "nnn_SP_w",
      "description": "[Group 001] Setpoint command (cool/dry 19-30, heat 17-28, auto 19-28 °C)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100110,
      "name": "nnn_SP_r",
      "description": "[Group 001] Setpoint state",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 100111,
      "name": "nnn_FL_r",
      "description": "[Group 001] Filter sign state",
      "units": "",
      "access": "R",
      "states": "0=Sign Off, 1=Sign On"
    },
    {
      "type": "BO",
      "instance": 100112,
      "name": "nnn_FL_w",
      "description": "[Group 001] Filter sign reset",
      "units": "",
      "access": "C",
      "states": "0=Clear Sign, 1=No Action"
    },
    {
      "type": "BO",
      "instance": 100113,
      "name": "nnn_LI_w",
      "description": "[Group 001] Local (remote controller) inhibit command",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=Inhibit"
    },
    {
      "type": "BI",
      "instance": 100114,
      "name": "nnn_LI_r",
      "description": "[Group 001] Local inhibit state",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=Inhibited"
    },
    {
      "type": "MO",
      "instance": 100115,
      "name": "nnn_AD_w",
      "description": "[Group 001] Air direction command",
      "units": "",
      "access": "C",
      "states": "1=Horizontal, 2=Mid1, 3=Mid2, 4=Vertical, 5=Swing"
    },
    {
      "type": "MI",
      "instance": 100116,
      "name": "nnn_AD_r",
      "description": "[Group 001] Air direction state",
      "units": "",
      "access": "R",
      "states": "1=Horizontal, 2=Mid1, 3=Mid2, 4=Vertical, 5=Swing"
    },
    {
      "type": "MO",
      "instance": 100117,
      "name": "nnn_VN_w",
      "description": "[Group 001] Ventilation command (Lossnay/OA units only)",
      "units": "",
      "access": "C",
      "states": "1=Off, 2=Low, 3=High"
    },
    {
      "type": "MI",
      "instance": 100118,
      "name": "nnn_VN_r",
      "description": "[Group 001] Ventilation state (Lossnay/OA units only)",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=Low, 3=High"
    },
    {
      "type": "AI",
      "instance": 105122,
      "name": "nnn_ECode",
      "description": "[OC/BC address 051] Outdoor/BC unit 4-digit error code, 8000 = no error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 100027,
      "name": "Sys_New_Setting_Compare",
      "description": "[System] Write only changed settings to the G-50",
      "units": "",
      "access": "W",
      "states": "0=Always write new values, 1=Write only if different"
    }
  ]
}