{
  "manufacturer": "Intelligent Lighting Controls",
  "manufacturer_slug": "intelligent-lighting-controls",
  "model": "LightLEEDer / LL-EVO Advanced BACnet/IP Gateway",
  "model_slug": "lightleeder-advanced-bacnet-ip-gateway",
  "aliases": [
    "LightLEEDer",
    "LL-EVO",
    "LLABG",
    "ILC Advanced BACnet-IP Gateway",
    "LightLEEDer BACnet gateway",
    "ILC Vendor Protocol Mappings"
  ],
  "equipment_type": "Lighting control panel gateway",
  "applies_to": "Intelligent Lighting Controls Advanced BACnet/IP Gateway for LightLEEDer and LL-EVO lighting relay panels (one of four panel groups, up to 64 panels).",
  "summary": "The ILC Advanced BACnet/IP gateway exposes a LightLEEDer panel group: 64 network relay groups and 64 presets (BVs 1-128) plus a global scene AV, and for each of up to 64 panels a block of LightSync inputs (BI), relays and scenes (BV) and PC/dimmer/VDI and dimmer levels (AV). This list has the group block and the printed panel 01 block; other panels repeat it at +1000 per panel.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Panel points repeat for every panel: object ID = panel number x 1000 + point (panel 01 = 1001-1128, panel 40 hex = 64001...). Only the printed panel 01 block is listed.",
    "Names are printed with all four panel-group prefixes (PNL01/41/81/C1); on a real gateway the name carries the one hex panel number for the selected panel group.",
    "Group and preset numbers likewise show four values (e.g. Group 001/065/129/193) for panel groups 1-4; the object IDs stay the same.",
    "Access per the mapping: AV and BV read/write, BI read only.",
    "The 132-page document prints all 64 panel blocks; they differ only in names and IDs."
  ],
  "source": {
    "title": "Intelligent Lighting Controls Vendor Protocol Mappings",
    "doc_number": "Document Revision 1.D",
    "revision_date": "2020-07",
    "url": "https://www.ilc-usa.com/sites/default/files/resources/pdf/LLABG%20-%20Intelligent%20Lighting%20Controls%20Vendor%20Mappings.pdf"
  },
  "integration": {
    "summary": "Switch lighting through the relay group BVs (1-64) or presets (65-128); use the per-panel relay BVs and LightSync BIs for panel-level control and status.",
    "minimum_points": [
      {
        "ref": "BV 1",
        "name": "Group 001/065/129/193",
        "why": "Relay group 1 on/off"
      },
      {
        "ref": "BV 65",
        "name": "Preset 001/065/129/193",
        "why": "Preset 1 activation"
      },
      {
        "ref": "AV 1",
        "name": "Global Scene Control",
        "why": "Global scene command"
      },
      {
        "ref": "BV 1001",
        "name": "PNL01/41/81/C1 Relay 01",
        "why": "Panel 1 relay 1 on/off"
      },
      {
        "ref": "BI 1001",
        "name": "PNL01/41/81/C1 LS Device 01 - Input 1",
        "why": "Panel 1 LightSync input status"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "Set the gateway to one of four panel groups; IDs stay the same, the groups/presets/panels they refer to shift."
    ],
    "gotchas": [
      "Each panel adds about 230 objects; only map the panels and devices that exist."
    ]
  },
  "points": [
    {
      "type": "BV",
      "instance": 1,
      "name": "Group 001/065/129/193",
      "description": "Relay group 1 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "Group 002/066/130/194",
      "description": "Relay group 2 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "Group 003/067/131/195",
      "description": "Relay group 3 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "Group 004/068/132/196",
      "description": "Relay group 4 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "Group 005/069/133/197",
      "description": "Relay group 5 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "Group 006/070/134/198",
      "description": "Relay group 6 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "Group 007/071/135/199",
      "description": "Relay group 7 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "Group 008/072/136/200",
      "description": "Relay group 8 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "Group 009/073/137/201",
      "description": "Relay group 9 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "Group 010/074/138/202",
      "description": "Relay group 10 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "Group 011/075/139/203",
      "description": "Relay group 11 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "Group 012/076/140/204",
      "description": "Relay group 12 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "Group 013/077/141/205",
      "description": "Relay group 13 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "Group 014/078/142/206",
      "description": "Relay group 14 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "Group 015/079/143/207",
      "description": "Relay group 15 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "Group 016/080/144/208",
      "description": "Relay group 16 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "Group 017/081/145/209",
      "description": "Relay group 17 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "Group 018/082/146/210",
      "description": "Relay group 18 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "Group 019/083/147/211",
      "description": "Relay group 19 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "Group 020/084/148/212",
      "description": "Relay group 20 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "Group 021/085/149/213",
      "description": "Relay group 21 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "Group 022/086/150/214",
      "description": "Relay group 22 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "Group 023/087/151/215",
      "description": "Relay group 23 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "Group 024/088/152/216",
      "description": "Relay group 24 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "Group 025/089/153/217",
      "description": "Relay group 25 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "Group 026/090/154/218",
      "description": "Relay group 26 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "Group 027/091/155/219",
      "description": "Relay group 27 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "Group 028/092/156/220",
      "description": "Relay group 28 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "Group 029/093/157/221",
      "description": "Relay group 29 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "Group 030/094/158/222",
      "description": "Relay group 30 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "Group 031/095/159/223",
      "description": "Relay group 31 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "Group 032/096/160/224",
      "description": "Relay group 32 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "Group 033/097/161/225",
      "description": "Relay group 33 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 34,
      "name": "Group 034/098/162/226",
      "description": "Relay group 34 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 35,
      "name": "Group 035/099/163/227",
      "description": "Relay group 35 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 36,
      "name": "Group 036/100/164/228",
      "description": "Relay group 36 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 37,
      "name": "Group 037/101/165/229",
      "description": "Relay group 37 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 38,
      "name": "Group 038/102/166/230",
      "description": "Relay group 38 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 39,
      "name": "Group 039/103/167/231",
      "description": "Relay group 39 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 40,
      "name": "Group 040/104/168/232",
      "description": "Relay group 40 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 41,
      "name": "Group 041/105/169/233",
      "description": "Relay group 41 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 42,
      "name": "Group 042/106/170/234",
      "description": "Relay group 42 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 43,
      "name": "Group 043/107/171/235",
      "description": "Relay group 43 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 44,
      "name": "Group 044/108/172/236",
      "description": "Relay group 44 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 45,
      "name": "Group 045/109/173/237",
      "description": "Relay group 45 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 46,
      "name": "Group 046/110/174/238",
      "description": "Relay group 46 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 47,
      "name": "Group 047/111/175/239",
      "description": "Relay group 47 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 48,
      "name": "Group 048/112/176/240",
      "description": "Relay group 48 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 49,
      "name": "Group 049/113/177/241",
      "description": "Relay group 49 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 50,
      "name": "Group 050/114/178/242",
      "description": "Relay group 50 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 51,
      "name": "Group 051/115/179/243",
      "description": "Relay group 51 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 52,
      "name": "Group 052/116/180/244",
      "description": "Relay group 52 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 53,
      "name": "Group 053/117/181/245",
      "description": "Relay group 53 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 54,
      "name": "Group 054/118/182/246",
      "description": "Relay group 54 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 55,
      "name": "Group 055/119/183/247",
      "description": "Relay group 55 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 56,
      "name": "Group 056/120/184/248",
      "description": "Relay group 56 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 57,
      "name": "Group 057/121/185/249",
      "description": "Relay group 57 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 58,
      "name": "Group 058/122/186/250",
      "description": "Relay group 58 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 59,
      "name": "Group 059/123/187/251",
      "description": "Relay group 59 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 60,
      "name": "Group 060/124/188/252",
      "description": "Relay group 60 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 61,
      "name": "Group 061/125/189/253",
      "description": "Relay group 61 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 62,
      "name": "Group 062/126/190/254",
      "description": "Relay group 62 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 63,
      "name": "Group 063/127/191/255",
      "description": "Relay group 63 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 64,
      "name": "Group 064/128/192/256",
      "description": "Relay group 64 on/off (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 65,
      "name": "Preset 001/065/129/193",
      "description": "Preset 1 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 66,
      "name": "Preset 002/066/130/194",
      "description": "Preset 2 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 67,
      "name": "Preset 003/067/131/195",
      "description": "Preset 3 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 68,
      "name": "Preset 004/068/132/196",
      "description": "Preset 4 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 69,
      "name": "Preset 005/069/133/197",
      "description": "Preset 5 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 70,
      "name": "Preset 006/070/134/198",
      "description": "Preset 6 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 71,
      "name": "Preset 007/071/135/199",
      "description": "Preset 7 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 72,
      "name": "Preset 008/072/136/200",
      "description": "Preset 8 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 73,
      "name": "Preset 009/073/137/201",
      "description": "Preset 9 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 74,
      "name": "Preset 010/074/138/202",
      "description": "Preset 10 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 75,
      "name": "Preset 011/075/139/203",
      "description": "Preset 11 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 76,
      "name": "Preset 012/076/140/204",
      "description": "Preset 12 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 77,
      "name": "Preset 013/077/141/205",
      "description": "Preset 13 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 78,
      "name": "Preset 014/078/142/206",
      "description": "Preset 14 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 79,
      "name": "Preset 015/079/143/207",
      "description": "Preset 15 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 80,
      "name": "Preset 016/080/144/208",
      "description": "Preset 16 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 81,
      "name": "Preset 017/081/145/209",
      "description": "Preset 17 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 82,
      "name": "Preset 018/082/146/210",
      "description": "Preset 18 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 83,
      "name": "Preset 019/083/147/211",
      "description": "Preset 19 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 84,
      "name": "Preset 020/084/148/212",
      "description": "Preset 20 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 85,
      "name": "Preset 021/085/149/213",
      "description": "Preset 21 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 86,
      "name": "Preset 022/086/150/214",
      "description": "Preset 22 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 87,
      "name": "Preset 023/087/151/215",
      "description": "Preset 23 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 88,
      "name": "Preset 024/088/152/216",
      "description": "Preset 24 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 89,
      "name": "Preset 025/089/153/217",
      "description": "Preset 25 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 90,
      "name": "Preset 026/090/154/218",
      "description": "Preset 26 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 91,
      "name": "Preset 027/091/155/219",
      "description": "Preset 27 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 92,
      "name": "Preset 028/092/156/220",
      "description": "Preset 28 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 93,
      "name": "Preset 029/093/157/221",
      "description": "Preset 29 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 94,
      "name": "Preset 030/094/158/222",
      "description": "Preset 30 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 95,
      "name": "Preset 031/095/159/223",
      "description": "Preset 31 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 96,
      "name": "Preset 032/096/160/224",
      "description": "Preset 32 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 97,
      "name": "Preset 033/097/161/225",
      "description": "Preset 33 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 98,
      "name": "Preset 034/098/162/226",
      "description": "Preset 34 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 99,
      "name": "Preset 035/099/163/227",
      "description": "Preset 35 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 100,
      "name": "Preset 036/100/164/228",
      "description": "Preset 36 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 101,
      "name": "Preset 037/101/165/229",
      "description": "Preset 37 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 102,
      "name": "Preset 038/102/166/230",
      "description": "Preset 38 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 103,
      "name": "Preset 039/103/167/231",
      "description": "Preset 39 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 104,
      "name": "Preset 040/104/168/232",
      "description": "Preset 40 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 105,
      "name": "Preset 041/105/169/233",
      "description": "Preset 41 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 106,
      "name": "Preset 042/106/170/234",
      "description": "Preset 42 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 107,
      "name": "Preset 043/107/171/235",
      "description": "Preset 43 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 108,
      "name": "Preset 044/108/172/236",
      "description": "Preset 44 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 109,
      "name": "Preset 045/109/173/237",
      "description": "Preset 45 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 110,
      "name": "Preset 046/110/174/238",
      "description": "Preset 46 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 111,
      "name": "Preset 047/111/175/239",
      "description": "Preset 47 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 112,
      "name": "Preset 048/112/176/240",
      "description": "Preset 48 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 113,
      "name": "Preset 049/113/177/241",
      "description": "Preset 49 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 114,
      "name": "Preset 050/114/178/242",
      "description": "Preset 50 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 115,
      "name": "Preset 051/115/179/243",
      "description": "Preset 51 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 116,
      "name": "Preset 052/116/180/244",
      "description": "Preset 52 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 117,
      "name": "Preset 053/117/181/245",
      "description": "Preset 53 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 118,
      "name": "Preset 054/118/182/246",
      "description": "Preset 54 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 119,
      "name": "Preset 055/119/183/247",
      "description": "Preset 55 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 120,
      "name": "Preset 056/120/184/248",
      "description": "Preset 56 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 121,
      "name": "Preset 057/121/185/249",
      "description": "Preset 57 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 122,
      "name": "Preset 058/122/186/250",
      "description": "Preset 58 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 123,
      "name": "Preset 059/123/187/251",
      "description": "Preset 59 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 124,
      "name": "Preset 060/124/188/252",
      "description": "Preset 60 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 125,
      "name": "Preset 061/125/189/253",
      "description": "Preset 61 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 126,
      "name": "Preset 062/126/190/254",
      "description": "Preset 62 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 127,
      "name": "Preset 063/127/191/255",
      "description": "Preset 63 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 128,
      "name": "Preset 064/128/192/256",
      "description": "Preset 64 activation (panel group 1 numbering)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Global Scene Control",
      "description": "Global scene command",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1001,
      "name": "PNL01/41/81/C1 LS Device 01 - Input 1",
      "description": "Panel 1 LightSync device 01 input 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1002,
      "name": "PNL01/41/81/C1 LS Device 01 - Input 2",
      "description": "Panel 1 LightSync device 01 input 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1003,
      "name": "PNL01/41/81/C1 LS Device 01 - Input 3",
      "description": "Panel 1 LightSync device 01 input 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1004,
      "name": "PNL01/41/81/C1 LS Device 01 - Input 4",
      "description": "Panel 1 LightSync device 01 input 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1005,
      "name": "PNL01/41/81/C1 LS Device 01 - Input 5",
      "description": "Panel 1 LightSync device 01 input 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1006,
      "name": "PNL01/41/81/C1 LS Device 01 - Input 6",
      "description": "Panel 1 LightSync device 01 input 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1007,
      "name": "PNL01/41/81/C1 LS Device 01 - Input 7",
      "description": "Panel 1 LightSync device 01 input 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1008,
      "name": "PNL01/41/81/C1 LS Device 01 - Input 8",
      "description": "Panel 1 LightSync device 01 input 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1009,
      "name": "PNL01/41/81/C1 LS Device 02 - Input 1",
      "description": "Panel 1 LightSync device 02 input 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1010,
      "name": "PNL01/41/81/C1 LS Device 02 - Input 2",
      "description": "Panel 1 LightSync device 02 input 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1011,
      "name": "PNL01/41/81/C1 LS Device 02 - Input 3",
      "description": "Panel 1 LightSync device 02 input 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1012,
      "name": "PNL01/41/81/C1 LS Device 02 - Input 4",
      "description": "Panel 1 LightSync device 02 input 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1013,
      "name": "PNL01/41/81/C1 LS Device 02 - Input 5",
      "description": "Panel 1 LightSync device 02 input 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1014,
      "name": "PNL01/41/81/C1 LS Device 02 - Input 6",
      "description": "Panel 1 LightSync device 02 input 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1015,
      "name": "PNL01/41/81/C1 LS Device 02 - Input 7",
      "description": "Panel 1 LightSync device 02 input 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1016,
      "name": "PNL01/41/81/C1 LS Device 02 - Input 8",
      "description": "Panel 1 LightSync device 02 input 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1017,
      "name": "PNL01/41/81/C1 LS Device 03 - Input 1",
      "description": "Panel 1 LightSync device 03 input 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1018,
      "name": "PNL01/41/81/C1 LS Device 03 - Input 2",
      "description": "Panel 1 LightSync device 03 input 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1019,
      "name": "PNL01/41/81/C1 LS Device 03 - Input 3",
      "description": "Panel 1 LightSync device 03 input 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1020,
      "name": "PNL01/41/81/C1 LS Device 03 - Input 4",
      "description": "Panel 1 LightSync device 03 input 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1021,
      "name": "PNL01/41/81/C1 LS Device 03 - Input 5",
      "description": "Panel 1 LightSync device 03 input 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1022,
      "name": "PNL01/41/81/C1 LS Device 03 - Input 6",
      "description": "Panel 1 LightSync device 03 input 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1023,
      "name": "PNL01/41/81/C1 LS Device 03 - Input 7",
      "description": "Panel 1 LightSync device 03 input 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1024,
      "name": "PNL01/41/81/C1 LS Device 03 - Input 8",
      "description": "Panel 1 LightSync device 03 input 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1025,
      "name": "PNL01/41/81/C1 LS Device 04 - Input 1",
      "description": "Panel 1 LightSync device 04 input 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1026,
      "name": "PNL01/41/81/C1 LS Device 04 - Input 2",
      "description": "Panel 1 LightSync device 04 input 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1027,
      "name": "PNL01/41/81/C1 LS Device 04 - Input 3",
      "description": "Panel 1 LightSync device 04 input 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1028,
      "name": "PNL01/41/81/C1 LS Device 04 - Input 4",
      "description": "Panel 1 LightSync device 04 input 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1029,
      "name": "PNL01/41/81/C1 LS Device 04 - Input 5",
      "description": "Panel 1 LightSync device 04 input 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1030,
      "name": "PNL01/41/81/C1 LS Device 04 - Input 6",
      "description": "Panel 1 LightSync device 04 input 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1031,
      "name": "PNL01/41/81/C1 LS Device 04 - Input 7",
      "description": "Panel 1 LightSync device 04 input 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1032,
      "name": "PNL01/41/81/C1 LS Device 04 - Input 8",
      "description": "Panel 1 LightSync device 04 input 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1033,
      "name": "PNL01/41/81/C1 LS Device 05 - Input 1",
      "description": "Panel 1 LightSync device 05 input 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1034,
      "name": "PNL01/41/81/C1 LS Device 05 - Input 2",
      "description": "Panel 1 LightSync device 05 input 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1035,
      "name": "PNL01/41/81/C1 LS Device 05 - Input 3",
      "description": "Panel 1 LightSync device 05 input 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1036,
      "name": "PNL01/41/81/C1 LS Device 05 - Input 4",
      "description": "Panel 1 LightSync device 05 input 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1037,
      "name": "PNL01/41/81/C1 LS Device 05 - Input 5",
      "description": "Panel 1 LightSync device 05 input 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1038,
      "name": "PNL01/41/81/C1 LS Device 05 - Input 6",
      "description": "Panel 1 LightSync device 05 input 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1039,
      "name": "PNL01/41/81/C1 LS Device 05 - Input 7",
      "description": "Panel 1 LightSync device 05 input 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1040,
      "name": "PNL01/41/81/C1 LS Device 05 - Input 8",
      "description": "Panel 1 LightSync device 05 input 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1041,
      "name": "PNL01/41/81/C1 LS Device 06 - Input 1",
      "description": "Panel 1 LightSync device 06 input 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1042,
      "name": "PNL01/41/81/C1 LS Device 06 - Input 2",
      "description": "Panel 1 LightSync device 06 input 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1043,
      "name": "PNL01/41/81/C1 LS Device 06 - Input 3",
      "description": "Panel 1 LightSync device 06 input 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1044,
      "name": "PNL01/41/81/C1 LS Device 06 - Input 4",
      "description": "Panel 1 LightSync device 06 input 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1045,
      "name": "PNL01/41/81/C1 LS Device 06 - Input 5",
      "description": "Panel 1 LightSync device 06 input 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1046,
      "name": "PNL01/41/81/C1 LS Device 06 - Input 6",
      "description": "Panel 1 LightSync device 06 input 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1047,
      "name": "PNL01/41/81/C1 LS Device 06 - Input 7",
      "description": "Panel 1 LightSync device 06 input 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1048,
      "name": "PNL01/41/81/C1 LS Device 06 - Input 8",
      "description": "Panel 1 LightSync device 06 input 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1049,
      "name": "PNL01/41/81/C1 LS Device 07 - Input 1",
      "description": "Panel 1 LightSync device 07 input 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1050,
      "name": "PNL01/41/81/C1 LS Device 07 - Input 2",
      "description": "Panel 1 LightSync device 07 input 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1051,
      "name": "PNL01/41/81/C1 LS Device 07 - Input 3",
      "description": "Panel 1 LightSync device 07 input 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1052,
      "name": "PNL01/41/81/C1 LS Device 07 - Input 4",
      "description": "Panel 1 LightSync device 07 input 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1053,
      "name": "PNL01/41/81/C1 LS Device 07 - Input 5",
      "description": "Panel 1 LightSync device 07 input 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1054,
      "name": "PNL01/41/81/C1 LS Device 07 - Input 6",
      "description": "Panel 1 LightSync device 07 input 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1055,
      "name": "PNL01/41/81/C1 LS Device 07 - Input 7",
      "description": "Panel 1 LightSync device 07 input 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1056,
      "name": "PNL01/41/81/C1 LS Device 07 - Input 8",
      "description": "Panel 1 LightSync device 07 input 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1057,
      "name": "PNL01/41/81/C1 LS Device 08 - Input 1",
      "description": "Panel 1 LightSync device 08 input 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1058,
      "name": "PNL01/41/81/C1 LS Device 08 - Input 2",
      "description": "Panel 1 LightSync device 08 input 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1059,
      "name": "PNL01/41/81/C1 LS Device 08 - Input 3",
      "description": "Panel 1 LightSync device 08 input 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1060,
      "name": "PNL01/41/81/C1 LS Device 08 - Input 4",
      "description": "Panel 1 LightSync device 08 input 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1061,
      "name": "PNL01/41/81/C1 LS Device 08 - Input 5",
      "description": "Panel 1 LightSync device 08 input 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1062,
      "name": "PNL01/41/81/C1 LS Device 08 - Input 6",
      "description": "Panel 1 LightSync device 08 input 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1063,
      "name": "PNL01/41/81/C1 LS Device 08 - Input 7",
      "description": "Panel 1 LightSync device 08 input 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1064,
      "name": "PNL01/41/81/C1 LS Device 08 - Input 8",
      "description": "Panel 1 LightSync device 08 input 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1065,
      "name": "PNL01/41/81/C1 LS Device 09 - Input 1",
      "description": "Panel 1 LightSync device 09 input 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1066,
      "name": "PNL01/41/81/C1 LS Device 09 - Input 2",
      "description": "Panel 1 LightSync device 09 input 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1067,
      "name": "PNL01/41/81/C1 LS Device 09 - Input 3",
      "description": "Panel 1 LightSync device 09 input 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1068,
      "name": "PNL01/41/81/C1 LS Device 09 - Input 4",
      "description": "Panel 1 LightSync device 09 input 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1069,
      "name": "PNL01/41/81/C1 LS Device 09 - Input 5",
      "description": "Panel 1 LightSync device 09 input 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1070,
      "name": "PNL01/41/81/C1 LS Device 09 - Input 6",
      "description": "Panel 1 LightSync device 09 input 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1071,
      "name": "PNL01/41/81/C1 LS Device 09 - Input 7",
      "description": "Panel 1 LightSync device 09 input 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1072,
      "name": "PNL01/41/81/C1 LS Device 09 - Input 8",
      "description": "Panel 1 LightSync device 09 input 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1073,
      "name": "PNL01/41/81/C1 LS Device 0A - Input 1",
      "description": "Panel 1 LightSync device 0A input 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1074,
      "name": "PNL01/41/81/C1 LS Device 0A - Input 2",
      "description": "Panel 1 LightSync device 0A input 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1075,
      "name": "PNL01/41/81/C1 LS Device 0A - Input 3",
      "description": "Panel 1 LightSync device 0A input 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1076,
      "name": "PNL01/41/81/C1 LS Device 0A - Input 4",
      "description": "Panel 1 LightSync device 0A input 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1077,
      "name": "PNL01/41/81/C1 LS Device 0A - Input 5",
      "description": "Panel 1 LightSync device 0A input 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1078,
      "name": "PNL01/41/81/C1 LS Device 0A - Input 6",
      "description": "Panel 1 LightSync device 0A input 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1079,
      "name": "PNL01/41/81/C1 LS Device 0A - Input 7",
      "description": "Panel 1 LightSync device 0A input 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1080,
      "name": "PNL01/41/81/C1 LS Device 0A - Input 8",
      "description": "Panel 1 LightSync device 0A input 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1081,
      "name": "PNL01/41/81/C1 LS Device 0B - Input 1",
      "description": "Panel 1 LightSync device 0B input 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1082,
      "name": "PNL01/41/81/C1 LS Device 0B - Input 2",
      "description": "Panel 1 LightSync device 0B input 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1083,
      "name": "PNL01/41/81/C1 LS Device 0B - Input 3",
      "description": "Panel 1 LightSync device 0B input 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1084,
      "name": "PNL01/41/81/C1 LS Device 0B - Input 4",
      "description": "Panel 1 LightSync device 0B input 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1085,
      "name": "PNL01/41/81/C1 LS Device 0B - Input 5",
      "description": "Panel 1 LightSync device 0B input 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1086,
      "name": "PNL01/41/81/C1 LS Device 0B - Input 6",
      "description": "Panel 1 LightSync device 0B input 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1087,
      "name": "PNL01/41/81/C1 LS Device 0B - Input 7",
      "description": "Panel 1 LightSync device 0B input 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1088,
      "name": "PNL01/41/81/C1 LS Device 0B - Input 8",
      "description": "Panel 1 LightSync device 0B input 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1089,
      "name": "PNL01/41/81/C1 LS Device 0C - Input 1",
      "description": "Panel 1 LightSync device 0C input 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1090,
      "name": "PNL01/41/81/C1 LS Device 0C - Input 2",
      "description": "Panel 1 LightSync device 0C input 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1091,
      "name": "PNL01/41/81/C1 LS Device 0C - Input 3",
      "description": "Panel 1 LightSync device 0C input 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1092,
      "name": "PNL01/41/81/C1 LS Device 0C - Input 4",
      "description": "Panel 1 LightSync device 0C input 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1093,
      "name": "PNL01/41/81/C1 LS Device 0C - Input 5",
      "description": "Panel 1 LightSync device 0C input 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1094,
      "name": "PNL01/41/81/C1 LS Device 0C - Input 6",
      "description": "Panel 1 LightSync device 0C input 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1095,
      "name": "PNL01/41/81/C1 LS Device 0C - Input 7",
      "description": "Panel 1 LightSync device 0C input 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1096,
      "name": "PNL01/41/81/C1 LS Device 0C - Input 8",
      "description": "Panel 1 LightSync device 0C input 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1097,
      "name": "PNL01/41/81/C1 LS Device 0D - Input 1",
      "description": "Panel 1 LightSync device 0D input 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1098,
      "name": "PNL01/41/81/C1 LS Device 0D - Input 2",
      "description": "Panel 1 LightSync device 0D input 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1099,
      "name": "PNL01/41/81/C1 LS Device 0D - Input 3",
      "description": "Panel 1 LightSync device 0D input 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1100,
      "name": "PNL01/41/81/C1 LS Device 0D - Input 4",
      "description": "Panel 1 LightSync device 0D input 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1101,
      "name": "PNL01/41/81/C1 LS Device 0D - Input 5",
      "description": "Panel 1 LightSync device 0D input 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1102,
      "name": "PNL01/41/81/C1 LS Device 0D - Input 6",
      "description": "Panel 1 LightSync device 0D input 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1103,
      "name": "PNL01/41/81/C1 LS Device 0D - Input 7",
      "description": "Panel 1 LightSync device 0D input 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1104,
      "name": "PNL01/41/81/C1 LS Device 0D - Input 8",
      "description": "Panel 1 LightSync device 0D input 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1105,
      "name": "PNL01/41/81/C1 LS Device 0E - Input 1",
      "description": "Panel 1 LightSync device 0E input 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1106,
      "name": "PNL01/41/81/C1 LS Device 0E - Input 2",
      "description": "Panel 1 LightSync device 0E input 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1107,
      "name": "PNL01/41/81/C1 LS Device 0E - Input 3",
      "description": "Panel 1 LightSync device 0E input 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1108,
      "name": "PNL01/41/81/C1 LS Device 0E - Input 4",
      "description": "Panel 1 LightSync device 0E input 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1109,
      "name": "PNL01/41/81/C1 LS Device 0E - Input 5",
      "description": "Panel 1 LightSync device 0E input 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1110,
      "name": "PNL01/41/81/C1 LS Device 0E - Input 6",
      "description": "Panel 1 LightSync device 0E input 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1111,
      "name": "PNL01/41/81/C1 LS Device 0E - Input 7",
      "description": "Panel 1 LightSync device 0E input 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1112,
      "name": "PNL01/41/81/C1 LS Device 0E - Input 8",
      "description": "Panel 1 LightSync device 0E input 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1113,
      "name": "PNL01/41/81/C1 LS Device 0F - Input 1",
      "description": "Panel 1 LightSync device 0F input 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1114,
      "name": "PNL01/41/81/C1 LS Device 0F - Input 2",
      "description": "Panel 1 LightSync device 0F input 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1115,
      "name": "PNL01/41/81/C1 LS Device 0F - Input 3",
      "description": "Panel 1 LightSync device 0F input 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1116,
      "name": "PNL01/41/81/C1 LS Device 0F - Input 4",
      "description": "Panel 1 LightSync device 0F input 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1117,
      "name": "PNL01/41/81/C1 LS Device 0F - Input 5",
      "description": "Panel 1 LightSync device 0F input 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1118,
      "name": "PNL01/41/81/C1 LS Device 0F - Input 6",
      "description": "Panel 1 LightSync device 0F input 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1119,
      "name": "PNL01/41/81/C1 LS Device 0F - Input 7",
      "description": "Panel 1 LightSync device 0F input 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1120,
      "name": "PNL01/41/81/C1 LS Device 0F - Input 8",
      "description": "Panel 1 LightSync device 0F input 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1121,
      "name": "PNL01/41/81/C1 LS Device 10 - Input 1",
      "description": "Panel 1 LightSync device 10 input 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1122,
      "name": "PNL01/41/81/C1 LS Device 10 - Input 2",
      "description": "Panel 1 LightSync device 10 input 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1123,
      "name": "PNL01/41/81/C1 LS Device 10 - Input 3",
      "description": "Panel 1 LightSync device 10 input 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1124,
      "name": "PNL01/41/81/C1 LS Device 10 - Input 4",
      "description": "Panel 1 LightSync device 10 input 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1125,
      "name": "PNL01/41/81/C1 LS Device 10 - Input 5",
      "description": "Panel 1 LightSync device 10 input 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1126,
      "name": "PNL01/41/81/C1 LS Device 10 - Input 6",
      "description": "Panel 1 LightSync device 10 input 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1127,
      "name": "PNL01/41/81/C1 LS Device 10 - Input 7",
      "description": "Panel 1 LightSync device 10 input 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1128,
      "name": "PNL01/41/81/C1 LS Device 10 - Input 8",
      "description": "Panel 1 LightSync device 10 input 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1001,
      "name": "PNL01/41/81/C1 Relay 01",
      "description": "Panel 1 relay 01 on/off",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1002,
      "name": "PNL01/41/81/C1 Relay 02",
      "description": "Panel 1 relay 02 on/off",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1003,
      "name": "PNL01/41/81/C1 Relay 03",
      "description": "Panel 1 relay 03 on/off",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1004,
      "name": "PNL01/41/81/C1 Relay 04",
      "description": "Panel 1 relay 04 on/off",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1005,
      "name": "PNL01/41/81/C1 Relay 05",
      "description": "Panel 1 relay 05 on/off",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1006,
      "name": "PNL01/41/81/C1 Relay 06",
      "description": "Panel 1 relay 06 on/off",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1007,
      "name": "PNL01/41/81/C1 Relay 07",
      "description": "Panel 1 relay 07 on/off",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1008,
      "name": "PNL01/41/81/C1 Relay 08",
      "description": "Panel 1 relay 08 on/off",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1009,
      "name": "PNL01/41/81/C1 Relay 09",
      "description": "Panel 1 relay 09 on/off",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1010,
      "name": "PNL01/41/81/C1 Relay 10",
      "description": "Panel 1 relay 10 on/off",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1011,
      "name": "PNL01/41/81/C1 Relay 11",
      "description": "Panel 1 relay 11 on/off",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1012,
      "name": "PNL01/41/81/C1 Relay 12",
      "description": "Panel 1 relay 12 on/off",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1013,
      "name": "PNL01/41/81/C1 Relay 13",
      "description": "Panel 1 relay 13 on/off",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1014,
      "name": "PNL01/41/81/C1 Relay 14",
      "description": "Panel 1 relay 14 on/off",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1015,
      "name": "PNL01/41/81/C1 Relay 15",
      "description": "Panel 1 relay 15 on/off",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1016,
      "name": "PNL01/41/81/C1 Relay 16",
      "description": "Panel 1 relay 16 on/off",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1017,
      "name": "PNL01/41/81/C1 Relay 17",
      "description": "Panel 1 relay 17 on/off",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1018,
      "name": "PNL01/41/81/C1 Relay 18",
      "description": "Panel 1 relay 18 on/off",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1019,
      "name": "PNL01/41/81/C1 Relay 19",
      "description": "Panel 1 relay 19 on/off",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1020,
      "name": "PNL01/41/81/C1 Relay 20",
      "description": "Panel 1 relay 20 on/off",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1001,
      "name": "PNL01/41/81/C1 PC / Dimmer / VDI Level Dev 01",
      "description": "Panel 1 PC/dimmer/VDI level, device 01",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1002,
      "name": "PNL01/41/81/C1 PC / Dimmer / VDI Level Dev 02",
      "description": "Panel 1 PC/dimmer/VDI level, device 02",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1003,
      "name": "PNL01/41/81/C1 PC / Dimmer / VDI Level Dev 03",
      "description": "Panel 1 PC/dimmer/VDI level, device 03",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1004,
      "name": "PNL01/41/81/C1 PC / Dimmer / VDI Level Dev 04",
      "description": "Panel 1 PC/dimmer/VDI level, device 04",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1005,
      "name": "PNL01/41/81/C1 PC / Dimmer / VDI Level Dev 05",
      "description": "Panel 1 PC/dimmer/VDI level, device 05",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1006,
      "name": "PNL01/41/81/C1 PC / Dimmer / VDI Level Dev 06",
      "description": "Panel 1 PC/dimmer/VDI level, device 06",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1007,
      "name": "PNL01/41/81/C1 PC / Dimmer / VDI Level Dev 07",
      "description": "Panel 1 PC/dimmer/VDI level, device 07",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1008,
      "name": "PNL01/41/81/C1 PC / Dimmer / VDI Level Dev 08",
      "description": "Panel 1 PC/dimmer/VDI level, device 08",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1009,
      "name": "PNL01/41/81/C1 PC / Dimmer / VDI Level Dev 09",
      "description": "Panel 1 PC/dimmer/VDI level, device 09",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1010,
      "name": "PNL01/41/81/C1 PC / Dimmer / VDI Level Dev 0A",
      "description": "Panel 1 PC/dimmer/VDI level, device 0A",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1011,
      "name": "PNL01/41/81/C1 PC / Dimmer / VDI Level Dev 0B",
      "description": "Panel 1 PC/dimmer/VDI level, device 0B",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1012,
      "name": "PNL01/41/81/C1 PC / Dimmer / VDI Level Dev 0C",
      "description": "Panel 1 PC/dimmer/VDI level, device 0C",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1013,
      "name": "PNL01/41/81/C1 PC / Dimmer / VDI Level Dev 0D",
      "description": "Panel 1 PC/dimmer/VDI level, device 0D",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1014,
      "name": "PNL01/41/81/C1 PC / Dimmer / VDI Level Dev 0E",
      "description": "Panel 1 PC/dimmer/VDI level, device 0E",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1015,
      "name": "PNL01/41/81/C1 PC / Dimmer / VDI Level Dev 0F",
      "description": "Panel 1 PC/dimmer/VDI level, device 0F",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1016,
      "name": "PNL01/41/81/C1 PC / Dimmer / VDI Level Dev 10",
      "description": "Panel 1 PC/dimmer/VDI level, device 10",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1017,
      "name": "PNL01/41/81/C1 Dimmer level Dev 01 Output 1",
      "description": "Panel 1 dimmer device 01 output 1 level",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1018,
      "name": "PNL01/41/81/C1 Dimmer level Dev 01 Output 2",
      "description": "Panel 1 dimmer device 01 output 2 level",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1019,
      "name": "PNL01/41/81/C1 Dimmer level Dev 01 Output 3",
      "description": "Panel 1 dimmer device 01 output 3 level",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1020,
      "name": "PNL01/41/81/C1 Dimmer level Dev 01 Output 4",
      "description": "Panel 1 dimmer device 01 output 4 level",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1021,
      "name": "PNL01/41/81/C1 Dimmer level Dev 02 Output 1",
      "description": "Panel 1 dimmer device 02 output 1 level",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1022,
      "name": "PNL01/41/81/C1 Dimmer level Dev 02 Output 2",
      "description": "Panel 1 dimmer device 02 output 2 level",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1023,
      "name": "PNL01/41/81/C1 Dimmer level Dev 02 Output 3",
      "description": "Panel 1 dimmer device 02 output 3 level",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1024,
      "name": "PNL01/41/81/C1 Dimmer level Dev 02 Output 4",
      "description": "Panel 1 dimmer device 02 output 4 level",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1025,
      "name": "PNL01/41/81/C1 Dimmer level Dev 03 Output 1",
      "description": "Panel 1 dimmer device 03 output 1 level",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1026,
      "name": "PNL01/41/81/C1 Dimmer level Dev 03 Output 2",
      "description": "Panel 1 dimmer device 03 output 2 level",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1027,
      "name": "PNL01/41/81/C1 Dimmer level Dev 03 Output 3",
      "description": "Panel 1 dimmer device 03 output 3 level",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1028,
      "name": "PNL01/41/81/C1 Dimmer level Dev 03 Output 4",
      "description": "Panel 1 dimmer device 03 output 4 level",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1029,
      "name": "PNL01/41/81/C1 Dimmer level Dev 04 Output 1",
      "description": "Panel 1 dimmer device 04 output 1 level",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1030,
      "name": "PNL01/41/81/C1 Dimmer level Dev 04 Output 2",
      "description": "Panel 1 dimmer device 04 output 2 level",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1031,
      "name": "PNL01/41/81/C1 Dimmer level Dev 04 Output 3",
      "description": "Panel 1 dimmer device 04 output 3 level",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1032,
      "name": "PNL01/41/81/C1 Dimmer level Dev 04 Output 4",
      "description": "Panel 1 dimmer device 04 output 4 level",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1033,
      "name": "PNL01/41/81/C1 Dimmer level Dev 05 Output 1",
      "description": "Panel 1 dimmer device 05 output 1 level",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1034,
      "name": "PNL01/41/81/C1 Dimmer level Dev 05 Output 2",
      "description": "Panel 1 dimmer device 05 output 2 level",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1035,
      "name": "PNL01/41/81/C1 Dimmer level Dev 05 Output 3",
      "description": "Panel 1 dimmer device 05 output 3 level",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1036,
      "name": "PNL01/41/81/C1 Dimmer level Dev 05 Output 4",
      "description": "Panel 1 dimmer device 05 output 4 level",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1021,
      "name": "PNL01/41/81/C1 Scene 01",
      "description": "Panel 1 scene 01",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1022,
      "name": "PNL01/41/81/C1 Scene 02",
      "description": "Panel 1 scene 02",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1023,
      "name": "PNL01/41/81/C1 Scene 03",
      "description": "Panel 1 scene 03",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1024,
      "name": "PNL01/41/81/C1 Scene 04",
      "description": "Panel 1 scene 04",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1025,
      "name": "PNL01/41/81/C1 Scene 05",
      "description": "Panel 1 scene 05",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1026,
      "name": "PNL01/41/81/C1 Scene 06",
      "description": "Panel 1 scene 06",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1027,
      "name": "PNL01/41/81/C1 Scene 07",
      "description": "Panel 1 scene 07",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1028,
      "name": "PNL01/41/81/C1 Scene 08",
      "description": "Panel 1 scene 08",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1029,
      "name": "PNL01/41/81/C1 Scene 09",
      "description": "Panel 1 scene 09",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1030,
      "name": "PNL01/41/81/C1 Scene 10",
      "description": "Panel 1 scene 10",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1031,
      "name": "PNL01/41/81/C1 Scene 11",
      "description": "Panel 1 scene 11",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1032,
      "name": "PNL01/41/81/C1 Scene 12",
      "description": "Panel 1 scene 12",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1033,
      "name": "PNL01/41/81/C1 Scene 13",
      "description": "Panel 1 scene 13",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1034,
      "name": "PNL01/41/81/C1 Scene 14",
      "description": "Panel 1 scene 14",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1035,
      "name": "PNL01/41/81/C1 Scene 15",
      "description": "Panel 1 scene 15",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1036,
      "name": "PNL01/41/81/C1 Scene 16",
      "description": "Panel 1 scene 16",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1037,
      "name": "PNL01/41/81/C1 Scene 17",
      "description": "Panel 1 scene 17",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1038,
      "name": "PNL01/41/81/C1 Scene 18",
      "description": "Panel 1 scene 18",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1039,
      "name": "PNL01/41/81/C1 Scene 19",
      "description": "Panel 1 scene 19",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1040,
      "name": "PNL01/41/81/C1 Scene 20",
      "description": "Panel 1 scene 20",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1041,
      "name": "PNL01/41/81/C1 Scene 21",
      "description": "Panel 1 scene 21",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1042,
      "name": "PNL01/41/81/C1 Scene 22",
      "description": "Panel 1 scene 22",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1043,
      "name": "PNL01/41/81/C1 Scene 23",
      "description": "Panel 1 scene 23",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1044,
      "name": "PNL01/41/81/C1 Scene 24",
      "description": "Panel 1 scene 24",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1045,
      "name": "PNL01/41/81/C1 Scene 25",
      "description": "Panel 1 scene 25",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1046,
      "name": "PNL01/41/81/C1 Scene 26",
      "description": "Panel 1 scene 26",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1047,
      "name": "PNL01/41/81/C1 Scene 27",
      "description": "Panel 1 scene 27",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1048,
      "name": "PNL01/41/81/C1 Scene 28",
      "description": "Panel 1 scene 28",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1049,
      "name": "PNL01/41/81/C1 Scene 29",
      "description": "Panel 1 scene 29",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1050,
      "name": "PNL01/41/81/C1 Scene 30",
      "description": "Panel 1 scene 30",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1051,
      "name": "PNL01/41/81/C1 Scene 31",
      "description": "Panel 1 scene 31",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1052,
      "name": "PNL01/41/81/C1 Scene 32",
      "description": "Panel 1 scene 32",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1053,
      "name": "PNL01/41/81/C1 Scene 33",
      "description": "Panel 1 scene 33",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1054,
      "name": "PNL01/41/81/C1 Scene 34",
      "description": "Panel 1 scene 34",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1055,
      "name": "PNL01/41/81/C1 Scene 35",
      "description": "Panel 1 scene 35",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1056,
      "name": "PNL01/41/81/C1 Scene 36",
      "description": "Panel 1 scene 36",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1057,
      "name": "PNL01/41/81/C1 Scene 37",
      "description": "Panel 1 scene 37",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1058,
      "name": "PNL01/41/81/C1 Scene 38",
      "description": "Panel 1 scene 38",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1059,
      "name": "PNL01/41/81/C1 Scene 39",
      "description": "Panel 1 scene 39",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1060,
      "name": "PNL01/41/81/C1 Scene 40",
      "description": "Panel 1 scene 40",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1061,
      "name": "PNL01/41/81/C1 Scene 41",
      "description": "Panel 1 scene 41",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1062,
      "name": "PNL01/41/81/C1 Scene 42",
      "description": "Panel 1 scene 42",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1063,
      "name": "PNL01/41/81/C1 Scene 43",
      "description": "Panel 1 scene 43",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1064,
      "name": "PNL01/41/81/C1 Scene 44",
      "description": "Panel 1 scene 44",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1065,
      "name": "PNL01/41/81/C1 Scene 45",
      "description": "Panel 1 scene 45",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1066,
      "name": "PNL01/41/81/C1 Scene 46",
      "description": "Panel 1 scene 46",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1067,
      "name": "PNL01/41/81/C1 Scene 47",
      "description": "Panel 1 scene 47",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1068,
      "name": "PNL01/41/81/C1 Scene 48",
      "description": "Panel 1 scene 48",
      "units": "",
      "access": "W",
      "states": ""
    }
  ]
}
