{
  "manufacturer": "Intelligent Lighting Controls",
  "manufacturer_slug": "intelligent-lighting-controls",
  "model": "LightLEEDer BACnet IP panel-level interface (SMD point map)",
  "model_slug": "lightleeder-bacnet-ip-panel-level",
  "aliases": [
    "LightLEEDer BACnet IP",
    "LL BACnet IP Panel Level",
    "SMD_DO",
    "SMD_AO",
    "LightLEEDer panel BACnet"
  ],
  "equipment_type": "Lighting control panel gateway",
  "applies_to": "Intelligent Lighting Controls LightLEEDer panel-level BACnet IP interface (older point scheme with SMD_ point names).",
  "summary": "Panel-level BACnet IP point map for a LightLEEDer lighting panel. Binary Outputs give status and control of 64 relays (on/off and on/blink), 48 relay groups (on/off and on/blink) and 48 presets; Analog Outputs read LightSync device inputs and photocells, set and read dimmer outputs, run motor outputs and disable individual LightSync devices.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "The map prints types as DO and AO; they are listed here as Binary Output and Analog Output.",
    "Several AOs work as an index/value pair: write the device number first (AO 1, 5, 15), then read or write the related values.",
    "Motor control time is split over MSByte (AO 20-23) and LSByte (AO 24-27) objects.",
    "Access is not printed; outputs are taken as writable (access inferred)."
  ],
  "source": {
    "title": "LightLEEDer BACnet IP Panel Level Point Map",
    "doc_number": "Rev. A",
    "revision_date": null,
    "url": "https://www.ilc-usa.com/sites/default/files/resources/pdf/LL_BACnet_IP_Panel_Level_Point_Map_0.pdf"
  },
  "integration": {
    "summary": "Command relays (BO 1-64), groups (BO 129-176) or presets (BO 225-272) and read back their status from the same objects.",
    "minimum_points": [
      {
        "ref": "BO 1",
        "name": "SMD_DO_00001",
        "why": "Relay 1 status and on/off"
      },
      {
        "ref": "BO 129",
        "name": "SMD_DO_00513",
        "why": "Group 1 status and on/off"
      },
      {
        "ref": "BO 225",
        "name": "SMD_DO_01025",
        "why": "Preset 1 status and activation"
      },
      {
        "ref": "AO 4",
        "name": "SMD_AO_40004",
        "why": "Photocell level, 0-255"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [],
    "gotchas": [
      "Each relay and group has two objects, on/off (BO 1-64, 129-176) and on/blink (BO 65-128, 177-224); map the one that matches the control you want."
    ]
  },
  "points": [
    {
      "type": "BO",
      "instance": 1,
      "name": "SMD_DO_00001",
      "description": "Relay 1 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 2,
      "name": "SMD_DO_00002",
      "description": "Relay 2 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 3,
      "name": "SMD_DO_00003",
      "description": "Relay 3 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 4,
      "name": "SMD_DO_00004",
      "description": "Relay 4 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 5,
      "name": "SMD_DO_00005",
      "description": "Relay 5 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 6,
      "name": "SMD_DO_00006",
      "description": "Relay 6 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 7,
      "name": "SMD_DO_00007",
      "description": "Relay 7 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 8,
      "name": "SMD_DO_00008",
      "description": "Relay 8 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 9,
      "name": "SMD_DO_00009",
      "description": "Relay 9 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 10,
      "name": "SMD_DO_00010",
      "description": "Relay 10 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 11,
      "name": "SMD_DO_00011",
      "description": "Relay 11 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 12,
      "name": "SMD_DO_00012",
      "description": "Relay 12 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 13,
      "name": "SMD_DO_00013",
      "description": "Relay 13 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 14,
      "name": "SMD_DO_00014",
      "description": "Relay 14 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 15,
      "name": "SMD_DO_00015",
      "description": "Relay 15 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 16,
      "name": "SMD_DO_00016",
      "description": "Relay 16 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 17,
      "name": "SMD_DO_00017",
      "description": "Relay 17 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 18,
      "name": "SMD_DO_00018",
      "description": "Relay 18 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 19,
      "name": "SMD_DO_00019",
      "description": "Relay 19 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 20,
      "name": "SMD_DO_00020",
      "description": "Relay 20 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 21,
      "name": "SMD_DO_00021",
      "description": "Relay 21 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 22,
      "name": "SMD_DO_00022",
      "description": "Relay 22 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 23,
      "name": "SMD_DO_00023",
      "description": "Relay 23 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 24,
      "name": "SMD_DO_00024",
      "description": "Relay 24 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 25,
      "name": "SMD_DO_00025",
      "description": "Relay 25 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 26,
      "name": "SMD_DO_00026",
      "description": "Relay 26 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 27,
      "name": "SMD_DO_00027",
      "description": "Relay 27 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 28,
      "name": "SMD_DO_00028",
      "description": "Relay 28 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 29,
      "name": "SMD_DO_00029",
      "description": "Relay 29 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 30,
      "name": "SMD_DO_00030",
      "description": "Relay 30 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 31,
      "name": "SMD_DO_00031",
      "description": "Relay 31 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 32,
      "name": "SMD_DO_00032",
      "description": "Relay 32 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 33,
      "name": "SMD_DO_00033",
      "description": "Relay 33 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 34,
      "name": "SMD_DO_00034",
      "description": "Relay 34 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 35,
      "name": "SMD_DO_00035",
      "description": "Relay 35 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 36,
      "name": "SMD_DO_00036",
      "description": "Relay 36 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 37,
      "name": "SMD_DO_00037",
      "description": "Relay 37 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 38,
      "name": "SMD_DO_00038",
      "description": "Relay 38 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 39,
      "name": "SMD_DO_00039",
      "description": "Relay 39 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 40,
      "name": "SMD_DO_00040",
      "description": "Relay 40 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 41,
      "name": "SMD_DO_00041",
      "description": "Relay 41 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 42,
      "name": "SMD_DO_00042",
      "description": "Relay 42 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 43,
      "name": "SMD_DO_00043",
      "description": "Relay 43 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 44,
      "name": "SMD_DO_00044",
      "description": "Relay 44 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 45,
      "name": "SMD_DO_00045",
      "description": "Relay 45 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 46,
      "name": "SMD_DO_00046",
      "description": "Relay 46 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 47,
      "name": "SMD_DO_00047",
      "description": "Relay 47 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 48,
      "name": "SMD_DO_00048",
      "description": "Relay 48 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 49,
      "name": "SMD_DO_00049",
      "description": "Relay 49 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 50,
      "name": "SMD_DO_00050",
      "description": "Relay 50 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 51,
      "name": "SMD_DO_00051",
      "description": "Relay 51 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 52,
      "name": "SMD_DO_00052",
      "description": "Relay 52 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 53,
      "name": "SMD_DO_00053",
      "description": "Relay 53 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 54,
      "name": "SMD_DO_00054",
      "description": "Relay 54 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 55,
      "name": "SMD_DO_00055",
      "description": "Relay 55 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 56,
      "name": "SMD_DO_00056",
      "description": "Relay 56 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 57,
      "name": "SMD_DO_00057",
      "description": "Relay 57 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 58,
      "name": "SMD_DO_00058",
      "description": "Relay 58 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 59,
      "name": "SMD_DO_00059",
      "description": "Relay 59 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 60,
      "name": "SMD_DO_00060",
      "description": "Relay 60 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 61,
      "name": "SMD_DO_00061",
      "description": "Relay 61 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 62,
      "name": "SMD_DO_00062",
      "description": "Relay 62 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 63,
      "name": "SMD_DO_00063",
      "description": "Relay 63 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 64,
      "name": "SMD_DO_00064",
      "description": "Relay 64 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 65,
      "name": "SMD_DO_00257",
      "description": "Relay 1 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 66,
      "name": "SMD_DO_00258",
      "description": "Relay 2 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 67,
      "name": "SMD_DO_00259",
      "description": "Relay 3 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 68,
      "name": "SMD_DO_00260",
      "description": "Relay 4 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 69,
      "name": "SMD_DO_00261",
      "description": "Relay 5 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 70,
      "name": "SMD_DO_00262",
      "description": "Relay 6 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 71,
      "name": "SMD_DO_00263",
      "description": "Relay 7 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 72,
      "name": "SMD_DO_00264",
      "description": "Relay 8 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 73,
      "name": "SMD_DO_00265",
      "description": "Relay 9 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 74,
      "name": "SMD_DO_00266",
      "description": "Relay 10 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 75,
      "name": "SMD_DO_00267",
      "description": "Relay 11 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 76,
      "name": "SMD_DO_00268",
      "description": "Relay 12 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 77,
      "name": "SMD_DO_00269",
      "description": "Relay 13 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 78,
      "name": "SMD_DO_00270",
      "description": "Relay 14 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 79,
      "name": "SMD_DO_00271",
      "description": "Relay 15 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 80,
      "name": "SMD_DO_00272",
      "description": "Relay 16 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 81,
      "name": "SMD_DO_00273",
      "description": "Relay 17 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 82,
      "name": "SMD_DO_00274",
      "description": "Relay 18 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 83,
      "name": "SMD_DO_00275",
      "description": "Relay 19 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 84,
      "name": "SMD_DO_00276",
      "description": "Relay 20 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 85,
      "name": "SMD_DO_00277",
      "description": "Relay 21 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 86,
      "name": "SMD_DO_00278",
      "description": "Relay 22 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 87,
      "name": "SMD_DO_00279",
      "description": "Relay 23 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 88,
      "name": "SMD_DO_00280",
      "description": "Relay 24 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 89,
      "name": "SMD_DO_00281",
      "description": "Relay 25 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 90,
      "name": "SMD_DO_00282",
      "description": "Relay 26 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 91,
      "name": "SMD_DO_00283",
      "description": "Relay 27 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 92,
      "name": "SMD_DO_00284",
      "description": "Relay 28 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 93,
      "name": "SMD_DO_00285",
      "description": "Relay 29 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 94,
      "name": "SMD_DO_00286",
      "description": "Relay 30 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 95,
      "name": "SMD_DO_00287",
      "description": "Relay 31 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 96,
      "name": "SMD_DO_00288",
      "description": "Relay 32 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 97,
      "name": "SMD_DO_00289",
      "description": "Relay 33 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 98,
      "name": "SMD_DO_00290",
      "description": "Relay 34 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 99,
      "name": "SMD_DO_00291",
      "description": "Relay 35 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 100,
      "name": "SMD_DO_00292",
      "description": "Relay 36 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 101,
      "name": "SMD_DO_00293",
      "description": "Relay 37 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 102,
      "name": "SMD_DO_00294",
      "description": "Relay 38 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 103,
      "name": "SMD_DO_00295",
      "description": "Relay 39 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 104,
      "name": "SMD_DO_00296",
      "description": "Relay 40 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 105,
      "name": "SMD_DO_00297",
      "description": "Relay 41 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 106,
      "name": "SMD_DO_00298",
      "description": "Relay 42 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 107,
      "name": "SMD_DO_00299",
      "description": "Relay 43 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 108,
      "name": "SMD_DO_00300",
      "description": "Relay 44 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 109,
      "name": "SMD_DO_00301",
      "description": "Relay 45 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 110,
      "name": "SMD_DO_00302",
      "description": "Relay 46 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 111,
      "name": "SMD_DO_00303",
      "description": "Relay 47 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 112,
      "name": "SMD_DO_00304",
      "description": "Relay 48 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 113,
      "name": "SMD_DO_00305",
      "description": "Relay 49 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 114,
      "name": "SMD_DO_00306",
      "description": "Relay 50 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 115,
      "name": "SMD_DO_00307",
      "description": "Relay 51 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 116,
      "name": "SMD_DO_00308",
      "description": "Relay 52 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 117,
      "name": "SMD_DO_00309",
      "description": "Relay 53 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 118,
      "name": "SMD_DO_00310",
      "description": "Relay 54 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 119,
      "name": "SMD_DO_00311",
      "description": "Relay 55 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 120,
      "name": "SMD_DO_00312",
      "description": "Relay 56 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 121,
      "name": "SMD_DO_00313",
      "description": "Relay 57 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 122,
      "name": "SMD_DO_00314",
      "description": "Relay 58 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 123,
      "name": "SMD_DO_00315",
      "description": "Relay 59 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 124,
      "name": "SMD_DO_00316",
      "description": "Relay 60 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 125,
      "name": "SMD_DO_00317",
      "description": "Relay 61 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 126,
      "name": "SMD_DO_00318",
      "description": "Relay 62 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 127,
      "name": "SMD_DO_00319",
      "description": "Relay 63 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 128,
      "name": "SMD_DO_00320",
      "description": "Relay 64 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 129,
      "name": "SMD_DO_00513",
      "description": "Group 1 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 130,
      "name": "SMD_DO_00514",
      "description": "Group 2 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 131,
      "name": "SMD_DO_00515",
      "description": "Group 3 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 132,
      "name": "SMD_DO_00516",
      "description": "Group 4 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 133,
      "name": "SMD_DO_00517",
      "description": "Group 5 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 134,
      "name": "SMD_DO_00518",
      "description": "Group 6 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 135,
      "name": "SMD_DO_00519",
      "description": "Group 7 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 136,
      "name": "SMD_DO_00520",
      "description": "Group 8 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 137,
      "name": "SMD_DO_00521",
      "description": "Group 9 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 138,
      "name": "SMD_DO_00522",
      "description": "Group 10 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 139,
      "name": "SMD_DO_00523",
      "description": "Group 11 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 140,
      "name": "SMD_DO_00524",
      "description": "Group 12 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 141,
      "name": "SMD_DO_00525",
      "description": "Group 13 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 142,
      "name": "SMD_DO_00526",
      "description": "Group 14 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 143,
      "name": "SMD_DO_00527",
      "description": "Group 15 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 144,
      "name": "SMD_DO_00528",
      "description": "Group 16 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 145,
      "name": "SMD_DO_00529",
      "description": "Group 17 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 146,
      "name": "SMD_DO_00530",
      "description": "Group 18 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 147,
      "name": "SMD_DO_00531",
      "description": "Group 19 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 148,
      "name": "SMD_DO_00532",
      "description": "Group 20 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 149,
      "name": "SMD_DO_00533",
      "description": "Group 21 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 150,
      "name": "SMD_DO_00534",
      "description": "Group 22 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 151,
      "name": "SMD_DO_00535",
      "description": "Group 23 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 152,
      "name": "SMD_DO_00536",
      "description": "Group 24 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 153,
      "name": "SMD_DO_00537",
      "description": "Group 25 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 154,
      "name": "SMD_DO_00538",
      "description": "Group 26 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 155,
      "name": "SMD_DO_00539",
      "description": "Group 27 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 156,
      "name": "SMD_DO_00540",
      "description": "Group 28 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 157,
      "name": "SMD_DO_00541",
      "description": "Group 29 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 158,
      "name": "SMD_DO_00542",
      "description": "Group 30 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 159,
      "name": "SMD_DO_00543",
      "description": "Group 31 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 160,
      "name": "SMD_DO_00544",
      "description": "Group 32 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 161,
      "name": "SMD_DO_00545",
      "description": "Group 33 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 162,
      "name": "SMD_DO_00546",
      "description": "Group 34 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 163,
      "name": "SMD_DO_00547",
      "description": "Group 35 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 164,
      "name": "SMD_DO_00548",
      "description": "Group 36 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 165,
      "name": "SMD_DO_00549",
      "description": "Group 37 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 166,
      "name": "SMD_DO_00550",
      "description": "Group 38 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 167,
      "name": "SMD_DO_00551",
      "description": "Group 39 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 168,
      "name": "SMD_DO_00552",
      "description": "Group 40 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 169,
      "name": "SMD_DO_00553",
      "description": "Group 41 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 170,
      "name": "SMD_DO_00554",
      "description": "Group 42 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 171,
      "name": "SMD_DO_00555",
      "description": "Group 43 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 172,
      "name": "SMD_DO_00556",
      "description": "Group 44 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 173,
      "name": "SMD_DO_00557",
      "description": "Group 45 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 174,
      "name": "SMD_DO_00558",
      "description": "Group 46 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 175,
      "name": "SMD_DO_00559",
      "description": "Group 47 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 176,
      "name": "SMD_DO_00560",
      "description": "Group 48 status and on/off control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 177,
      "name": "SMD_DO_00769",
      "description": "Group 1 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 178,
      "name": "SMD_DO_00770",
      "description": "Group 2 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 179,
      "name": "SMD_DO_00771",
      "description": "Group 3 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 180,
      "name": "SMD_DO_00772",
      "description": "Group 4 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 181,
      "name": "SMD_DO_00773",
      "description": "Group 5 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 182,
      "name": "SMD_DO_00774",
      "description": "Group 6 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 183,
      "name": "SMD_DO_00775",
      "description": "Group 7 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 184,
      "name": "SMD_DO_00776",
      "description": "Group 8 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 185,
      "name": "SMD_DO_00777",
      "description": "Group 9 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 186,
      "name": "SMD_DO_00778",
      "description": "Group 10 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 187,
      "name": "SMD_DO_00779",
      "description": "Group 11 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 188,
      "name": "SMD_DO_00780",
      "description": "Group 12 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 189,
      "name": "SMD_DO_00781",
      "description": "Group 13 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 190,
      "name": "SMD_DO_00782",
      "description": "Group 14 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 191,
      "name": "SMD_DO_00783",
      "description": "Group 15 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 192,
      "name": "SMD_DO_00784",
      "description": "Group 16 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 193,
      "name": "SMD_DO_00785",
      "description": "Group 17 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 194,
      "name": "SMD_DO_00786",
      "description": "Group 18 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 195,
      "name": "SMD_DO_00787",
      "description": "Group 19 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 196,
      "name": "SMD_DO_00788",
      "description": "Group 20 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 197,
      "name": "SMD_DO_00789",
      "description": "Group 21 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 198,
      "name": "SMD_DO_00790",
      "description": "Group 22 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 199,
      "name": "SMD_DO_00791",
      "description": "Group 23 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 200,
      "name": "SMD_DO_00792",
      "description": "Group 24 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 201,
      "name": "SMD_DO_00793",
      "description": "Group 25 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 202,
      "name": "SMD_DO_00794",
      "description": "Group 26 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 203,
      "name": "SMD_DO_00795",
      "description": "Group 27 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 204,
      "name": "SMD_DO_00796",
      "description": "Group 28 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 205,
      "name": "SMD_DO_00797",
      "description": "Group 29 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 206,
      "name": "SMD_DO_00798",
      "description": "Group 30 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 207,
      "name": "SMD_DO_00799",
      "description": "Group 31 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 208,
      "name": "SMD_DO_00800",
      "description": "Group 32 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 209,
      "name": "SMD_DO_00801",
      "description": "Group 33 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 210,
      "name": "SMD_DO_00802",
      "description": "Group 34 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 211,
      "name": "SMD_DO_00803",
      "description": "Group 35 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 212,
      "name": "SMD_DO_00804",
      "description": "Group 36 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 213,
      "name": "SMD_DO_00805",
      "description": "Group 37 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 214,
      "name": "SMD_DO_00806",
      "description": "Group 38 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 215,
      "name": "SMD_DO_00807",
      "description": "Group 39 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 216,
      "name": "SMD_DO_00808",
      "description": "Group 40 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 217,
      "name": "SMD_DO_00809",
      "description": "Group 41 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 218,
      "name": "SMD_DO_00810",
      "description": "Group 42 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 219,
      "name": "SMD_DO_00811",
      "description": "Group 43 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 220,
      "name": "SMD_DO_00812",
      "description": "Group 44 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 221,
      "name": "SMD_DO_00813",
      "description": "Group 45 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 222,
      "name": "SMD_DO_00814",
      "description": "Group 46 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 223,
      "name": "SMD_DO_00815",
      "description": "Group 47 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 224,
      "name": "SMD_DO_00816",
      "description": "Group 48 status and on/blink control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 225,
      "name": "SMD_DO_01025",
      "description": "Preset 1 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 226,
      "name": "SMD_DO_01026",
      "description": "Preset 2 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 227,
      "name": "SMD_DO_01027",
      "description": "Preset 3 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 228,
      "name": "SMD_DO_01028",
      "description": "Preset 4 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 229,
      "name": "SMD_DO_01029",
      "description": "Preset 5 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 230,
      "name": "SMD_DO_01030",
      "description": "Preset 6 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 231,
      "name": "SMD_DO_01031",
      "description": "Preset 7 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 232,
      "name": "SMD_DO_01032",
      "description": "Preset 8 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 233,
      "name": "SMD_DO_01033",
      "description": "Preset 9 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 234,
      "name": "SMD_DO_01034",
      "description": "Preset 10 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 235,
      "name": "SMD_DO_01035",
      "description": "Preset 11 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 236,
      "name": "SMD_DO_01036",
      "description": "Preset 12 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 237,
      "name": "SMD_DO_01037",
      "description": "Preset 13 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 238,
      "name": "SMD_DO_01038",
      "description": "Preset 14 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 239,
      "name": "SMD_DO_01039",
      "description": "Preset 15 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 240,
      "name": "SMD_DO_01040",
      "description": "Preset 16 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 241,
      "name": "SMD_DO_01041",
      "description": "Preset 17 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 242,
      "name": "SMD_DO_01042",
      "description": "Preset 18 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 243,
      "name": "SMD_DO_01043",
      "description": "Preset 19 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 244,
      "name": "SMD_DO_01044",
      "description": "Preset 20 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 245,
      "name": "SMD_DO_01045",
      "description": "Preset 21 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 246,
      "name": "SMD_DO_01046",
      "description": "Preset 22 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 247,
      "name": "SMD_DO_01047",
      "description": "Preset 23 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 248,
      "name": "SMD_DO_01048",
      "description": "Preset 24 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 249,
      "name": "SMD_DO_01049",
      "description": "Preset 25 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 250,
      "name": "SMD_DO_01050",
      "description": "Preset 26 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 251,
      "name": "SMD_DO_01051",
      "description": "Preset 27 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 252,
      "name": "SMD_DO_01052",
      "description": "Preset 28 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 253,
      "name": "SMD_DO_01053",
      "description": "Preset 29 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 254,
      "name": "SMD_DO_01054",
      "description": "Preset 30 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 255,
      "name": "SMD_DO_01055",
      "description": "Preset 31 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 256,
      "name": "SMD_DO_01056",
      "description": "Preset 32 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 257,
      "name": "SMD_DO_01057",
      "description": "Preset 33 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 258,
      "name": "SMD_DO_01058",
      "description": "Preset 34 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 259,
      "name": "SMD_DO_01059",
      "description": "Preset 35 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 260,
      "name": "SMD_DO_01060",
      "description": "Preset 36 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 261,
      "name": "SMD_DO_01061",
      "description": "Preset 37 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 262,
      "name": "SMD_DO_01062",
      "description": "Preset 38 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 263,
      "name": "SMD_DO_01063",
      "description": "Preset 39 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 264,
      "name": "SMD_DO_01064",
      "description": "Preset 40 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 265,
      "name": "SMD_DO_01065",
      "description": "Preset 41 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 266,
      "name": "SMD_DO_01066",
      "description": "Preset 42 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 267,
      "name": "SMD_DO_01067",
      "description": "Preset 43 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 268,
      "name": "SMD_DO_01068",
      "description": "Preset 44 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 269,
      "name": "SMD_DO_01069",
      "description": "Preset 45 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 270,
      "name": "SMD_DO_01070",
      "description": "Preset 46 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 271,
      "name": "SMD_DO_01071",
      "description": "Preset 47 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 272,
      "name": "SMD_DO_01072",
      "description": "Preset 48 status and activation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 1,
      "name": "SMD_AO_40001",
      "description": "Set to 01-64 for devices 01 to 40 Hex",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 2,
      "name": "SMD_AO_40002",
      "description": "Returns \"off\" input status as 8 bits",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 3,
      "name": "SMD_AO_40003",
      "description": "Returns \"on\" input status as 8 bits",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 4,
      "name": "SMD_AO_40004",
      "description": "Returns photocell levels 0-255",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 5,
      "name": "SMD_AO_40005",
      "description": "Set to 01-16 for devices 01 to 10 Hex",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 6,
      "name": "SMD_AO_40006",
      "description": "Returns current output 1 level 0-255",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 7,
      "name": "SMD_AO_40007",
      "description": "Returns current output 2 level 0-255",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 8,
      "name": "SMD_AO_40008",
      "description": "Returns current output 3 level 0-255",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 9,
      "name": "SMD_AO_40009",
      "description": "Returns current output 4 level 0-255",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 10,
      "name": "SMD_AO_40010",
      "description": "Sets output 1 set-point, 0-255",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 11,
      "name": "SMD_AO_40011",
      "description": "Sets output 2 set-point, 0-255",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 12,
      "name": "SMD_AO_40012",
      "description": "Sets output 3 set-point, 0-255",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 13,
      "name": "SMD_AO_40013",
      "description": "Sets output 4 set-point, 0-255",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 14,
      "name": "SMD_AO_40014",
      "description": "Selects fade or jump for writes",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 15,
      "name": "SMD_AO_40015",
      "description": "Set to 01-08 for devices 01 to 08 Hex",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 16,
      "name": "SMD_AO_40016",
      "description": "Output 1 action 0=none, 1=pos, 2=neg, 4=stop",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 17,
      "name": "SMD_AO_40017",
      "description": "Output 2 action 0=none, 1=pos, 2=neg, 4=stop",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 18,
      "name": "SMD_AO_40018",
      "description": "Output 3 action 0=none, 1=pos, 2=neg, 4=stop",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 19,
      "name": "SMD_AO_40019",
      "description": "Output 4 action 0=none, 1=pos, 2=neg, 4=stop",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 20,
      "name": "SMD_AO_40020",
      "description": "Output 1 MSByte of time variable",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 21,
      "name": "SMD_AO_40021",
      "description": "Output 2 MSByte of time variable",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 22,
      "name": "SMD_AO_40022",
      "description": "Output 3 MSByte of time variable",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 23,
      "name": "SMD_AO_40023",
      "description": "Output 4 MSByte of time variable",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 24,
      "name": "SMD_AO_40024",
      "description": "Output 1 LSByte of time variable",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 25,
      "name": "SMD_AO_40025",
      "description": "Output 2 LSByte of time variable",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 26,
      "name": "SMD_AO_40026",
      "description": "Output 3 LSByte of time variable",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 27,
      "name": "SMD_AO_40027",
      "description": "Output 4 LSByte of time variable",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 28,
      "name": "SMD_AO_40101",
      "description": "Disable local LightSync device 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 29,
      "name": "SMD_AO_40102",
      "description": "Disable local LightSync device 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 30,
      "name": "SMD_AO_40103",
      "description": "Disable local LightSync device 3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 31,
      "name": "SMD_AO_40104",
      "description": "Disable local LightSync device 4",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 32,
      "name": "SMD_AO_40105",
      "description": "Disable local LightSync device 5",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 33,
      "name": "SMD_AO_40106",
      "description": "Disable local LightSync device 6",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 34,
      "name": "SMD_AO_40107",
      "description": "Disable local LightSync device 7",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 35,
      "name": "SMD_AO_40108",
      "description": "Disable local LightSync device 8",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 36,
      "name": "SMD_AO_40109",
      "description": "Disable local LightSync device 9",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 37,
      "name": "SMD_AO_40110",
      "description": "Disable local LightSync device 10",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 38,
      "name": "SMD_AO_40111",
      "description": "Disable local LightSync device 11",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 39,
      "name": "SMD_AO_40112",
      "description": "Disable local LightSync device 12",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 40,
      "name": "SMD_AO_40113",
      "description": "Disable local LightSync device 13",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 41,
      "name": "SMD_AO_40114",
      "description": "Disable local LightSync device 14",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 42,
      "name": "SMD_AO_40115",
      "description": "Disable local LightSync device 15",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 43,
      "name": "SMD_AO_40116",
      "description": "Disable local LightSync device 16",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 44,
      "name": "SMD_AO_40117",
      "description": "Disable local LightSync device 17",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 45,
      "name": "SMD_AO_40118",
      "description": "Disable local LightSync device 18",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 46,
      "name": "SMD_AO_40119",
      "description": "Disable local LightSync device 19",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 47,
      "name": "SMD_AO_40120",
      "description": "Disable local LightSync device 20",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 48,
      "name": "SMD_AO_40121",
      "description": "Disable local LightSync device 21",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 49,
      "name": "SMD_AO_40122",
      "description": "Disable local LightSync device 22",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 50,
      "name": "SMD_AO_40123",
      "description": "Disable local LightSync device 23",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 51,
      "name": "SMD_AO_40124",
      "description": "Disable local LightSync device 24",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 52,
      "name": "SMD_AO_40125",
      "description": "Disable local LightSync device 25",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 53,
      "name": "SMD_AO_40126",
      "description": "Disable local LightSync device 26",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 54,
      "name": "SMD_AO_40127",
      "description": "Disable local LightSync device 27",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 55,
      "name": "SMD_AO_40128",
      "description": "Disable local LightSync device 28",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 56,
      "name": "SMD_AO_40129",
      "description": "Disable local LightSync device 29",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 57,
      "name": "SMD_AO_40130",
      "description": "Disable local LightSync device 30",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 58,
      "name": "SMD_AO_40131",
      "description": "Disable local LightSync device 31",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 59,
      "name": "SMD_AO_40132",
      "description": "Disable local LightSync device 32",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 60,
      "name": "SMD_AO_40133",
      "description": "Disable local LightSync device 33",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 61,
      "name": "SMD_AO_40134",
      "description": "Disable local LightSync device 34",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 62,
      "name": "SMD_AO_40135",
      "description": "Disable local LightSync device 35",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 63,
      "name": "SMD_AO_40136",
      "description": "Disable local LightSync device 36",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 64,
      "name": "SMD_AO_40137",
      "description": "Disable local LightSync device 37",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 65,
      "name": "SMD_AO_40138",
      "description": "Disable local LightSync device 38",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 66,
      "name": "SMD_AO_40139",
      "description": "Disable local LightSync device 39",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 67,
      "name": "SMD_AO_40140",
      "description": "Disable local LightSync device 40",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 68,
      "name": "SMD_AO_40141",
      "description": "Disable local LightSync device 41",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 69,
      "name": "SMD_AO_40142",
      "description": "Disable local LightSync device 42",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 70,
      "name": "SMD_AO_40143",
      "description": "Disable local LightSync device 43",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 71,
      "name": "SMD_AO_40144",
      "description": "Disable local LightSync device 44",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 72,
      "name": "SMD_AO_40145",
      "description": "Disable local LightSync device 45",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 73,
      "name": "SMD_AO_40146",
      "description": "Disable local LightSync device 46",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 74,
      "name": "SMD_AO_40147",
      "description": "Disable local LightSync device 47",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 75,
      "name": "SMD_AO_40148",
      "description": "Disable local LightSync device 48",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 76,
      "name": "SMD_AO_40149",
      "description": "Disable local LightSync device 49",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 77,
      "name": "SMD_AO_40150",
      "description": "Disable local LightSync device 50",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 78,
      "name": "SMD_AO_40151",
      "description": "Disable local LightSync device 51",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 79,
      "name": "SMD_AO_40152",
      "description": "Disable local LightSync device 52",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 80,
      "name": "SMD_AO_40153",
      "description": "Disable local LightSync device 53",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 81,
      "name": "SMD_AO_40154",
      "description": "Disable local LightSync device 54",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 82,
      "name": "SMD_AO_40155",
      "description": "Disable local LightSync device 55",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 83,
      "name": "SMD_AO_40156",
      "description": "Disable local LightSync device 56",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 84,
      "name": "SMD_AO_40157",
      "description": "Disable local LightSync device 57",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 85,
      "name": "SMD_AO_40158",
      "description": "Disable local LightSync device 58",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 86,
      "name": "SMD_AO_40159",
      "description": "Disable local LightSync device 59",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 87,
      "name": "SMD_AO_40160",
      "description": "Disable local LightSync device 60",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 88,
      "name": "SMD_AO_40161",
      "description": "Disable local LightSync device 61",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 89,
      "name": "SMD_AO_40162",
      "description": "Disable local LightSync device 62",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 90,
      "name": "SMD_AO_40163",
      "description": "Disable local LightSync device 63",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 91,
      "name": "SMD_AO_40164",
      "description": "Disable local LightSync device 64",
      "units": "",
      "access": "W",
      "states": ""
    }
  ]
}
