{
  "manufacturer": "Intellihot",
  "manufacturer_slug": "intellihot",
  "model": "iNTouch BMS for iQ251 / iQ251D (software v72 and earlier)",
  "model_slug": "intouch-bms-iq251-v72",
  "aliases": [
    "iNTouch BMS",
    "iBMS",
    "iQ251",
    "iQ251D",
    "IGT-MNL0021",
    "Intellihot BACnet legacy"
  ],
  "equipment_type": "Commercial water heater (iNTouch BMS module)",
  "applies_to": "Intellihot iQ251 and iQ251D wall-hung tankless water heaters with unit software v72 or earlier and the iNTouch BMS board.",
  "summary": "Older object list for the iNTouch BMS board on iQ251 wall-hung heaters (software v72 and earlier). It has the system on/off and setpoint writes, alarm and interface status, and one block of unit objects (ID, alarm, status bits, temperatures, flow, firing rate) repeated per unit.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": "Wall-hung unit software v72 or earlier",
  "default_device_instance": "111 (BACnet MS/TP)",
  "access_inferred": false,
  "notes": [
    "Unit-level objects are printed for unit 1 only; the manual says there is one unit block per unit in the system but does not give the offsets for later units.",
    "Temperatures are in °F.",
    "Use this list only for wall-hung software v72 or earlier; v73+ has a different list."
  ],
  "source": {
    "title": "iNTouch BMS System guide",
    "doc_number": "IGT-MNL0021 rev05",
    "revision_date": "2020-10",
    "url": "https://web.archive.org/web/20241126113947/https://intellihot.com/wp-content/uploads/2023/01/iBMS-Download.pdf",
    "unofficial": true,
    "host": "Internet Archive (copy of intellihot.com)"
  },
  "integration": {
    "summary": "Fit the iNTouch BMS board (factory or field kit), load the matching wall-hung or floor-mount config file and connect BACnet IP or MS/TP. Turn the system on/off with BV 1 and write the setpoint to AV 1 as 256 + °F. Read the active setpoint, system alarm code and per-unit temperatures.",
    "minimum_points": [
      {
        "ref": "BV 1",
        "name": "Set_ON_OFF_BACnet",
        "why": "On/off command (1 = enabled)"
      },
      {
        "ref": "AV 1",
        "name": "Set_Temperature",
        "why": "Setpoint write: 256 + °F"
      },
      {
        "ref": "AV 4",
        "name": "Actual_Setpoint",
        "why": "Active setpoint, °F"
      },
      {
        "ref": "AV 3",
        "name": "Actual_reMote_ON_OFF_Status",
        "why": "Remote on/off status"
      },
      {
        "ref": "AV 15",
        "name": "UnitInlet temp",
        "why": "Unit 1 inlet water temperature, °F"
      },
      {
        "ref": "AV 16",
        "name": "UnitOutlet temp",
        "why": "Unit 1 outlet water temperature, °F"
      },
      {
        "ref": "AV 6",
        "name": "SysAlarmCode",
        "why": "System alarm code (hex-packed)"
      },
      {
        "ref": "AV 13",
        "name": "UnitAlarmCode",
        "why": "Unit 1 alarm code (hex-packed)"
      }
    ],
    "enable": "BV 1 Set_ON_OFF_BACnet turns the system on (1) or off (0); default is 1. The Remote ON/OFF dry-contact input must also be closed (factory jumper).",
    "heartbeat": null,
    "remote_sensors": "A 0-10 V / 4-20 mA remote setpoint can be wired to the iNTouch board; its value reads back in Remote_Setpoint. The BMS setpoint is written to AV 1.",
    "setup": [
      "BACnet IP: the iNTouch web page is at 192.168.1.24 by default; change the IP under Setup > Network Settings or with the FieldServer Toolbox, then restart.",
      "BACnet MS/TP: default device ID is 111; change it if it clashes (Intellihot support helps).",
      "Wall-hung (iQ251/iQ251D) and floor-mount models use different config files; they are not interchangeable.",
      "One iNTouch board covers a whole cascade of units; uncascaded units each need their own board."
    ],
    "gotchas": [
      "Set_Temperature takes 256 + the setpoint in °F (376 = 120 °F, range 356-446); writing the plain temperature does not work.",
      "Alarm code objects are hex-packed: thousands digit = unit/module, hundreds = extra detail, tens/ones = error code (e.g. 0A = EA open sensor).",
      "The Remote ON/OFF and Louver Feedback inputs ship with jumpers; 'bA Off' on the display means the Remote ON/OFF jumper is missing."
    ]
  },
  "points": [
    {
      "type": "BV",
      "instance": 1,
      "name": "Set_ON_OFF_BACnet",
      "description": "On/off command from the BMS (default 1)",
      "units": "",
      "access": "W",
      "states": "0=Disabled, 1=Enabled"
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Set_Temperature",
      "description": "Setpoint write: 256 + °F (e.g. 376 = 120 °F)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "BACnet_Config_Version",
      "description": "Config file version",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Actual_reMote_ON_OFF_Status",
      "description": "Remote on/off status",
      "units": "",
      "access": "R",
      "states": "0=Disabled, 1=Enabled"
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "Actual_Setpoint",
      "description": "Active setpoint, 100-190 °F",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "UnitCount",
      "description": "Number of units in the system",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "SysAlarmCode",
      "description": "System alarm code (hex: unit, detail, error code)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "InterfaceStatus",
      "description": "iNTouch relay and input status bits",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "Manifold_Tank_Temperature",
      "description": "Manifold or tank temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "Remote_setpoint",
      "description": "Remote setpoint input, 100-190",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "Prognostic_Flag",
      "description": "Prognostic flag bits",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "Software_Version",
      "description": "Software version",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "UnitID",
      "description": "Unit number",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "UnitAlarmCode",
      "description": "Unit alarm code (hex-packed)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "Unitstatus bits",
      "description": "Unit flame/blower/flow bits",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "UnitInlet temp",
      "description": "Unit inlet water temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "UnitOutlet temp",
      "description": "Unit outlet water temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "UnitLLH_Temperature",
      "description": "Unit LLH temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "UnitFlue_Temperature",
      "description": "Unit flue temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "UnitFlow GPM",
      "description": "Unit water flow",
      "units": "gpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "UnitFiring rate",
      "description": "Unit firing rate",
      "units": "kBtu",
      "access": "R",
      "states": ""
    }
  ]
}
