{
  "manufacturer": "Intesis",
  "manufacturer_slug": "intesis",
  "model": "IN485MIT001A000 (Mitsubishi Electric Ecodan gateway, BACnet MS/TP)",
  "model_slug": "in485mit001a000",
  "aliases": [
    "IN485MIT001A000",
    "Mitsubishi Ecodan BACnet",
    "Ecodan BACnet MS/TP",
    "Mitsubishi air-to-water heat pump BACnet",
    "Ecodan CN105 BACnet",
    "Intesis Ecodan"
  ],
  "equipment_type": "Air-to-water heat pump BACnet gateway",
  "applies_to": "Mitsubishi Electric Ecodan air-to-water units, connected to the CN105 socket of the Ecodan controller board.",
  "summary": "Intesis interface for one Mitsubishi Electric Ecodan air-to-water system, plugged into CN105 and speaking BACnet MS/TP (default) or Modbus RTU. It exposes 115 objects: system and zone on/off, heat/cool mode, zone 1 and zone 2 setpoints with limits and water temperatures, DHW control (eco, boost, legionella), holiday mode, compressor, pump and backup-heater status, flow and energy counters.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": 246000,
  "access_inferred": true,
  "notes": [
    "The manual's object table has no read/write column. Access is inferred: AO/BO/MO command objects as commandable, inputs as read-only.",
    "Footnote numbers printed after some object names in the table (for example ErrorCode_status2) are not part of the name and were removed.",
    "ErrorCode_status (AI 2) shows the code as a Mitsubishi centralized controller shows it; ErrorSubCode_status (AI 3) shows it as the Ecodan unit shows it.",
    "Run-hour and flow counters roll back to 0 at 720896; energy counters at 2147483647 kWh.",
    "Temperatures follow the °C/°F setting on DIP switch SW2 position 8."
  ],
  "source": {
    "title": "IN485MIT001A000 User Manual - Mitsubishi Electric Ecodan Air-to-Water Units to BACnet MS/TP and Modbus RTU",
    "doc_number": null,
    "revision_date": "2025-12-02 v1.0.3",
    "url": "https://www.hms-networks.com/docs/default-source/products/intesis/manuals-and-guides---manuals/user-manual-in485mit001a000.pdf"
  },
  "integration": {
    "summary": "Plug the gateway into CN105 on the Ecodan board, leave SW1 position 5 OFF for BACnet MS/TP and set the MAC address on SW2. Turn the system on with OnOff_command, set heat or cool with ZonesMode_command (both zones follow), and write zone and DHW setpoints to their _command objects.",
    "minimum_points": [
      {
        "ref": "BO 4",
        "name": "OnOff_command",
        "why": "Turn the Ecodan system on/off"
      },
      {
        "ref": "MO 0",
        "name": "ZonesMode_command",
        "why": "Heat or cool for both zones"
      },
      {
        "ref": "BO 15",
        "name": "DHWOnOff_command",
        "why": "Domestic hot water on/off"
      },
      {
        "ref": "AO 3",
        "name": "Zone1TempSetpoint_command",
        "why": "Zone 1 setpoint from the BMS"
      },
      {
        "ref": "AO 24",
        "name": "DHWTempSetpoint_command",
        "why": "DHW tank setpoint"
      },
      {
        "ref": "BI 5",
        "name": "OnOff_status",
        "why": "Confirms the system is on"
      },
      {
        "ref": "AI 74",
        "name": "TempOutletWaterRef_status",
        "why": "Flow water temperature"
      },
      {
        "ref": "BI 1",
        "name": "ErrorFlag_status",
        "why": "Unit alarm"
      },
      {
        "ref": "AI 2",
        "name": "ErrorCode_status",
        "why": "Which fault is active"
      }
    ],
    "enable": "BO 3 RemoteControlLock_command = 1 lets only the BMS control the unit; remote-controller commands are then ignored.",
    "heartbeat": null,
    "remote_sensors": "Write a BMS room temperature to AO 8 Zone1TempBACnetRoomThermAmbientRef_command (AO 22 for zone 2). Once a valid value is written, the gateway's Virtual Temperature function uses it to offset the setpoint.",
    "setup": [
      "SW1 P5: OFF = BACnet MS/TP (default), ON = Modbus RTU; SW1 P6-P8 baud rate, autobaud by default.",
      "MS/TP MAC address on SW2 P1-P7; SW2 P8 selects °C (default) or °F.",
      "Default device instance 246000; in automatic mode it is 246000 + the MAC address. Writing Object_Identifier switches to manual addressing until a factory reset.",
      "DIP switch changes take effect after a reboot."
    ],
    "gotchas": [
      "Write the _command object and read the matching _status object; they have different object types and instance numbers.",
      "Custom setpoint limits cannot go past the unit's own limits (the Unit...Limit objects); the Applied...Limit objects show the range in force.",
      "Write 0 to CompressorOperatingTime_command or CirculationPumpOperatingTime_command to reset that run-hour counter."
    ]
  },
  "covers_brands": [
    "Mitsubishi Electric"
  ],
  "short_model": "Mitsubishi Electric Ecodan Gateway IN485MIT001A000",
  "points": [
    {
      "type": "AI",
      "instance": 0,
      "name": "SerialNumber",
      "description": "Gateway serial number",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 86,
      "name": "DIP_SW_1_status",
      "description": "DIP SW1 (status)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 87,
      "name": "DIP_SW_2_status",
      "description": "DIP SW2 (status)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1,
      "name": "IndoorUnitAddress_status",
      "description": "Indoor unit address (status)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 0,
      "name": "IndoorUnitAddress_command",
      "description": "Indoor unit address (command)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "ErrorFlag_status",
      "description": "Error flag (status)",
      "units": "",
      "access": "R",
      "states": "0=No Error, 1=Error"
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "ErrorCode_status",
      "description": "Error code (status)",
      "units": "",
      "access": "R",
      "states": "0=No error, other=error code"
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "ErrorSubCode_status",
      "description": "Error sub code (status)",
      "units": "",
      "access": "R",
      "states": "0=No error, other=error code"
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "RefrigerantLeakDetectorSignalFlag_status",
      "description": "Refrigerant leak detector signal flag (status)",
      "units": "",
      "access": "R",
      "states": "0=No Error, 1=Error"
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "OperatingTimeCountHour_status",
      "description": "Operating time count hours (status)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "RemoteControlLock_status",
      "description": "Remote control lock (status)",
      "units": "",
      "access": "R",
      "states": "0=Unlocked, 1=Locked"
    },
    {
      "type": "BO",
      "instance": 3,
      "name": "RemoteControlLock_command",
      "description": "Remote control lock (command)",
      "units": "",
      "access": "C",
      "states": "0=Unlocked, 1=Locked"
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "OnOff_status",
      "description": "Unit on/off status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 4,
      "name": "OnOff_command",
      "description": "Start/stop the indoor unit",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "Operation_status",
      "description": "Operation (status)",
      "units": "",
      "access": "R",
      "states": "0=Not Operating, 1=Operating"
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "ZonesOnOff_status",
      "description": "Zones on/off (status)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 8,
      "name": "ZonesOperation_status",
      "description": "Zones operation (status)",
      "units": "",
      "access": "R",
      "states": "0=Not Operating, 1=Operating"
    },
    {
      "type": "MI",
      "instance": 0,
      "name": "ZonesMode_status",
      "description": "Zones mode (status)",
      "units": "",
      "access": "R",
      "states": "1=Heat, 2=Cool"
    },
    {
      "type": "MO",
      "instance": 0,
      "name": "ZonesMode_command",
      "description": "Zones mode (command)",
      "units": "",
      "access": "C",
      "states": "1=Heat, 2=Cool"
    },
    {
      "type": "BI",
      "instance": 10,
      "name": "Zone1OnOff_status",
      "description": "Zone 1 on/off (status)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 11,
      "name": "Zone1Operation_status",
      "description": "Zone 1 operation (status)",
      "units": "",
      "access": "R",
      "states": "0=Not Operating, 1=Operating"
    },
    {
      "type": "MI",
      "instance": 2,
      "name": "Zone1ControlType_status",
      "description": "Zone 1 control type (status)",
      "units": "",
      "access": "R",
      "states": "1=Outlet Water Temperature, 2=Room Thermostat Ambient Temperature, 3=Weather Compensation Curve"
    },
    {
      "type": "MO",
      "instance": 1,
      "name": "Zone1ControlType_command",
      "description": "Zone 1 control type (command)",
      "units": "",
      "access": "C",
      "states": "1=Outlet Water Temperature, 2=Room Thermostat Ambient Temperature, 3=Weather Compensation Curve"
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "Zone1TempSetpoint_status",
      "description": "Zone 1 temperature setpoint (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 3,
      "name": "Zone1TempSetpoint_command",
      "description": "Zone 1 temperature setpoint (command)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "Zone1TempSetpointLowCustomerLimitHeat_status",
      "description": "Zone 1 temperature setpoint lower customer limit heat (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 4,
      "name": "Zone1TempSetpointLowCustomerLimitHeat_command",
      "description": "Zone 1 temperature setpoint lower customer limit heat (command)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Zone1TempSetpointUpCustomerLimitHeat_status",
      "description": "Zone 1 temperature setpoint upper customer limit heat (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 5,
      "name": "Zone1TempSetpointUpCustomerLimitHeat_command",
      "description": "Zone 1 temperature setpoint upper customer limit heat (command)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "Zone1TempSetpointLowCustomerLimitCool_status",
      "description": "Zone 1 temperature setpoint lower customer limit cool (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 6,
      "name": "Zone1TempSetpointLowCustomerLimitCool_command",
      "description": "Zone 1 temperature setpoint lower customer limit cool (command)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "Zone1TempSetpointUpCustomerLimitCool_status",
      "description": "Zone 1 temperature setpoint upper customer limit cool (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 7,
      "name": "Zone1TempSetpointUpCustomerLimitCool_command",
      "description": "Zone 1 temperature setpoint upper customer limit cool (command)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "Zone1TempSetpointUnitLowLimitHeat_status",
      "description": "Zone 1 temperature setpoint unit lower limit heat (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "Zone1TempSetpointUnitUpLimitHeat_status",
      "description": "Zone 1 temperature setpoint unit upper limit heat (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "Zone1TempSetpointUnitLowLimitCool_status",
      "description": "Zone 1 temperature setpoint unit lower limit cool (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "Zone1TempSetpointUnitUpLimitCool_status",
      "description": "Zone 1 temperature setpoint unit upper limit cool (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "Zone1TempSetpointAppliedLowLimitHeat_status",
      "description": "Zone 1 temperature setpoint applied lower limit heat (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "Zone1TempSetpointAppliedUpLimitHeat_status",
      "description": "Zone 1 temperature setpoint applied upper limit heat (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "Zone1TempSetpointAppliedLowLimitCool_status",
      "description": "Zone 1 temperature setpoint applied lower limit cool (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "Zone1TempSetpointAppliedUpLimitCool_status",
      "description": "Zone 1 temperature setpoint applied upper limit cool (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "Zone1TempRef_status",
      "description": "Zone 1 temperature reading (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 8,
      "name": "Zone1TempBACnetRoomThermAmbientRef_command",
      "description": "Zone 1 temperature BMS room sensor ambient reading (command)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "Zone1TempOutletWaterRef_status",
      "description": "Zone 1 temperature outlet water reading (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "Zone1TempInletWaterRef_status",
      "description": "Zone 1 temperature inlet water reading (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 17,
      "name": "Zone2OnOff_status",
      "description": "Zone 2 on/off (status)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 18,
      "name": "Zone2Operation_status",
      "description": "Zone 2 operation (status)",
      "units": "",
      "access": "R",
      "states": "0=Not Operating, 1=Operating"
    },
    {
      "type": "MI",
      "instance": 5,
      "name": "Zone2ControlType_status",
      "description": "Zone 2 control type (status)",
      "units": "",
      "access": "R",
      "states": "1=Outlet Water Temperature, 2=Room Thermostat Ambient Temperature, 3=Weather Compensation Curve"
    },
    {
      "type": "MO",
      "instance": 3,
      "name": "Zone2ControlType_command",
      "description": "Zone 2 control type (command)",
      "units": "",
      "access": "C",
      "states": "1=Outlet Water Temperature, 2=Room Thermostat Ambient Temperature, 3=Weather Compensation Curve"
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "Zone2TempSetpoint_status",
      "description": "Zone 2 temperature setpoint (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 17,
      "name": "Zone2TempSetpoint_command",
      "description": "Zone 2 temperature setpoint (command)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "Zone2TempSetpointLowCustomerLimitHeat_status",
      "description": "Zone 2 temperature setpoint lower customer limit heat (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 18,
      "name": "Zone2TempSetpointLowCustomerLimitHeat_command",
      "description": "Zone 2 temperature setpoint lower customer limit heat (command)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "Zone2TempSetpointUpCustomerLimitHeat_status",
      "description": "Zone 2 temperature setpoint upper customer limit heat (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 19,
      "name": "Zone2TempSetpointUpCustomerLimitHeat_command",
      "description": "Zone 2 temperature setpoint upper customer limit heat (command)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "Zone2TempSetpointLowCustomerLimitCool_status",
      "description": "Zone 2 temperature setpoint lower customer limit cool (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 20,
      "name": "Zone2TempSetpointLowCustomerLimitCool_command",
      "description": "Zone 2 temperature setpoint lower customer limit cool (command)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47,
      "name": "Zone2TempSetpointUpCustomerLimitCool_status",
      "description": "Zone 2 temperature setpoint upper customer limit cool (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 21,
      "name": "Zone2TempSetpointUpCustomerLimitCool_command",
      "description": "Zone 2 temperature setpoint upper customer limit cool (command)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48,
      "name": "Zone2TempSetpointUnitLowLimitHeat_status",
      "description": "Zone 2 temperature setpoint unit lower limit heat (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49,
      "name": "Zone2TempSetpointUnitUpLimitHeat_status",
      "description": "Zone 2 temperature setpoint unit upper limit heat (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50,
      "name": "Zone2TempSetpointUnitLowLimitCool_status",
      "description": "Zone 2 temperature setpoint unit lower limit cool (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51,
      "name": "Zone2TempSetpointUnitUpLimitCool_status",
      "description": "Zone 2 temperature setpoint unit upper limit cool (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 52,
      "name": "Zone2TempSetpointAppliedLowLimitHeat_status",
      "description": "Zone 2 temperature setpoint applied lower limit heat (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53,
      "name": "Zone2TempSetpointAppliedUpLimitHeat_status",
      "description": "Zone 2 temperature setpoint applied upper limit heat (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 54,
      "name": "Zone2TempSetpointAppliedLowLimitCool_status",
      "description": "Zone 2 temperature setpoint applied lower limit cool (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 55,
      "name": "Zone2TempSetpointAppliedUpLimitCool_status",
      "description": "Zone 2 temperature setpoint applied upper limit cool (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 56,
      "name": "Zone2TempRef_status",
      "description": "Zone 2 temperature reading (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 22,
      "name": "Zone2TempBACnetRoomThermAmbientRef_command",
      "description": "Zone 2 temperature BMS room sensor ambient reading (command)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 58,
      "name": "Zone2TempOutletWaterRef_status",
      "description": "Zone 2 temperature outlet water reading (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 59,
      "name": "Zone2TempInletWaterRef_status",
      "description": "Zone 2 temperature inlet water reading (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 22,
      "name": "DHWOnOff_status",
      "description": "DHW on/off (status)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 15,
      "name": "DHWOnOff_command",
      "description": "DHW on/off (command)",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 23,
      "name": "DHWOperation_status",
      "description": "DHW operation (status)",
      "units": "",
      "access": "R",
      "states": "0=Not Operating, 1=Operating"
    },
    {
      "type": "AI",
      "instance": 61,
      "name": "DHWTempSetpoint_status",
      "description": "DHW temperature setpoint (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 24,
      "name": "DHWTempSetpoint_command",
      "description": "DHW temperature setpoint (command)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 62,
      "name": "DHWTempSetpointCustomLowLimit_status",
      "description": "DHW temperature setpoint custom lower limit (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 25,
      "name": "DHWTempSetpointCustomLowLimit_command",
      "description": "DHW temperature setpoint custom lower limit (command)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 63,
      "name": "DHWTempSetpointCustomUpLimit_status",
      "description": "DHW temperature setpoint custom upper limit (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 26,
      "name": "DHWTempSetpointCustomUpLimit_command",
      "description": "DHW temperature setpoint custom upper limit (command)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 64,
      "name": "DHWTempSetpointTankLowLimit_status",
      "description": "DHW temperature setpoint tank lower limit (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65,
      "name": "DHWTempSetpointTankUpLimit_status",
      "description": "DHW temperature setpoint tank upper limit (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 66,
      "name": "DHWTempSetpointAppliedLowLimit_status",
      "description": "DHW temperature setpoint applied lower limit (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 67,
      "name": "DHWTempSetpointAppliedUpLimit_status",
      "description": "DHW temperature setpoint applied upper limit (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 68,
      "name": "DHWTempTankRef_status",
      "description": "DHW temperature tank reading (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 26,
      "name": "DHWEcoMode_status",
      "description": "DHW eco mode (status)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 18,
      "name": "DHWEcoMode_command",
      "description": "DHW eco mode (command)",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 29,
      "name": "DHWPowerfulOperation_status",
      "description": "DHW powerful operation (status)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 21,
      "name": "DHWPowerfulOperation_command",
      "description": "DHW powerful operation (command)",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 30,
      "name": "DHWDisinfectionMode_status",
      "description": "DHW disinfection mode (status)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "AI",
      "instance": 72,
      "name": "TempA2WUnitOutdoorAmbientRef_status",
      "description": "Temperature heatpump unit outdoor ambient reading (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 73,
      "name": "TempRefrigerantRef_status",
      "description": "Temperature refrigerant reading (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 74,
      "name": "TempOutletWaterRef_status",
      "description": "Temperature outlet water reading (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 76,
      "name": "TempInletWaterRef_status",
      "description": "Temperature inlet water reading (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 31,
      "name": "HolidayMode_status",
      "description": "Holiday mode (status)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 23,
      "name": "HolidayMode_command",
      "description": "Holiday mode (command)",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 33,
      "name": "EmergencyOperation_status",
      "description": "Emergency operation (status)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 34,
      "name": "DefrostStartUp_status",
      "description": "Defrost startup (status)",
      "units": "",
      "access": "R",
      "states": "0=Defrost/Start Up, 1=Hot Start"
    },
    {
      "type": "BI",
      "instance": 36,
      "name": "ThreeWayValveOperation_status",
      "description": "Three way valve operation (status)",
      "units": "",
      "access": "R",
      "states": "0=Climatize, 1=DHW"
    },
    {
      "type": "BI",
      "instance": 37,
      "name": "BackUpHeaterOperationLevel1_status",
      "description": "Backup heater operation level 1 (status)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 38,
      "name": "BackUpHeaterOperationLevel2_status",
      "description": "Backup heater operation level 2 (status)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 40,
      "name": "CompressorOperation_status",
      "description": "Compressor operation (status)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "AI",
      "instance": 77,
      "name": "CompressorOperatingTime_status",
      "description": "Compressor operating time (status)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 30,
      "name": "CompressorOperatingTime_command",
      "description": "Compressor operating time (command)",
      "units": "h",
      "access": "C",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 41,
      "name": "CirculationPumpOperation_status",
      "description": "Circulation pump operation (status)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "AI",
      "instance": 78,
      "name": "CirculationPumpOperatingTime_status",
      "description": "Circulation pump operating time (status)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 31,
      "name": "CirculationPumpOperatingTime_command",
      "description": "Circulation pump operating time (command)",
      "units": "h",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 79,
      "name": "WaterFlowRate_status",
      "description": "Water flow rate (status)",
      "units": "l/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 81,
      "name": "EnergyConsumptionTotal_status",
      "description": "Energy consumption total (status)",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 82,
      "name": "EnergyConsumptionZonesHeat_status",
      "description": "Energy consumption zones heat (status)",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 83,
      "name": "EnergyConsumptionZonesCool_status",
      "description": "Energy consumption zones cool (status)",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 84,
      "name": "EnergyConsumptionDHW_status",
      "description": "Energy consumption DHW (status)",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 45,
      "name": "ZonesHeatModeSupport_status",
      "description": "Zones heat mode support (status)",
      "units": "",
      "access": "R",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BI",
      "instance": 46,
      "name": "ZonesCoolModeSupport_status",
      "description": "Zones cool mode support (status)",
      "units": "",
      "access": "R",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BI",
      "instance": 47,
      "name": "DHWSupport_status",
      "description": "DHW support (status)",
      "units": "",
      "access": "R",
      "states": "0=No, 1=Yes"
    }
  ]
}
