{
  "manufacturer": "Intesis",
  "manufacturer_slug": "intesis",
  "model": "IN770AIR***O000 for Mitsubishi Electric City Multi (700 Series Air Gateway)",
  "model_slug": "in770-mitsubishi-city-multi",
  "aliases": [
    "IN770AIRXXSO000",
    "IN770AIR00SO000",
    "IN770AIR00MO000",
    "IN770 Mitsubishi Electric",
    "City Multi BACnet gateway",
    "Mitsubishi AE-200 BACnet gateway",
    "Intesis 700 Series City Multi"
  ],
  "equipment_type": "VRF BACnet gateway (City Multi groups via centralized controller)",
  "applies_to": "Mitsubishi Electric City Multi systems reached through one or two centralized controllers, up to 50 groups each.",
  "summary": "Intesis 700 Series multi-protocol gateway set up for BACnet IP or BACnet MS/TP that talks to Mitsubishi Electric City Multi centralized controllers and serves each group as BACnet objects. It publishes gateway-wide commands, a block per group at ((CC# - 1) x 8000) + (G x 100): on/off, mode (indoor, Lossnay and air-to-water variants), fan, vanes, setpoints and limits, ambient temperature, errors, panel-permission locks, sensors, filter and energy consumption, plus optional per-unit error codes.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "Group instance = ((CC# - 1) x 8000) + (G x 100) + offset, CC# = centralized controller 1 or 2, G = group 1-50; controller 1 group 1 is shown (100-132). Global objects add (CC# - 1) x 8000.",
    "Per-unit error codes: ((CC# - 1) x 8000) + IU address + 15000 and + OU address + 15050; address 1 shown (15001, 15051). They are disabled by default and enabled per controller in MAPS.",
    "Three CXGX_Mode_S/_C pairs share a name: offset 0 for indoor units, 1 for Lossnay, 2 for air-to-water units. Two CXGX_FanSpeed_S/_C pairs (offsets 3 and 4) also share a name; the manual does not say which unit kind each serves.",
    "CXGX_Allow_SETPOINT_Panel_c is printed with a lower-case c.",
    "The BACnet table has no read/write column; access is inferred from object type. Consumption is Wh or kWh as set in MAPS."
  ],
  "source": {
    "title": "700 Series Air Gateway IN770AIR***O000 - Mitsubishi Electric City Multi Systems to Modbus, KNX, BACnet, MQTT and Home Automation - User Manual",
    "doc_number": null,
    "revision_date": "2026-03-16 v1.0.19",
    "url": "https://www.hms-networks.com/docs/default-source/products/intesis/manuals-and-guides---manuals/user-manual-in770mitxxxo000.pdf"
  },
  "integration": {
    "summary": "Connect the gateway to the City Multi centralized controller(s), pick BACnet IP or BACnet MS/TP in Intesis MAPS, load the groups, send the project, then map each group's _C commands and _S status objects from its instance block.",
    "minimum_points": [
      {
        "ref": "BO 100",
        "name": "CXGX_On/Off_C",
        "why": "Start/stop the group"
      },
      {
        "ref": "MO 100",
        "name": "CXGX_Mode_C",
        "why": "Indoor-unit mode command"
      },
      {
        "ref": "AO 100",
        "name": "CXGX_Setpoint_C",
        "why": "Setpoint command"
      },
      {
        "ref": "MO 103",
        "name": "CXGX_FanSpeed_C",
        "why": "Fan speed command (1 = auto)"
      },
      {
        "ref": "BI 100",
        "name": "CXGX_On/Off_S",
        "why": "Run status"
      },
      {
        "ref": "AI 100",
        "name": "CXGX_Setpoint_S",
        "why": "Setpoint in use"
      },
      {
        "ref": "AI 102",
        "name": "CXGX_AmbientTemp_S",
        "why": "Group room temperature, °C"
      },
      {
        "ref": "BI 101",
        "name": "CXGX_ErrorStatus_S",
        "why": "Group alarm"
      },
      {
        "ref": "AI 105",
        "name": "CXGX_ErrorCode_S",
        "why": "Fault code (0 = no error)"
      }
    ],
    "enable": "No enable point is documented. The CXGX_Allow_..._Panel_C objects (BO 102-108) block local remote functions per group.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "Groups and centralized controllers (up to 2) are set up in Intesis MAPS; send the project after changes.",
      "Fan speed state lists follow the number of fan speeds selected in MAPS."
    ],
    "gotchas": [
      "BI 0 shows loss of communication with the centralized controller; all group data is stale while it is 1.",
      "Global objects (BO 0-1, MO 0-4, AO 0) act on every group of that controller."
    ]
  },
  "covers_brands": [
    "Mitsubishi Electric"
  ],
  "short_model": "City Multi Gateway IN770",
  "points": [
    {
      "type": "BI",
      "instance": 0,
      "name": "Centralized controller communication error",
      "description": "Link to the centralized controller",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Communication error"
    },
    {
      "type": "BO",
      "instance": 0,
      "name": "Reset errors (all groups)",
      "description": "Reset errors on every group",
      "units": "",
      "access": "C",
      "states": "0=No Reset, 1=Reset errors"
    },
    {
      "type": "BO",
      "instance": 1,
      "name": "On/Off (all groups)",
      "description": "Start/stop every group",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "MO",
      "instance": 0,
      "name": "Mode (all IC groups)",
      "description": "Mode for every indoor-unit group",
      "units": "",
      "access": "C",
      "states": "1=Heat, 2=Cool, 3=Fan, 4=Dry, 5=Auto, 6=Setback"
    },
    {
      "type": "MO",
      "instance": 1,
      "name": "Mode (all Lossnay groups)",
      "description": "Mode for every Lossnay group",
      "units": "",
      "access": "C",
      "states": "1=LC_Auto, 2=HeatRecovery, 3=Bypass"
    },
    {
      "type": "MO",
      "instance": 2,
      "name": "Fan Speed (all IC groups)",
      "description": "Fan speed for every indoor-unit group",
      "units": "",
      "access": "C",
      "states": "1=Auto, 2=Low, 3=Mid1, 4=Mid2, 5=High"
    },
    {
      "type": "MO",
      "instance": 3,
      "name": "Fan Speed (all Lossnay groups)",
      "description": "Fan speed for every Lossnay group",
      "units": "",
      "access": "C",
      "states": "1=Low, 2=Mid1, 3=Mid2, 4=High"
    },
    {
      "type": "MO",
      "instance": 4,
      "name": "Vane Position (all IC groups)",
      "description": "Vane position for every indoor-unit group",
      "units": "",
      "access": "C",
      "states": "1=Auto, 2=Horizontal, 3=Pos. 2, 4=Pos. 3, 5=Pos4, 6=Vertical, 7=Swing"
    },
    {
      "type": "AO",
      "instance": 0,
      "name": "Setpoint (all the groups)",
      "description": "Setpoint for every group (5-90 °C)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 100,
      "name": "CXGX_On/Off_S",
      "description": "Group on/off status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 100,
      "name": "CXGX_On/Off_C",
      "description": "Start/stop the group",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "MI",
      "instance": 100,
      "name": "CXGX_Mode_S",
      "description": "Mode status, indoor units",
      "units": "",
      "access": "R",
      "states": "1=Auto, 2=Heat, 3=Dry, 4=Fan, 5=Cool, 6=AutoHeat, 7=AutoCool, 8=Setback, 9=Setbackheat, 10=Setbackcool"
    },
    {
      "type": "MI",
      "instance": 101,
      "name": "CXGX_Mode_S",
      "description": "Mode status, Lossnay",
      "units": "",
      "access": "R",
      "states": "1=LC_Auto, 2=Heat Recovery, 3=Bypass"
    },
    {
      "type": "MI",
      "instance": 102,
      "name": "CXGX_Mode_S",
      "description": "Mode status, air-to-water units",
      "units": "",
      "access": "R",
      "states": "1=Hot_Water, 2=Heating, 3=Heating_Eco, 4=Anti_Freeze, 5=Cooling"
    },
    {
      "type": "MO",
      "instance": 100,
      "name": "CXGX_Mode_C",
      "description": "Mode command, indoor units",
      "units": "",
      "access": "C",
      "states": "1=Auto, 2=Heat, 3=Dry, 4=Fan, 5=Cool, 6=Setback"
    },
    {
      "type": "MO",
      "instance": 101,
      "name": "CXGX_Mode_C",
      "description": "Mode command, Lossnay",
      "units": "",
      "access": "C",
      "states": "1=LC_Auto, 2=Heat Recovery, 3=Bypass"
    },
    {
      "type": "MO",
      "instance": 102,
      "name": "CXGX_Mode_C",
      "description": "Mode command, air-to-water units",
      "units": "",
      "access": "C",
      "states": "1=Hot_Water, 2=Heating, 3=Heating_Eco, 4=Anti_Freeze, 5=Cooling"
    },
    {
      "type": "MI",
      "instance": 103,
      "name": "CXGX_FanSpeed_S",
      "description": "Fan speed status",
      "units": "",
      "access": "R",
      "states": "Depends on fan speeds set in MAPS: 2 speeds 1=Auto, 2=Low, 3=High; 3 speeds 1=Auto, 2=Low, 3=Mid1, 4=High; 4 speeds 1=Auto, 2=Low, 3=Mid2, 4=Mid1, 5=High"
    },
    {
      "type": "MI",
      "instance": 104,
      "name": "CXGX_FanSpeed_S",
      "description": "Fan speed status",
      "units": "",
      "access": "R",
      "states": "Depends on fan speeds set in MAPS: 2 speeds 1=Auto, 2=Low, 3=High; 3 speeds 1=Auto, 2=Low, 3=Mid1, 4=High; 4 speeds 1=Auto, 2=Low, 3=Mid2, 4=Mid1, 5=High"
    },
    {
      "type": "MO",
      "instance": 103,
      "name": "CXGX_FanSpeed_C",
      "description": "Fan speed command",
      "units": "",
      "access": "C",
      "states": "Depends on fan speeds set in MAPS: 2 speeds 1=Auto, 2=Low, 3=High; 3 speeds 1=Auto, 2=Low, 3=Mid1, 4=High; 4 speeds 1=Auto, 2=Low, 3=Mid2, 4=Mid1, 5=High"
    },
    {
      "type": "MO",
      "instance": 104,
      "name": "CXGX_FanSpeed_C",
      "description": "Fan speed command",
      "units": "",
      "access": "C",
      "states": "Depends on fan speeds set in MAPS: 2 speeds 1=Auto, 2=Low, 3=High; 3 speeds 1=Auto, 2=Low, 3=Mid1, 4=High; 4 speeds 1=Auto, 2=Low, 3=Mid2, 4=Mid1, 5=High"
    },
    {
      "type": "MI",
      "instance": 105,
      "name": "CXGX_Vanes_S",
      "description": "Vane position status",
      "units": "",
      "access": "R",
      "states": "1=Auto, 2=Horizontal, 3=Pos. 2, 4=Pos. 3, 5=Pos. 4, 6=Vertical, 7=Swing"
    },
    {
      "type": "MO",
      "instance": 105,
      "name": "CXGX_Vanes_C",
      "description": "Vane position command",
      "units": "",
      "access": "C",
      "states": "1=Auto, 2=Horizontal, 3=Pos. 2, 4=Pos. 3, 5=Pos. 4, 6=Vertical, 7=Swing"
    },
    {
      "type": "AI",
      "instance": 100,
      "name": "CXGX_Setpoint_S",
      "description": "Setpoint status (cool/dry 19-30 °C, heat/auto 17-28 °C)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 101,
      "name": "CXGX_Setpoint_S",
      "description": "Setpoint status, 5-90 °C range",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 100,
      "name": "CXGX_Setpoint_C",
      "description": "Setpoint command (cool/dry 19-30 °C, heat/auto 17-28 °C)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 101,
      "name": "CXGX_Setpoint_C",
      "description": "Setpoint command, 5-90 °C range",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 102,
      "name": "CXGX_AmbientTemp_S",
      "description": "Group ambient temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 106,
      "name": "CXGX_OperationalStatus_LS_OA_S",
      "description": "Lossnay / outdoor-air operating status",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=Low, 3=High"
    },
    {
      "type": "MO",
      "instance": 106,
      "name": "CXGX_OperationalStatus_LS_OA_C",
      "description": "Lossnay / outdoor-air operating command",
      "units": "",
      "access": "C",
      "states": "1=Off, 2=Low, 3=High"
    },
    {
      "type": "AI",
      "instance": 103,
      "name": "CXGX_OperationTimex100_S",
      "description": "Operating time, hundreds (0-9999)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "CXGX_OperationTime%100_S",
      "description": "Operating time, remainder (0-99)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 101,
      "name": "CXGX_ErrorStatus_S",
      "description": "Group error",
      "units": "",
      "access": "R",
      "states": "0=No error, 1=Group error"
    },
    {
      "type": "AI",
      "instance": 105,
      "name": "CXGX_ErrorCode_S",
      "description": "Group error code",
      "units": "",
      "access": "R",
      "states": "0=No Error, 1..255=Error"
    },
    {
      "type": "BO",
      "instance": 101,
      "name": "CXGX_ErrorReset_C",
      "description": "Reset group error",
      "units": "",
      "access": "C",
      "states": "0=No Reset, 1=Reset"
    },
    {
      "type": "MI",
      "instance": 107,
      "name": "CXGX_Model_S",
      "description": "Group model type",
      "units": "",
      "access": "R",
      "states": "1=IC, 2=KIC, 3=AIC, 4=LC, 5=FU, 6=BU, 7=WH, 8=CEh, 9=DC, 10=AHC, 11=RC, 12=ME, 13=RC, 14=URC, 15=GW, 16=TR, 17=AN, 18=GR, 19=SR, 20=ST, 21=SC, 22=??, 23=NONE"
    },
    {
      "type": "BI",
      "instance": 102,
      "name": "CXGX_Allow_ONOFF_Panel_S",
      "description": "Local ON/OFF allowed from panel (status)",
      "units": "",
      "access": "R",
      "states": "0=Allow, 1=Not allowed"
    },
    {
      "type": "BO",
      "instance": 102,
      "name": "CXGX_Allow_ONOFF_Panel_C",
      "description": "Allow local ON/OFF from panel",
      "units": "",
      "access": "C",
      "states": "0=Allow, 1=Not allowed"
    },
    {
      "type": "BI",
      "instance": 103,
      "name": "CXGX_Allow_MODE_Panel_S",
      "description": "Local mode allowed from panel (status)",
      "units": "",
      "access": "R",
      "states": "0=Allow, 1=Not allowed"
    },
    {
      "type": "BO",
      "instance": 103,
      "name": "CXGX_Allow_MODE_Panel_C",
      "description": "Allow local mode from panel",
      "units": "",
      "access": "C",
      "states": "0=Allow, 1=Not allowed"
    },
    {
      "type": "BI",
      "instance": 104,
      "name": "CXGX_Allow_SETPOINT_Panel_S",
      "description": "Local setpoint allowed from panel (status)",
      "units": "",
      "access": "R",
      "states": "0=Allow, 1=Not allowed"
    },
    {
      "type": "BO",
      "instance": 104,
      "name": "CXGX_Allow_SETPOINT_Panel_c",
      "description": "Allow local setpoint from panel",
      "units": "",
      "access": "C",
      "states": "0=Allow, 1=Not allowed"
    },
    {
      "type": "BI",
      "instance": 105,
      "name": "CXGX_Allow_FILTERRESET_Panel_S",
      "description": "Local filter reset allowed from panel (status)",
      "units": "",
      "access": "R",
      "states": "0=Allow, 1=Not allowed"
    },
    {
      "type": "BO",
      "instance": 105,
      "name": "CXGX_Allow_FILTERRESET_Panel_C",
      "description": "Allow local filter reset from panel",
      "units": "",
      "access": "C",
      "states": "0=Allow, 1=Not allowed"
    },
    {
      "type": "BI",
      "instance": 106,
      "name": "CXGX_Allow_FANSPEED_Panel_S",
      "description": "Local fan speed allowed from panel (status)",
      "units": "",
      "access": "R",
      "states": "0=Allow, 1=Not allowed"
    },
    {
      "type": "BO",
      "instance": 106,
      "name": "CXGX_Allow_FANSPEED_Panel_C",
      "description": "Allow local fan speed from panel",
      "units": "",
      "access": "C",
      "states": "0=Allow, 1=Not allowed"
    },
    {
      "type": "BI",
      "instance": 107,
      "name": "CXGX_Allow_VANES_Panel_S",
      "description": "Local vanes allowed from panel (status)",
      "units": "",
      "access": "R",
      "states": "0=Allow, 1=Not allowed"
    },
    {
      "type": "BO",
      "instance": 107,
      "name": "CXGX_Allow_VANES_Panel_C",
      "description": "Allow local vanes from panel",
      "units": "",
      "access": "C",
      "states": "0=Allow, 1=Not allowed"
    },
    {
      "type": "BI",
      "instance": 108,
      "name": "CXGX_Allow_TIMER_Panel_S",
      "description": "Local timer allowed from panel (status)",
      "units": "",
      "access": "R",
      "states": "0=Allow, 1=Not allowed"
    },
    {
      "type": "BO",
      "instance": 108,
      "name": "CXGX_Allow_TIMER_Panel_C",
      "description": "Allow local timer from panel",
      "units": "",
      "access": "C",
      "states": "0=Allow, 1=Not allowed"
    },
    {
      "type": "BI",
      "instance": 109,
      "name": "CXGX_SetbackControl_S",
      "description": "Setback control status",
      "units": "",
      "access": "R",
      "states": "0=Disable, 1=Enable"
    },
    {
      "type": "BO",
      "instance": 109,
      "name": "CXGX_SetbackControl_C",
      "description": "Setback control command",
      "units": "",
      "access": "C",
      "states": "0=Disable, 1=Enable"
    },
    {
      "type": "AI",
      "instance": 106,
      "name": "CXGX_Min_Cool_Setpoint_S",
      "description": "min cool setpoint limit (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 102,
      "name": "CXGX_Min_Cool_Setpoint_C",
      "description": "min cool setpoint limit (command)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 107,
      "name": "CXGX_Max_Cool_Setpoint_S",
      "description": "max cool setpoint limit (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 103,
      "name": "CXGX_Max_Cool_Setpoint_C",
      "description": "max cool setpoint limit (command)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 108,
      "name": "CXGX_Min_Heat_Setpoint_S",
      "description": "min heat setpoint limit (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 104,
      "name": "CXGX_Min_Heat_Setpoint_C",
      "description": "min heat setpoint limit (command)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 109,
      "name": "CXGX_Max_Heat_Setpoint_S",
      "description": "max heat setpoint limit (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 105,
      "name": "CXGX_Max_Heat_Setpoint_C",
      "description": "max heat setpoint limit (command)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 110,
      "name": "CXGX_Min_Auto_Setpoint_S",
      "description": "min auto setpoint limit (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 106,
      "name": "CXGX_Min_Auto_Setpoint_C",
      "description": "min auto setpoint limit (command)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 111,
      "name": "CXGX_Max_Auto_Setpoint_S",
      "description": "max auto setpoint limit (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 107,
      "name": "CXGX_Max_Auto_Setpoint_C",
      "description": "max auto setpoint limit (command)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 112,
      "name": "CXGX_CoolDryAuto_Upper_DualSetpoint_S",
      "description": "Cool/dry/auto upper dual setpoint (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 108,
      "name": "CXGX_CoolDryAuto_Upper_DualSetpoint_C",
      "description": "Cool/dry/auto upper dual setpoint (command)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 113,
      "name": "CXGX_Heating_ATW_HWHP_Setpoint_S",
      "description": "Heating setpoint, ATW / hot-water heat pump (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 109,
      "name": "CXGX_Heating_ATW_HWHP_Setpoint_C",
      "description": "Heating setpoint, ATW / hot-water heat pump (command)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 114,
      "name": "CXGX_AutoHeat_Lower_DualSetpoint_S",
      "description": "Auto/heat lower dual setpoint (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 110,
      "name": "CXGX_AutoHeat_Lower_DualSetpoint_C",
      "description": "Auto/heat lower dual setpoint (command)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 115,
      "name": "CXGX_HeatingECO_Setpoint_S",
      "description": "Heating eco setpoint (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 111,
      "name": "CXGX_HeatingECO_Setpoint_C",
      "description": "Heating eco setpoint (command)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 116,
      "name": "CXGX_AutoSingle_Setpoint_S",
      "description": "Auto single setpoint (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 112,
      "name": "CXGX_AutoSingle_Setpoint_C",
      "description": "Auto single setpoint (command)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 117,
      "name": "CXGX_HotWater_Setpoint_S",
      "description": "Hot water setpoint (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 113,
      "name": "CXGX_HotWater_Setpoint_C",
      "description": "Hot water setpoint (command)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 118,
      "name": "CXGX_Setback_Upper_Setpoint_S",
      "description": "Setback upper setpoint (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 114,
      "name": "CXGX_Setback_Upper_Setpoint_C",
      "description": "Setback upper setpoint (command)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 119,
      "name": "CXGX_Setback_Lower_Setpoint_S",
      "description": "Setback lower setpoint (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 115,
      "name": "CXGX_Setback_Lower_Setpoint_C",
      "description": "Setback lower setpoint (command)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 120,
      "name": "CXGX_Antifreeze_Setpoint_S",
      "description": "Antifreeze setpoint (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 116,
      "name": "CXGX_Antifreeze_Setpoint_C",
      "description": "Antifreeze setpoint (command)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 121,
      "name": "CXGX_Cooling_Setpoint_S",
      "description": "Cooling setpoint (status)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 117,
      "name": "CXGX_Cooling_Setpoint_C",
      "description": "Cooling setpoint (command)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 122,
      "name": "CXGX_Room_Humidity_S",
      "description": "Room humidity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 110,
      "name": "CXGX_Brightness_S",
      "description": "Brightness sensor",
      "units": "",
      "access": "R",
      "states": "0=Dark, 1=Bright"
    },
    {
      "type": "BI",
      "instance": 111,
      "name": "CXGX_Occupancy_S",
      "description": "Occupancy sensor",
      "units": "",
      "access": "R",
      "states": "0=Absence, 1=Occupancy"
    },
    {
      "type": "AI",
      "instance": 123,
      "name": "CXGX_Outdoor_Temperature_S",
      "description": "Outdoor temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 112,
      "name": "CXGX_FilterStatus_S",
      "description": "Filter status",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Dirty"
    },
    {
      "type": "BO",
      "instance": 110,
      "name": "CXGX_DirtyFilter_Reset_C",
      "description": "Reset dirty filter sign",
      "units": "",
      "access": "C",
      "states": "0=No Reset, 1=Reset"
    },
    {
      "type": "AI",
      "instance": 124,
      "name": "CXGX_Consumption Yesterday_S",
      "description": "Energy consumption yesterday",
      "units": "Wh/kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 125,
      "name": "CXGX_Consumption Today_S",
      "description": "Energy consumption today",
      "units": "Wh/kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 126,
      "name": "CXGX_Consumption Total_S",
      "description": "Energy consumption total",
      "units": "Wh/kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 127,
      "name": "CXGX_Consumption Yesterday_S_Heat",
      "description": "Energy consumption yesterday heat",
      "units": "Wh/kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 128,
      "name": "CXGX_Consumption Today_S_Heat",
      "description": "Energy consumption today heat",
      "units": "Wh/kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 129,
      "name": "CXGX_Consumption Total_S_Heat",
      "description": "Energy consumption total heat",
      "units": "Wh/kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 130,
      "name": "CXGX_Consumption Yesterday_S_Cool",
      "description": "Energy consumption yesterday cool",
      "units": "Wh/kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 131,
      "name": "CXGX_Consumption Today_S_Cool",
      "description": "Energy consumption today cool",
      "units": "Wh/kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 132,
      "name": "CXGX_Consumption Total_S_Cool",
      "description": "Energy consumption total cool",
      "units": "Wh/kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15001,
      "name": "CXIndoorUnitX_ErrorCode_S",
      "description": "Indoor unit 1 error code (disabled by default)",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1..9999=Error code"
    },
    {
      "type": "AI",
      "instance": 15051,
      "name": "CXOutdoorUnitX_ErrorCode_S",
      "description": "Outdoor unit 1 error code (disabled by default)",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1..9999=Error code"
    }
  ]
}