{
  "manufacturer": "Intesis",
  "manufacturer_slug": "intesis",
  "model": "IN775FGL***O000 (700 Series Air gateway, Fujitsu VRF to BACnet)",
  "model_slug": "in775fgl-o000-fujitsu-vrf",
  "aliases": [
    "IN775FGL",
    "IN775FGLO000",
    "IN775FGL***O000",
    "700 Series Air Fujitsu",
    "Intesis Fujitsu VRF BACnet gateway",
    "HMS Intesis Fujitsu VRF",
    "Fujitsu Airstage VRF BACnet"
  ],
  "equipment_type": "VRF BACnet gateway (Fujitsu, multi-unit)",
  "applies_to": "Fujitsu VRF systems (outdoor units 0-11, indoor units 1-64) integrated through the Intesis 700 Series Air gateway IN775FGL***O000.",
  "summary": "The IN775FGL***O000 is a multi-protocol Intesis 700 Series gateway that reads a Fujitsu VRF network and serves it as BACnet IP or BACnet MS/TP objects (the same map for both). It has gateway/batch objects, a block per outdoor unit and a block per indoor unit; instance numbers come from fixed formulas on the unit number.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "Points are listed for the global/batch objects, outdoor unit 0 (OU block = (OU x 25) + 10000, OU 0-11) and indoor unit 1 (IU block = U x 100, U 1-64). Names keep the printed XX placeholder.",
    "The manual has no access column: _C (command) objects are taken as commandable, _S (status) objects as read-only.",
    "Batch_SetTemp_C is printed as object type \"1-Analog Input\". The manual's own type codes use 0 = Analog Input and 1 = Analog Output (every other _C setpoint is printed \"1-Analog Output\"), and it is a command, so AO 0 is used here.",
    "IUXX_FanSpeed_C/_S are printed twice with different state lists (7 speeds and 5 speeds) at the same instance; the 7-speed list is shown and the 5-speed list is in the description. Check which applies to your indoor units.",
    "Only the objects for units configured in the gateway exist; use IUXX_Exists_S to check."
  ],
  "source": {
    "title": "700 Series Air Gateway - IN775FGL***O000, Fujitsu VRF systems, User Manual (section 7.3 Integration into BACnet systems)",
    "doc_number": null,
    "revision_date": "Version 1.0.15 (2025-12-09)",
    "url": "https://www.hms-networks.com/docs/default-source/products/intesis/manuals-and-guides---manuals/user_manual_in775fglxxxo000.pdf"
  },
  "integration": {
    "summary": "Connect the gateway to the Fujitsu VRF bus, scan and configure the units in Intesis MAPS, then map each indoor unit's _C/_S objects from its block (U x 100). Use the Batch_ objects for all-unit commands.",
    "minimum_points": [
      {
        "ref": "BO 100",
        "name": "IUXX_Operation_C",
        "why": "Start/stop indoor unit"
      },
      {
        "ref": "MO 100",
        "name": "IUXX_OperationMode_C",
        "why": "Mode command"
      },
      {
        "ref": "AO 100",
        "name": "IUXX_SetTemp_C",
        "why": "Setpoint command"
      },
      {
        "ref": "MO 101",
        "name": "IUXX_FanSpeed_C",
        "why": "Fan speed command"
      },
      {
        "ref": "BI 101",
        "name": "IUXX_Operation_S",
        "why": "Run status"
      },
      {
        "ref": "AI 100",
        "name": "IUXX_SetTemp_S",
        "why": "Setpoint in use"
      },
      {
        "ref": "AI 101",
        "name": "IUXX_SpaceTemp_S",
        "why": "Room temperature"
      },
      {
        "ref": "BI 105",
        "name": "IUXX_Error_S",
        "why": "Unit alarm"
      },
      {
        "ref": "MI 105",
        "name": "IUXX_ErrorCode_S",
        "why": "Fault code (1 = no error)"
      },
      {
        "ref": "BI 1",
        "name": "Gateway_Error_S",
        "why": "Gateway fault"
      }
    ],
    "enable": "No enable point is documented; remote-controller use can be restricted with IUXX_RC_Prohibit_C.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "BACnet IP or BACnet MS/TP is selected in Intesis MAPS; the object map is the same for both.",
      "Out of the box DHCP is tried; with no DHCP server the gateway falls back to 192.168.100.246."
    ],
    "gotchas": [
      "Instances are formula-based: indoor unit n uses n x 100 + offset, outdoor unit n uses n x 25 + 10000 + offset.",
      "Batch_ commands act on all units at once."
    ]
  },
  "points": [
    {
      "type": "BO",
      "instance": 0,
      "name": "Gateway_ES_C",
      "description": "",
      "units": "",
      "access": "C",
      "states": "0=Not used, 1=Energy saving"
    },
    {
      "type": "BI",
      "instance": 0,
      "name": "Gateway_ES_S",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Not used, 1=Energy saving"
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "Gateway_Error_S",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Abnormal"
    },
    {
      "type": "MI",
      "instance": 0,
      "name": "Gateway_ErrorCode_S",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=No error, 2=Hardware Comm. Error, 3=No Config Error"
    },
    {
      "type": "BO",
      "instance": 1,
      "name": "Batch_Operation_C",
      "description": "",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "MO",
      "instance": 0,
      "name": "Batch_OperationMode_C",
      "description": "",
      "units": "",
      "access": "C",
      "states": "1=Cool, 2=Heat, 3=Fan, 4=Dry, 5=Auto"
    },
    {
      "type": "MO",
      "instance": 1,
      "name": "Batch_Fanspeed_C",
      "description": "",
      "units": "",
      "access": "C",
      "states": "1=Low, 2=High, 3=Med, 4=Auto, 5=Quiet, 6=Med_Low, 7=Med_High"
    },
    {
      "type": "AO",
      "instance": 0,
      "name": "Batch_SetTemp_C",
      "description": "",
      "units": "°C/°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "MO",
      "instance": 2,
      "name": "Batch_RC_Prohibition_C",
      "description": "",
      "units": "",
      "access": "C",
      "states": "0=Disabled, 1=No disabled"
    },
    {
      "type": "MO",
      "instance": 10000,
      "name": "OUXX_CapacitySave_C",
      "description": "",
      "units": "",
      "access": "C",
      "states": "1=Not set, 2=100%, 3=90%, 4=80%, 5=70%, 6=60%, 7=50%, 8=40%"
    },
    {
      "type": "MI",
      "instance": 10000,
      "name": "OUXX_CapacitySave_S",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Not set, 2=100%, 3=90%, 4=80%, 5=70%, 6=60%, 7=50%, 8=40%"
    },
    {
      "type": "BO",
      "instance": 10000,
      "name": "OUXX_ForcedOff_C",
      "description": "",
      "units": "",
      "access": "C",
      "states": "0=Reset, 1=Set"
    },
    {
      "type": "BI",
      "instance": 10000,
      "name": "OUXX_ForcedOff_S",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Reset, 1=Set"
    },
    {
      "type": "MO",
      "instance": 10001,
      "name": "OUXX_LowNoiseOp_C",
      "description": "",
      "units": "",
      "access": "C",
      "states": "1=Stop, 2=Lev1_Quiet, 3=Lev1_Ability, 4=Lev2_Quiet, 5=Lev2_Ability, 6=Lev3_Quiet, 7=Lev3_Ability"
    },
    {
      "type": "MI",
      "instance": 10001,
      "name": "OUXX_LowNoiseOp_S",
      "description": "Values per the AC manual (1-16)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 10001,
      "name": "OUXX_Error_S",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Fault"
    },
    {
      "type": "MI",
      "instance": 10002,
      "name": "OUXX_ErrorCode_S",
      "description": "1 = no error, other values = error code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 100,
      "name": "IUXX_Exists_S",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Not Exist, 1=Exist"
    },
    {
      "type": "BO",
      "instance": 100,
      "name": "IUXX_Operation_C",
      "description": "",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 101,
      "name": "IUXX_Operation_S",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "MO",
      "instance": 100,
      "name": "IUXX_OperationMode_C",
      "description": "",
      "units": "",
      "access": "C",
      "states": "1=Cool, 2=Heat, 3=Fan, 4=Dry, 5=Auto"
    },
    {
      "type": "MI",
      "instance": 100,
      "name": "IUXX_OperationMode_S",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Cool, 2=Heat, 3=Fan, 4=Dry, 5=Auto"
    },
    {
      "type": "MO",
      "instance": 101,
      "name": "IUXX_FanSpeed_C",
      "description": "Second printed state set: 1=Low, 2=High, 3=Med, 4=Auto, 5=Quiet",
      "units": "",
      "access": "C",
      "states": "1=Low, 2=High, 3=Med, 4=Auto, 5=Quiet, 6=Med_Low, 7=Med_High"
    },
    {
      "type": "MI",
      "instance": 101,
      "name": "IUXX_FanSpeed_S",
      "description": "Second printed state set: 1=Low, 2=High, 3=Med, 4=Auto, 5=Quiet",
      "units": "",
      "access": "R",
      "states": "1=Low, 2=High, 3=Med, 4=Auto, 5=Quiet, 6=Med_Low, 7=Med_High"
    },
    {
      "type": "MO",
      "instance": 102,
      "name": "IUXX_AirFlowDirVT_C",
      "description": "",
      "units": "",
      "access": "C",
      "states": "1=Pos1, 2=Pos2, 3=Pos3, 4=Pos4, 5=Swing"
    },
    {
      "type": "MI",
      "instance": 102,
      "name": "IUXX_AirFlowDirVT_S",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Pos1, 2=Pos2, 3=Pos3, 4=Pos4, 5=Swing"
    },
    {
      "type": "MO",
      "instance": 103,
      "name": "IUXX_AirFlowDirHZ_C",
      "description": "",
      "units": "",
      "access": "C",
      "states": "1=Pos1, 2=Pos2, 3=Pos3, 4=Pos4, 5=Pos5, 6=Swing"
    },
    {
      "type": "MI",
      "instance": 103,
      "name": "IUXX_AirFlowDirHZ_S",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Pos1, 2=Pos2, 3=Pos3, 4=Pos4, 5=Pos5, 6=Swing"
    },
    {
      "type": "AO",
      "instance": 100,
      "name": "IUXX_SetTemp_C",
      "description": "",
      "units": "°C/°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100,
      "name": "IUXX_SetTemp_S",
      "description": "",
      "units": "°C/°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 101,
      "name": "IUXX_SpaceTemp_S",
      "description": "",
      "units": "°C/°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "MO",
      "instance": 104,
      "name": "IUXX_RC_Prohibit_C",
      "description": "Values per the AC manual (1-65)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 104,
      "name": "IUXX_RC_Prohibit_S",
      "description": "Values per the AC manual (1-65)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 101,
      "name": "IUXX_ThermostatOFF_C",
      "description": "",
      "units": "",
      "access": "C",
      "states": "0=Reset, 1=Set"
    },
    {
      "type": "BI",
      "instance": 102,
      "name": "IUXX_ThermostatOFF_S",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Reset, 1=Set"
    },
    {
      "type": "BO",
      "instance": 102,
      "name": "IUXX_Reset_Filter_C",
      "description": "",
      "units": "",
      "access": "C",
      "states": "0=No Reset, 1=Reset"
    },
    {
      "type": "BI",
      "instance": 103,
      "name": "IUXX_FilterSign_S",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=No Sign, 1=Sign"
    },
    {
      "type": "BI",
      "instance": 104,
      "name": "IUXX_Emergency_S",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Stop"
    },
    {
      "type": "BI",
      "instance": 105,
      "name": "IUXX_Error_S",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Fault"
    },
    {
      "type": "MI",
      "instance": 105,
      "name": "IUXX_ErrorCode_S",
      "description": "1 = no error, other values = error code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 103,
      "name": "IUXX_TempLimValid_C",
      "description": "",
      "units": "",
      "access": "C",
      "states": "0=Invalid, 1=Valid"
    },
    {
      "type": "BI",
      "instance": 106,
      "name": "IUXX_TempLimValid_S",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Invalid, 1=Valid"
    },
    {
      "type": "AO",
      "instance": 101,
      "name": "IUXX_AutoTempLoLim_C",
      "description": "",
      "units": "°C/°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 102,
      "name": "IUXX_AutoTempLoLim_S",
      "description": "",
      "units": "°C/°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 102,
      "name": "IUXX_AutoTempHiLim_C",
      "description": "",
      "units": "°C/°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 103,
      "name": "IUXX_AutoTempHiLim_S",
      "description": "",
      "units": "°C/°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 103,
      "name": "IUXX_CoolTempLoLim_C",
      "description": "",
      "units": "°C/°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "IUXX_CoolTempLoLim_S",
      "description": "",
      "units": "°C/°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 104,
      "name": "IUXX_CoolTempHiLim_C",
      "description": "",
      "units": "°C/°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 105,
      "name": "IUXX_CoolTempHiLim_S",
      "description": "",
      "units": "°C/°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 105,
      "name": "IUXX_HeatTempLoLim_C",
      "description": "",
      "units": "°C/°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106,
      "name": "IUXX_HeatTempLoLim_S",
      "description": "",
      "units": "°C/°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 106,
      "name": "IUXX_HeatTempHiLim_C",
      "description": "",
      "units": "°C/°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 107,
      "name": "IUXX_HeatTempHiLim_S",
      "description": "",
      "units": "°C/°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 106,
      "name": "IUXX_Managed_Mode_S",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Master, 3=Slave, 4=External"
    },
    {
      "type": "AI",
      "instance": 108,
      "name": "IUXX_Consumption Yesterday",
      "description": "",
      "units": "Wh/kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 109,
      "name": "IUXX_Consumption Today",
      "description": "",
      "units": "Wh/kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 110,
      "name": "IUXX_Consumption Total",
      "description": "",
      "units": "Wh/kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 111,
      "name": "IUXX_Consumption Yesterday Heat",
      "description": "",
      "units": "Wh/kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 112,
      "name": "IUXX_Consumption Today Heat",
      "description": "",
      "units": "Wh/kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 113,
      "name": "IUXX_Consumption Total Heat",
      "description": "",
      "units": "Wh/kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 114,
      "name": "IUXX_Consumption Yesterday Cool",
      "description": "",
      "units": "Wh/kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 115,
      "name": "IUXX_Consumption Today Cool",
      "description": "",
      "units": "Wh/kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 116,
      "name": "IUXX_Consumption Total Cool",
      "description": "",
      "units": "Wh/kWh",
      "access": "R",
      "states": ""
    }
  ]
}
