{
  "manufacturer": "iSMA CONTROLLI",
  "manufacturer_slug": "isma-controlli",
  "model": "Control Point room panel (incl. Control Point VAV)",
  "model_slug": "control-point-room-panel",
  "aliases": [
    "Control Point",
    "iSMA Control Point",
    "Control Point VAV",
    "Control Point Software V1.1"
  ],
  "equipment_type": "Room panel (thermostat display)",
  "applies_to": "iSMA CONTROLLI Control Point room panels, including the VAV version used with the iSMA-B-VAV14-IP controller.",
  "summary": "The Control Point room panel exposes its built-in temperature, humidity and CO2 sensors, a temperature setpoint with offset, fan mode and speed, occupancy mode and status, and its display and keypad settings as BACnet objects. The VAV version adds a commissioning submenu (BO 64-69, MV 5-17, AO 22-37) that mirrors the VAV14-IP controller settings: airflow limits, K-factor, damper and fan test commands. Seven menus of user-defined parameters let the BMS show its own values.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": "Control Point Software manual V1.1",
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "The manual table mixes objects and object properties. Only Present Value rows are listed; rows for other properties (offset, filter, limits, names, visibility, Device-object properties such as BACNET_DEVICE_ID and BAUD_RATE) are left out.",
    "AV 58 OFFSET_SETPOINT and MV 2 FAN_TYPE are printed with a property number (1503, 1602) instead of Present value; they are listed because the Touch Point manuals show them as Present value objects. DEFAULT_SETPOINT is printed as \"AC57\" and listed as AV 57.",
    "BO 14-24 are all named LCD_ICON_DISPLAY (one per icon, given in the description); BO 25-35 LCD_ICON_FLASHING is a range shown by its first object.",
    "The VAV submenu objects come from a separate page; each one is linked to a VAV14-IP application object (named in the manual). AO 23 is printed twice there and listed once.",
    "User-defined parameter slots (NUMERIC1-8 as AV 0-55, BOOLEAN1-8 as BV 0-55) for the main menu and six submenus are all listed; the manual gives no Present value row for MAIN_MENU_NUMERIC3 and NUMERIC7 (AV 2, AV 6)."
  ],
  "source": {
    "title": "Control Point Software User Manual V1.1 - List of BACnet Objects",
    "doc_number": null,
    "revision_date": "V1.1",
    "url": "https://icdocs.ismacontrolli.com/control-point-software/V1.1/list-of-bacnet-objects"
  },
  "integration": {
    "summary": "Read the room temperature (AI 4), humidity (AI 5), CO2 (AI 6) and effective setpoint (AI 3); write the setpoint (AV 56), fan mode (MV 1) and occupancy mode (MV 4) from the BMS. BO 62 switches occupancy between local and BMS mode. With a VAV14-IP the VAV submenu objects are commissioning settings only.",
    "minimum_points": [
      {
        "ref": "MV 4",
        "name": "OCCUPANCY_MODE",
        "why": "Occupancy mode, 1 = unoccupied, 2 = occupied"
      },
      {
        "ref": "AV 56",
        "name": "SETPOINT",
        "why": "Temperature setpoint"
      },
      {
        "ref": "MV 1",
        "name": "FAN_MODE",
        "why": "Fan mode: 1 off, 2-4 manual speed, 5 auto"
      },
      {
        "ref": "AI 4",
        "name": "TEMPERATURE_SENSOR",
        "why": "Room temperature"
      },
      {
        "ref": "AI 3",
        "name": "EFFECTIVE_SETPOINT",
        "why": "Effective setpoint (setpoint plus offset)"
      },
      {
        "ref": "MV 3",
        "name": "CURRENT_OCCUPIED_STATUS",
        "why": "Occupancy status: 0 unocc, 1 occ, 2 standby, 3 forced"
      },
      {
        "ref": "AI 5",
        "name": "HUMIDITY_SENSOR",
        "why": "Room humidity"
      },
      {
        "ref": "AI 6",
        "name": "CO2_SENSOR",
        "why": "Room CO2"
      }
    ],
    "enable": "BO 62 OCCUPIED_CONFIG_LOCAL_MODE selects local or BMS occupancy mode.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "Device instance and baud rate are Device-object properties (BACNET_DEVICE_ID default 0xFFFFFFFF, BAUD_RATE default 115200).",
      "The VAV submenu (password AO 36, default 1000) is for commissioning the VAV14-IP from the panel."
    ],
    "gotchas": [
      "Most configuration objects are stored in panel memory; avoid cyclic writes.",
      "Sensor objects exist only on panel versions with that sensor (MI 1 SENSORS lists them)."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 0,
      "name": "LIVE_TIME",
      "description": "Device uptime in seconds",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 0,
      "name": "PANEL_PASSWORD",
      "description": "Password for the panel settings",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 1,
      "name": "SENSORS",
      "description": "Sensors built-in in the panel:",
      "units": "",
      "access": "R",
      "states": "0=Temperature sensor, 1=CO2 sensor, 2=Humidity sensor"
    },
    {
      "type": "AI",
      "instance": 1,
      "name": "BACKGROUND_LCD_CURRENT_VALUE",
      "description": "Current display illumination value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "BACKGROUND_KEY_PAD_CURRENT_VALUE",
      "description": "Current keypad illumination value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 1,
      "name": "HOURS",
      "description": "Hours part of time display",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 2,
      "name": "MINUTES",
      "description": "Minutes part of time display",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 0,
      "name": "BUZZER",
      "description": "",
      "units": "",
      "access": "W",
      "states": "False=Not active, True=Active (default)"
    },
    {
      "type": "BO",
      "instance": 1,
      "name": "TIME_FORMAT",
      "description": "",
      "units": "",
      "access": "W",
      "states": "False=24 h (default), True=12 h"
    },
    {
      "type": "BO",
      "instance": 2,
      "name": "DEFAULT_TEMPERATURE_UNIT",
      "description": "",
      "units": "",
      "access": "W",
      "states": "False=Celsius (default), True=Fahrenheit"
    },
    {
      "type": "BO",
      "instance": 3,
      "name": "BACKGROUND_ILLUMINATION_LCD_ACTIVE",
      "description": "",
      "units": "",
      "access": "W",
      "states": "False=Not active, True=Active"
    },
    {
      "type": "BO",
      "instance": 4,
      "name": "BACKGROUND_ILLUMINATION_KEY_PAD_ACTIVE",
      "description": "",
      "units": "",
      "access": "W",
      "states": "False=Not active, True=Active"
    },
    {
      "type": "BO",
      "instance": 5,
      "name": "CO2_IN_ALARM_FLASHING_LCD",
      "description": "",
      "units": "",
      "access": "W",
      "states": "False=Not active, True=Active"
    },
    {
      "type": "BO",
      "instance": 6,
      "name": "CO2_IN_ALARM_BUZZER",
      "description": "",
      "units": "",
      "access": "W",
      "states": "False=Not active, True=Active"
    },
    {
      "type": "BO",
      "instance": 7,
      "name": "CO2_IN_ALARM_SHOW_HIGH",
      "description": "",
      "units": "",
      "access": "W",
      "states": "False=Not active, True=Active"
    },
    {
      "type": "BO",
      "instance": 63,
      "name": "CO2_ALARM_CONFIRM_ENABLE",
      "description": "",
      "units": "",
      "access": "W",
      "states": "False=Not active, True=Active"
    },
    {
      "type": "BO",
      "instance": 8,
      "name": "SUBMENU_ICON_DISPLAY_OFF",
      "description": "",
      "units": "",
      "access": "W",
      "states": "False=Not active, True=Active"
    },
    {
      "type": "BO",
      "instance": 9,
      "name": "PANEL_OFF",
      "description": "",
      "units": "",
      "access": "W",
      "states": "False=Panel on (default), True=Panel off"
    },
    {
      "type": "BO",
      "instance": 10,
      "name": "KEY_PAD_OFF",
      "description": "",
      "units": "",
      "access": "W",
      "states": "False=Keypad on (default), True=Keypad off"
    },
    {
      "type": "BO",
      "instance": 11,
      "name": "LCD_FLASHING",
      "description": "",
      "units": "",
      "access": "W",
      "states": "False=Not active (default), True=Active"
    },
    {
      "type": "BO",
      "instance": 12,
      "name": "KEY_PAD_FLASHING",
      "description": "",
      "units": "",
      "access": "W",
      "states": "False=Not active (default), True=Active"
    },
    {
      "type": "AO",
      "instance": 3,
      "name": "BACKGROUND_LCD_FOR_ACTIVE_MODE",
      "description": "Default: 60%",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 4,
      "name": "BACKGROUND_LCD_FOR_IDLE_MODE",
      "description": "Default: 40%",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 5,
      "name": "BACKGROUND_LCD_FOR_STANDBY_MODE",
      "description": "Default: 0%",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 6,
      "name": "BACKGROUND_LCD_TIME_TO_IDLE",
      "description": "Default: 10 s",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 7,
      "name": "BACKGROUND_LCD_TIME_TO_STANDBY",
      "description": "Default: 5 s",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 8,
      "name": "BACKGROUND_KEY_PAD_ACTIVE_MODE",
      "description": "Default: 10%",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 9,
      "name": "BACKGROUND_KEY_PAD__IDLE_MODE",
      "description": "Default: 40%",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 10,
      "name": "BACKGROUND_KEY_PAD_STANDBY_MODE",
      "description": "Default: 60%",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 11,
      "name": "BACKGROUND_KEY_PAD_TIME_TO_IDLE",
      "description": "Default: 10 s",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 12,
      "name": "BACKGROUND_KEY_PAD_TIME_TO_STANDBY",
      "description": "Default: 5 s",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 13,
      "name": "REFRESH_TIME",
      "description": "Default: 2 s",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 13,
      "name": "TIME_CONFIGURATION",
      "description": "",
      "units": "",
      "access": "W",
      "states": "False=Clock displayed (default), True=Clock not displayed"
    },
    {
      "type": "BO",
      "instance": 14,
      "name": "LCD_ICON_DISPLAY",
      "description": "SUN",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 15,
      "name": "LCD_ICON_DISPLAY",
      "description": "MOON",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 16,
      "name": "LCD_ICON_DISPLAY",
      "description": "HEATING",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 17,
      "name": "LCD_ICON_DISPLAY",
      "description": "COOLING",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 18,
      "name": "LCD_ICON_DISPLAY",
      "description": "HUMIDIFIER",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 19,
      "name": "LCD_ICON_DISPLAY",
      "description": "DEHUMIDIFIER",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 20,
      "name": "LCD_ICON_DISPLAY",
      "description": "WIRELESS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 21,
      "name": "LCD_ICON_DISPLAY",
      "description": "SETTINGS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 22,
      "name": "LCD_ICON_DISPLAY",
      "description": "ECO",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 23,
      "name": "LCD_ICON_DISPLAY",
      "description": "RECIRCULATION",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 24,
      "name": "LCD_ICON_DISPLAY",
      "description": "PC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 25,
      "name": "LCD_ICON_FLASHING",
      "description": "(11 objects, BO 25-35)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 14,
      "name": "LCD_ICON_FLASHING_TIME",
      "description": "Icons blinking frequency",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 15,
      "name": "SUBMENU_ICON_FLASHING_TIME",
      "description": "Submenu icons flashing time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 16,
      "name": "ENTER_MENU_TIME",
      "description": "Default: 2 s",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 17,
      "name": "EXIT_EDIT_TIME",
      "description": "Default: 5 s",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 18,
      "name": "EXIT_MENU_TIME",
      "description": "Default: 10 s",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 19,
      "name": "CO2_SETPOINT_FOR_ALARM",
      "description": "CO2 alarm setpoint",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 20,
      "name": "CO2_HYSTERESIS_FOR_ALARM",
      "description": "CO2 alarm hysteresis",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "TEMPERATURE_SENSOR",
      "description": "Current temperature sensor value with offset",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "HUMIDITY_SENSOR",
      "description": "Current humidity sensor value with offset",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "CO2_SENSOR",
      "description": "Current CO2 sensor value with offset",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "SETPOINT",
      "description": "Actual setpoint value",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "EFFECTIVE_SETPOINT",
      "description": "Sum of the temperature actual setpoint value and offset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "DEFAULT_SETPOINT",
      "description": "Default: 21oC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "OFFSET_RANGE",
      "description": "Offset value limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 55,
      "name": "OPERATING_MODE",
      "description": "",
      "units": "",
      "access": "W",
      "states": "False=Changing offset, True=Changing setpoint (default)"
    },
    {
      "type": "BO",
      "instance": 56,
      "name": "SETPOINT_DISPLAY",
      "description": "",
      "units": "",
      "access": "W",
      "states": "False=Not active, True=Active (default)"
    },
    {
      "type": "BO",
      "instance": 57,
      "name": "FAST_EDIT_MODE",
      "description": "",
      "units": "",
      "access": "W",
      "states": "False=Not active (default), True=Active"
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "FAN_MODE",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=Manual, speed 1 (default), 3=Manual, speed 2, 4=Manual, speed 3, 5=Auto"
    },
    {
      "type": "MV",
      "instance": 0,
      "name": "FAN_CURRENT_SPEED",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Off (default), 2=Manual, speed 1, 3=Manual, speed 2, 4=Manual, speed 3, 5=Auto, speed 1, 6=Auto, speed 2, 7=Auto, speed 3"
    },
    {
      "type": "BO",
      "instance": 59,
      "name": "PART_EDITABLE",
      "description": "",
      "units": "",
      "access": "W",
      "states": "False=Fully editable (default), True=Auto_Off_Mode"
    },
    {
      "type": "BO",
      "instance": 60,
      "name": "FAST_EDIT_MODE",
      "description": "",
      "units": "",
      "access": "W",
      "states": "False=Not active (default), True=Active"
    },
    {
      "type": "AO",
      "instance": 21,
      "name": "FAN_ICON_FLASHING_TIME",
      "description": "Time base for calculating the frequency of the fan icon rotation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 4,
      "name": "OCCUPANCY_MODE",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Unoccupied, 2=Occupied"
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "CURRENT_OCCUPIED_STATUS",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Unoccupied, 1=Occupied, 2=Standby, 3=Forced occupied"
    },
    {
      "type": "BO",
      "instance": 61,
      "name": "FAST_EDIT_MODE",
      "description": "",
      "units": "",
      "access": "W",
      "states": "False=Not active (default), True=Active"
    },
    {
      "type": "BO",
      "instance": 62,
      "name": "OCCUPIED_CONFIG_LOCAL_MODE",
      "description": "",
      "units": "",
      "access": "W",
      "states": "False=Local mode, True=BMS mode"
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "OFFSET_SETPOINT",
      "description": "Default: 0oC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "FAN_TYPE",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Analog, 0-10 V DC, 2=1-speed fan, 3=2-speed fan, 4=3-speed fan"
    },
    {
      "type": "BO",
      "instance": 68,
      "name": "VAV_DEVICE_TYPE",
      "description": "Choose VAV device control type from airflow demand",
      "units": "",
      "access": "W",
      "states": "False=VAV, True=VVT"
    },
    {
      "type": "MV",
      "instance": 10,
      "name": "VAV_REHEATER_TYPE",
      "description": "Set the reheater type",
      "units": "",
      "access": "W",
      "states": "1=none, 2=TimeProp, 3=staged, 4=float"
    },
    {
      "type": "MV",
      "instance": 11,
      "name": "VAV_PERIMETER_TYPE",
      "description": "Set the perimeter type",
      "units": "",
      "access": "W",
      "states": "1=none, 2=TimeProp, 3=digital"
    },
    {
      "type": "MV",
      "instance": 9,
      "name": "VAV_FAN_TYPE",
      "description": "Set the fan type",
      "units": "",
      "access": "W",
      "states": "1=none, 2=series, 3=parallel"
    },
    {
      "type": "MV",
      "instance": 12,
      "name": "VAV_DISCHARGE_TEMP_TYPE",
      "description": "Select the discharge temperature type",
      "units": "",
      "access": "W",
      "states": "1=Voltage measurement, 2=Current, 3=Resistance input, 4=10K3A1 NTC, 5=10K4A1 NTC, 6=10K NTC Carel, 7=20K6A1 NTC, 8=2,2K3A1 NTC, 9=3K3A1 NTC, 10=30K6A1 NTC, 11=SIE1, 12=TAC1, 13=SAT1, 14=PT1000, 15=NI1000, 16=NI1000 21C, 17=NI1000 LG F, 18=10K Type2 NTC F, 19=10K Type3 NTC F, 20=20K NTC F, 21=3K NTC F, 22=PT1000 F, 23=NI1000 32F, 24=NI1000 70F"
    },
    {
      "type": "MV",
      "instance": 13,
      "name": "VAV_SPACE_TEMP_TYPE",
      "description": "Select the space temperature type",
      "units": "",
      "access": "W",
      "states": "1=Voltage measurement, 2=Current, 3=Resistance input, 4=10K3A1 NTC, 5=10K4A1 NTC, 6=10K NTC Carel, 7=20K6A1 NTC, 8=2,2K3A1 NTC, 9=3K3A1 NTC, 10=30K6A1 NTC, 11=SIE1, 12=TAC1, 13=SAT1, 14=PT1000, 15=NI1000, 16=NI1000 21C, 17=NI1000 LG F, 18=10K Type2 NTC F, 19=10K Type3 NTC F, 20=20K NTC F, 21=3K NTC F, 22=PT1000 F, 23=NI1000 32F, 24=NI1000 70F"
    },
    {
      "type": "AO",
      "instance": 37,
      "name": "VAV_CO2_RANGE",
      "description": "Sets the range of the CO2 sensor used",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 14,
      "name": "VAV_HEATER_PRIORITY",
      "description": "Possibility to select heating priority for heating sources",
      "units": "",
      "access": "W",
      "states": "1=reheater, 2=perimeter, 3=simultaneous"
    },
    {
      "type": "BO",
      "instance": 69,
      "name": "VAV_DUAL_HEAT",
      "description": "Enable dual heating mode with repeater/perimeter and damper (no effect without damper)",
      "units": "",
      "access": "W",
      "states": "False=no, True=yes"
    },
    {
      "type": "BO",
      "instance": 66,
      "name": "VAV_OCCUPANCY_CONTACT_TYPE",
      "description": "Invert the I1 input signal if required",
      "units": "",
      "access": "W",
      "states": "False=normal, True=invert"
    },
    {
      "type": "BO",
      "instance": 67,
      "name": "VAV_WINDOW_CONTACT_TYPE",
      "description": "Invert the I2 input signal if required",
      "units": "",
      "access": "W",
      "states": "False=normal, True=invert"
    },
    {
      "type": "BO",
      "instance": 65,
      "name": "VAV_DAMPER_DIRECTION",
      "description": "Sets the damper opening direction",
      "units": "",
      "access": "W",
      "states": "False=CW, True=CCW"
    },
    {
      "type": "MV",
      "instance": 15,
      "name": "VAV_SPACE_TEMPERATURE_SOURCE",
      "description": "Choose the temperature source for control logic",
      "units": "",
      "access": "W",
      "states": "1=panel, 2=input, 3=network"
    },
    {
      "type": "MV",
      "instance": 17,
      "name": "VAV_CO2_SOURCE",
      "description": "Select the CO2 source for control logic",
      "units": "",
      "access": "W",
      "states": "1=panel, 2=input, 3=network"
    },
    {
      "type": "MV",
      "instance": 16,
      "name": "VAV_SETPOINT_OFFSET_SOURCE",
      "description": "Choose the setpoint offset source for control logic",
      "units": "",
      "access": "W",
      "states": "1=panel, 2=input, 3=network"
    },
    {
      "type": "AO",
      "instance": 29,
      "name": "VAV_MAX_FLOW_COOLING",
      "description": "Maximum airflow setpoint for cooling in the occupied state",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 30,
      "name": "VAV_MIN_FLOW_COOLING",
      "description": "Minimum airflow setpoint for cooling in the occupied state",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 31,
      "name": "VAV_MAX_FLOW_HEATING",
      "description": "Maximum airflow setpoint for heating in the occupied state",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 32,
      "name": "VAV_MIN_FLOW_HEATING",
      "description": "Minimum airflow setpoint for heating in the occupied state",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 33,
      "name": "VAV_MIN_FLOW_STANDBY",
      "description": "Airflow setpoint in the standby state",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 34,
      "name": "VAV_MIN_FLOW_UNOCCUPIED",
      "description": "Airflow setpoint in the unoccupied state",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 35,
      "name": "VAV_FLOW_FAN_START",
      "description": "Airflow setpoint for a fan startup only",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 23,
      "name": "VAV_K_FACTOR_VALUE",
      "description": "Sets the K-Factor",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 36,
      "name": "VAV_MENU_PASSWORD",
      "description": "Non-volatile password protecting access to commissioning menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 64,
      "name": "VAV_PRESSURE_SENSOR_RESET_TRIGGER",
      "description": "Perform zeroing action on the built-in PI pressure transducer if there is",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 22,
      "name": "VAV_PRESSURE_SENSOR_VALUE",
      "description": "Actual differential pressure sensor-measured value from the built-in pressure input",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 24,
      "name": "VAV_CALCULATED_DAMPER_POSITION",
      "description": "Actual damper opening level coming from the Rotary Actuator component",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 25,
      "name": "VAV_CALCULATED_FLOW",
      "description": "Actual calculated airflow based on the K-Factor value and differential pressure measure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 5,
      "name": "VAV_DAMPER_COMMAND",
      "description": "Set different damper command modes for calibration, balancing, or testing",
      "units": "",
      "access": "W",
      "states": "1=Auto/none (null), 2=Max flow, 3=Min flow, 4=User flow, 5=User position, 6=Full open, 7=Full close, 8=Calibrate"
    },
    {
      "type": "MV",
      "instance": 6,
      "name": "VAV_FAN_COMMAND",
      "description": "Set different fan command modes for testing",
      "units": "",
      "access": "W",
      "states": "1=Auto/none (null), 2=Max speed, 3=Min speed, 4=Stop"
    },
    {
      "type": "MV",
      "instance": 7,
      "name": "VAV_REHEATER_COMMAND",
      "description": "Set different reheater command modes for testing",
      "units": "",
      "access": "W",
      "states": "1=Auto/none (null), 2=Full open, 3=Full close"
    },
    {
      "type": "MV",
      "instance": 8,
      "name": "VAV_PERIMETER_COMMAND",
      "description": "Set different perimeter command modes for testing",
      "units": "",
      "access": "W",
      "states": "1=Auto/none (null), 2=Full open, 3=Full close"
    },
    {
      "type": "AO",
      "instance": 26,
      "name": "USER_DESIRED_DAMPER_POSITION",
      "description": "User-set damper opening level",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 27,
      "name": "USER_DESIRED_FLOW",
      "description": "User-set airflow setpoint",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 28,
      "name": "USER_MEASURED_FLOW",
      "description": "Enter the airflow value measured by the hood for calibration",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 0,
      "name": "MAIN_MENU_NUMERIC1:Present Value",
      "description": "User-defined numeric parameter 1, main menu menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "MAIN_MENU_NUMERIC2:Present Value",
      "description": "User-defined numeric parameter 2, main menu menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "MAIN_MENU_NUMERIC4:Present Value",
      "description": "User-defined numeric parameter 4, main menu menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "MAIN_MENU_NUMERIC5:Present Value",
      "description": "User-defined numeric parameter 5, main menu menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "MAIN_MENU_NUMERIC6:Present Value",
      "description": "User-defined numeric parameter 6, main menu menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "MAIN_MENU_NUMERIC8:Present Value",
      "description": "User-defined numeric parameter 8, main menu menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 0,
      "name": "MAIN_MENU_BOOLEAN1:Present Value",
      "description": "User-defined boolean parameter 1, main menu menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "MAIN_MENU_BOOLEAN2:Present Value",
      "description": "User-defined boolean parameter 2, main menu menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "MAIN_MENU_BOOLEAN3:Present Value",
      "description": "User-defined boolean parameter 3, main menu menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "MAIN_MENU_BOOLEAN4:Present Value",
      "description": "User-defined boolean parameter 4, main menu menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "MAIN_MENU_BOOLEAN5:Present Value",
      "description": "User-defined boolean parameter 5, main menu menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "MAIN_MENU_BOOLEAN6:Present Value",
      "description": "User-defined boolean parameter 6, main menu menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "MAIN_MENU_BOOLEAN7:Present Value",
      "description": "User-defined boolean parameter 7, main menu menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "MAIN_MENU_BOOLEAN8:Present Value",
      "description": "User-defined boolean parameter 8, main menu menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "TEMPERATURE_NUMERIC1:Present Value",
      "description": "User-defined numeric parameter 1, temperature menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "TEMPERATURE_NUMERIC2:Present Value",
      "description": "User-defined numeric parameter 2, temperature menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "TEMPERATURE_NUMERIC3:Present Value",
      "description": "User-defined numeric parameter 3, temperature menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "TEMPERATURE_NUMERIC4:Present Value",
      "description": "User-defined numeric parameter 4, temperature menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "TEMPERATURE_NUMERIC5:Present Value",
      "description": "User-defined numeric parameter 5, temperature menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "TEMPERATURE_NUMERIC6:Present Value",
      "description": "User-defined numeric parameter 6, temperature menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "TEMPERATURE_NUMERIC7:Present Value",
      "description": "User-defined numeric parameter 7, temperature menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "TEMPERATURE_NUMERIC8:Present Value",
      "description": "User-defined numeric parameter 8, temperature menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "TEMPERATURE_BOOLEAN1:Present Value",
      "description": "User-defined boolean parameter 1, temperature menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "TEMPERATURE_BOOLEAN2:Present Value",
      "description": "User-defined boolean parameter 2, temperature menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "TEMPERATURE_BOOLEAN3:Present Value",
      "description": "User-defined boolean parameter 3, temperature menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "TEMPERATURE_BOOLEAN4:Present Value",
      "description": "User-defined boolean parameter 4, temperature menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "TEMPERATURE_BOOLEAN5:Present Value",
      "description": "User-defined boolean parameter 5, temperature menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "TEMPERATURE_BOOLEAN6:Present Value",
      "description": "User-defined boolean parameter 6, temperature menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "TEMPERATURE_BOOLEAN7:Present Value",
      "description": "User-defined boolean parameter 7, temperature menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "TEMPERATURE_BOOLEAN8:Present Value",
      "description": "User-defined boolean parameter 8, temperature menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "FAN_NUMERIC1:Present Value",
      "description": "User-defined numeric parameter 1, fan menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "FAN_NUMERIC2:Present Value",
      "description": "User-defined numeric parameter 2, fan menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "FAN_NUMERIC3:Present Value",
      "description": "User-defined numeric parameter 3, fan menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "FAN_NUMERIC4:Present Value",
      "description": "User-defined numeric parameter 4, fan menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "FAN_NUMERIC5:Present Value",
      "description": "User-defined numeric parameter 5, fan menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "FAN_NUMERIC6:Present Value",
      "description": "User-defined numeric parameter 6, fan menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "FANNUMERIC7:Present Value",
      "description": "User-defined numeric parameter 7, fan menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "FAN_NUMERIC8:Present Value",
      "description": "User-defined numeric parameter 8, fan menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "FAN_BOOLEAN1:Present Value",
      "description": "User-defined boolean parameter 1, fan menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "FAN_BOOLEAN2:Present Value",
      "description": "User-defined boolean parameter 2, fan menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "FAN_BOOLEAN3:Present Value",
      "description": "User-defined boolean parameter 3, fan menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "FAN_BOOLEAN4:Present Value",
      "description": "User-defined boolean parameter 4, fan menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "FAN_BOOLEAN5:Present Value",
      "description": "User-defined boolean parameter 5, fan menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "FAN_BOOLEAN6:Present Value",
      "description": "User-defined boolean parameter 6, fan menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "FAN_BOOLEAN7:Present Value",
      "description": "User-defined boolean parameter 7, fan menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "FAN_BOOLEAN8:Present Value",
      "description": "User-defined boolean parameter 8, fan menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "LIGHT_NUMERIC1:Present Value",
      "description": "User-defined numeric parameter 1, light menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "LIGHT_NUMERIC2:Present Value",
      "description": "User-defined numeric parameter 2, light menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "LIGHT_NUMERIC3:Present Value",
      "description": "User-defined numeric parameter 3, light menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "LIGHT_NUMERIC4:Present Value",
      "description": "User-defined numeric parameter 4, light menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "LIGHT_NUMERIC5:Present Value",
      "description": "User-defined numeric parameter 5, light menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "LIGHT_NUMERIC6:Present Value",
      "description": "User-defined numeric parameter 6, light menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "LIGHTNUMERIC7:Present Value",
      "description": "User-defined numeric parameter 7, light menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "LIGHT_NUMERIC8:Present Value",
      "description": "User-defined numeric parameter 8, light menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "LIGHT_BOOLEAN1:Present Value",
      "description": "User-defined boolean parameter 1, light menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "LIGHT_BOOLEAN2:Present Value",
      "description": "User-defined boolean parameter 2, light menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "LIGHT_BOOLEAN3:Present Value",
      "description": "User-defined boolean parameter 3, light menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "LIGHT_BOOLEAN4:Present Value",
      "description": "User-defined boolean parameter 4, light menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "LIGHT_BOOLEAN5:Present Value",
      "description": "User-defined boolean parameter 5, light menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "LIGHT_BOOLEAN6:Present Value",
      "description": "User-defined boolean parameter 6, light menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "LIGHT_BOOLEAN7:Present Value",
      "description": "User-defined boolean parameter 7, light menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "LIGHT_BOOLEAN8:Present Value",
      "description": "User-defined boolean parameter 8, light menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "BLIND_NUMERIC1:Present Value",
      "description": "User-defined numeric parameter 1, blind menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "BLIND_NUMERIC2:Present Value",
      "description": "User-defined numeric parameter 2, blind menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "BLIND_NUMERIC3:Present Value",
      "description": "User-defined numeric parameter 3, blind menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "BLIND_NUMERIC4:Present Value",
      "description": "User-defined numeric parameter 4, blind menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "BLIND_NUMERIC5:Present Value",
      "description": "User-defined numeric parameter 5, blind menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "BLIND_NUMERIC6:Present Value",
      "description": "User-defined numeric parameter 6, blind menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "BLINDNUMERIC7:Present Value",
      "description": "User-defined numeric parameter 7, blind menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "BLIND_NUMERIC8:Present Value",
      "description": "User-defined numeric parameter 8, blind menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "BLIND_BOOLEAN1:Present Value",
      "description": "User-defined boolean parameter 1, blind menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "BLIND_BOOLEAN2:Present Value",
      "description": "User-defined boolean parameter 2, blind menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 34,
      "name": "BLIND_BOOLEAN3:Present Value",
      "description": "User-defined boolean parameter 3, blind menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 35,
      "name": "BLIND_BOOLEAN4:Present Value",
      "description": "User-defined boolean parameter 4, blind menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 36,
      "name": "BLIND_BOOLEAN5:Present Value",
      "description": "User-defined boolean parameter 5, blind menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 37,
      "name": "BLIND_BOOLEAN6:Present Value",
      "description": "User-defined boolean parameter 6, blind menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 38,
      "name": "BLIND_BOOLEAN7:Present Value",
      "description": "User-defined boolean parameter 7, blind menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 39,
      "name": "BLIND_BOOLEAN8:Present Value",
      "description": "User-defined boolean parameter 8, blind menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "ALARMS_NUMERIC1:Present Value",
      "description": "User-defined numeric parameter 1, alarms menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "ALARMS_NUMERIC2:Present Value",
      "description": "User-defined numeric parameter 2, alarms menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "ALARMS_NUMERIC3:Present Value",
      "description": "User-defined numeric parameter 3, alarms menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "ALARMS_NUMERIC4:Present Value",
      "description": "User-defined numeric parameter 4, alarms menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "ALARMS_NUMERIC5:Present Value",
      "description": "User-defined numeric parameter 5, alarms menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "ALARMS_NUMERIC6:Present Value",
      "description": "User-defined numeric parameter 6, alarms menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "ALARMSNUMERIC7:Present Value",
      "description": "User-defined numeric parameter 7, alarms menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "ALARMS_NUMERIC8:Present Value",
      "description": "User-defined numeric parameter 8, alarms menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 40,
      "name": "ALARMS_BOOLEAN1:Present Value",
      "description": "User-defined boolean parameter 1, alarms menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 41,
      "name": "ALARMS_BOOLEAN2:Present Value",
      "description": "User-defined boolean parameter 2, alarms menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 42,
      "name": "ALARMS_BOOLEAN3:Present Value",
      "description": "User-defined boolean parameter 3, alarms menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 43,
      "name": "ALARMS_BOOLEAN4:Present Value",
      "description": "User-defined boolean parameter 4, alarms menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 44,
      "name": "ALARMS_BOOLEAN5:Present Value",
      "description": "User-defined boolean parameter 5, alarms menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 45,
      "name": "ALARMS_BOOLEAN6:Present Value",
      "description": "User-defined boolean parameter 6, alarms menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 46,
      "name": "ALARMS_BOOLEAN7:Present Value",
      "description": "User-defined boolean parameter 7, alarms menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 47,
      "name": "ALARMS_BOOLEAN8:Present Value",
      "description": "User-defined boolean parameter 8, alarms menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "SETTINGS_NUMERIC1:Present Value",
      "description": "User-defined numeric parameter 1, settings menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "SETTINGS_NUMERIC2:Present Value",
      "description": "User-defined numeric parameter 2, settings menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "SETTINGS_NUMERIC3:Present Value",
      "description": "User-defined numeric parameter 3, settings menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "SETTINGS_NUMERIC4:Present Value",
      "description": "User-defined numeric parameter 4, settings menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "SETTINGS_NUMERIC5:Present Value",
      "description": "User-defined numeric parameter 5, settings menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "SETTINGS_NUMERIC6:Present Value",
      "description": "User-defined numeric parameter 6, settings menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "SETTINGSNUMERIC7:Present Value",
      "description": "User-defined numeric parameter 7, settings menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "SETTINGS_NUMERIC8:Present Value",
      "description": "User-defined numeric parameter 8, settings menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 48,
      "name": "SETTINGS_BOOLEAN1:Present Value",
      "description": "User-defined boolean parameter 1, settings menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 49,
      "name": "SETTINGS_BOOLEAN2:Present Value",
      "description": "User-defined boolean parameter 2, settings menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 50,
      "name": "SETTINGS_BOOLEAN3:Present Value",
      "description": "User-defined boolean parameter 3, settings menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 51,
      "name": "SETTINGS_BOOLEAN4:Present Value",
      "description": "User-defined boolean parameter 4, settings menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 52,
      "name": "SETTINGS_BOOLEAN5:Present Value",
      "description": "User-defined boolean parameter 5, settings menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 53,
      "name": "SETTINGS_BOOLEAN6:Present Value",
      "description": "User-defined boolean parameter 6, settings menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 54,
      "name": "SETTINGS_BOOLEAN7:Present Value",
      "description": "User-defined boolean parameter 7, settings menu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 55,
      "name": "SETTINGS_BOOLEAN8:Present Value",
      "description": "User-defined boolean parameter 8, settings menu",
      "units": "",
      "access": "W",
      "states": ""
    }
  ]
}
