{
  "manufacturer": "iSMA CONTROLLI",
  "manufacturer_slug": "isma-controlli",
  "model": "iSMA-B-FCU fan coil controller (default application)",
  "model_slug": "isma-b-fcu-default-application",
  "aliases": [
    "iSMA-B-FCU",
    "iSMA-B-FCU-HH",
    "iSMA-B-FCU-HL",
    "iSMA-B-FCU-LL",
    "DMP241en"
  ],
  "equipment_type": "Fan coil unit controller",
  "applies_to": "iSMA CONTROLLI iSMA-B-FCU fan coil controllers running the factory default FCU application.",
  "summary": "The iSMA-B-FCU ships with a ready-made fan coil application (2- or 4-pipe, digital or analog valve control, 3-speed or analog fan) that exposes a fixed set of BACnet Analog Value and Binary Value objects, the same data as its Modbus registers. The BMS can set occupancy mode, setpoint, fan mode and FCU mode, write the room temperature, and read the effective setpoint, valve and fan outputs and sensor values. Up to five slave FCUs can follow one master over BACnet.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": "Default application 2.0 (App_version default)",
  "default_device_instance": "826 followed by the 3-digit MAC address (MAC 83 = 826083)",
  "access_inferred": false,
  "notes": [
    "The manual lists App_status (application diagnostics) as BACnet Device object property 5002, not as an object; it is left out here.",
    "Default values in the table look scaled x10 (Setpoint 210 for 21.0 °C; Fan_Scale default 30 while the text says 3 °C). Check whether the live BACnet values are scaled before writing.",
    "AV 29 is printed wrapped as 'Second_Stage_Diff / Binary'; it is listed as Second_Stage_Diff_Binary to match AV 31 Second_Stage_Diff_Analog.",
    "Names are kept as printed, including spelling slips (Coolling_Valve, Visable, Occuapancy, Conntact) and the few names printed with spaces.",
    "The MAC address is set with DIP switches; master/slave grouping works only over BACnet."
  ],
  "source": {
    "title": "iSMA-B-FCU Application User Manual",
    "doc_number": "DMP241en",
    "revision_date": "1st Issue rev. 5, 02/2022",
    "url": "https://downloads.innon.com/hubfs/downloads.innon.com/iSMA/iSMA-B-FCU/Manuals/iSMA_B_FCU_Application_Manual.pdf",
    "unofficial": true,
    "host": "Innon (iSMA distributor)"
  },
  "integration": {
    "summary": "Use the default application as shipped: write Occupancy_Mode, Setpoint, Fan_Mode and FCU_Mode from the BMS, and read Effective Setpoint, Occupancy Status, Fan Status and the valve outputs. If the room temperature comes from the BMS, write it to Net_Temperature. Only the master FCU of a group should be controlled from the BMS; slaves follow it.",
    "minimum_points": [
      {
        "ref": "AV 0",
        "name": "Occupancy_Mode",
        "why": "0 unoccupied, 1 occupied, 2 standby"
      },
      {
        "ref": "AV 4",
        "name": "FCU_Mode",
        "why": "0 off, 1 auto, 2 heat, 3 cool, 4 fan only"
      },
      {
        "ref": "AV 3",
        "name": "Fan_Mode",
        "why": "0 off, 1-3 manual speed, 4 auto"
      },
      {
        "ref": "AV 1",
        "name": "Setpoint",
        "why": "Room temperature setpoint"
      },
      {
        "ref": "AV 100",
        "name": "Effective Setpoint",
        "why": "Setpoint in use after offsets"
      },
      {
        "ref": "AV 101",
        "name": "Occupancy Status",
        "why": "0 unocc, 1 occ, 2 standby, 3 forced occupied"
      },
      {
        "ref": "AV 102",
        "name": "Fan Status",
        "why": "0 off, 1-3 manual speed, 4-6 auto speed"
      },
      {
        "ref": "AV 104",
        "name": "Cv",
        "why": "Room temperature used for control"
      },
      {
        "ref": "AV 110",
        "name": "Heating_Valve",
        "why": "Heating valve output, %"
      },
      {
        "ref": "AV 111",
        "name": "Coolling_Valve",
        "why": "Cooling valve output, %"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": "Net_Temperature (AV 6) takes a room temperature from the network as the control value source.",
    "setup": [
      "The MS/TP MAC address is set on the DIP switches (binary weights).",
      "Device instance = 826 followed by the 3-digit MAC address (MAC 83 gives 826083).",
      "For master/slave rooms, give slaves the BACnet device IDs from the auto-binding table, or set Remote_SlaveN_Device_ID and Local_Remote_Auto_Binding.",
      "Only the master works with the room panel and the BMS; up to 5 slaves follow it."
    ],
    "gotchas": [
      "Manual override objects (valve/fan manual value plus the matching enable BV) take outputs out of automatic control.",
      "Check value scaling: the table defaults look like tenths (210 = 21.0 °C)."
    ]
  },
  "points": [
    {
      "type": "AV",
      "instance": 0,
      "name": "Occupancy_Mode",
      "description": "Occupancy mode command",
      "units": "",
      "access": "W",
      "states": "0=Unoccupied, 1=Occupied, 2=Standby"
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Setpoint",
      "description": "User temperature setpoint",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Setpoint_Offset",
      "description": "User setpoint offset",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Fan_Mode",
      "description": "Fan mode command",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=Speed 1 (manual), 2=Speed 2 (manual), 3=Speed 3 (manual), 4=Auto"
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "FCU_Mode",
      "description": "Fan coil operating mode",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=Auto, 2=Heating only, 3=Cooling only, 4=Fan only"
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Setpoint_Offset_Range",
      "description": "Allowed setpoint offset range (+/-)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Net_Temperature",
      "description": "Room temperature written from the network (control value source)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "Heating_Cooling_Switch_Diff",
      "description": "Heating/cooling changeover differential",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "Unoccupied_Offset",
      "description": "Setpoint offset in unoccupied mode",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "Standby_Offset",
      "description": "Setpoint offset in standby mode",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "Occupancy_Time_Remote_Trigger",
      "description": "Forced occupied time for I1 button / room panel",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "Occupancy_Time_Presence_Sensor",
      "description": "Forced occupied time for I2 presence sensor",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "PWM_Heating_Period",
      "description": "Heating valve PWM period",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "PWM_Cooling_Period",
      "description": "Cooling valve PWM period",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "Fan_Scale",
      "description": "Fan control scale (temperature error for 100 %)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "Fan_Off_Threshold",
      "description": "Fan off threshold",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "Fan_Speed_1_Threshold",
      "description": "Fan speed 1 threshold",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "Fan_Speed_2_Threshold",
      "description": "Fan speed 2 threshold",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "Fan_Speed_3_Threshold",
      "description": "Fan speed 3 threshold",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "Fan_Off_Delay",
      "description": "Fan switch-off delay",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "Fan_Soft_Start_Time",
      "description": "Fan soft start time",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "Kp",
      "description": "PI proportional gain",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "Ti",
      "description": "PI integral time",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "Heating_Binary_Diff",
      "description": "1st stage heating thermostat differential",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "Cooling_Binary_Diff",
      "description": "1st stage cooling thermostat differential",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "Second_Stage_Threshold_Binary",
      "description": "2nd stage shift, digital control mode",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "Second_Stage_Diff_Binary",
      "description": "2nd stage differential, digital control mode",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "Second_Stage_Threshold_Analog",
      "description": "2nd stage shift, analog control mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "Second_Stage_Diff_Analog",
      "description": "2nd stage differential, analog control mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "Supply_Temperature_Low_Limit",
      "description": "Supply air low limit",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "Supply_Temperature_High_Limit",
      "description": "Supply air high limit",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "Supply_Limits_Time",
      "description": "Supply air limit function time",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "Window_Status_Delay",
      "description": "Open window function delay",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "Return_To_Space_Time",
      "description": "Return-to-space sensor function time",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "FCU_Test_Mode",
      "description": "Test mode",
      "units": "",
      "access": "W",
      "states": "0=Auto operation, 1=Heating test, 2=Cooling test"
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "Fan_Soft_Start_Value",
      "description": "Analog fan start value",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "Valves_Dead_Band",
      "description": "Valve temperature dead band",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "Return_Temperature_Offset",
      "description": "Return sensor correction",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "Supply_Temperature_Offset",
      "description": "Supply sensor correction",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "Space_Temperature_Offset",
      "description": "Space sensor correction",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "S1_Sensor_Type",
      "description": "S1 input sensor type",
      "units": "",
      "access": "W",
      "states": "0=Voltage, 1=10K3A1 NTC, 2=10K4A1 NTC, 3=10K NTC, 4=20K6A1 NTC, 5=2.2K3A1 NTC, 6=3K3A1 NTC, 7=30K6A1 NTC, 8=SIE1 NTC, 9=TAC1 NTC, 10=SAT1 NTC"
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "S2_Sensor_Type",
      "description": "S2 input sensor type",
      "units": "",
      "access": "W",
      "states": "0=Voltage, 1=10K3A1 NTC, 2=10K4A1 NTC, 3=10K NTC, 4=20K6A1 NTC, 5=2.2K3A1 NTC, 6=3K3A1 NTC, 7=30K6A1 NTC, 8=SIE1 NTC, 9=TAC1 NTC, 10=SAT1 NTC"
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "S3_Sensor_Type",
      "description": "S3 input sensor type",
      "units": "",
      "access": "W",
      "states": "0=Voltage, 1=10K3A1 NTC, 2=10K4A1 NTC, 3=10K NTC, 4=20K6A1 NTC, 5=2.2K3A1 NTC, 6=3K3A1 NTC, 7=30K6A1 NTC, 8=SIE1 NTC, 9=TAC1 NTC, 10=SAT1 NTC"
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "Heating_Valve_Manual_Value",
      "description": "Heating valve manual override value",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "Cooling_Valve_Manual_Value",
      "description": "Cooling valve manual override value",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "Fan_Valve_Manual_Value",
      "description": "Fan output manual override value",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "LCD_Panel_Temperature_Offset",
      "description": "Room panel temperature correction",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "LCD_Setpoint_Step",
      "description": "Room panel setpoint step",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "LCD_Setpoint_Low_Limit",
      "description": "Room panel setpoint low limit",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "LCD Setpoint High Limit",
      "description": "Room panel setpoint high limit",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "Remote_Slave1_Device_ID",
      "description": "Slave 1 BACnet device ID",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "Remote_Slave2_Device_ID",
      "description": "Slave 2 BACnet device ID",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "Remote_Slave3_Device_ID",
      "description": "Slave 3 BACnet device ID",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "Remote_Slave4_Device_ID",
      "description": "Slave 4 BACnet device ID",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "Remote_Slave5_Device_ID",
      "description": "Slave 5 BACnet device ID",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "Slaves_Ping_Frequency",
      "description": "Slave ping interval",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100,
      "name": "Effective Setpoint",
      "description": "Effective setpoint in use",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101,
      "name": "Occupancy Status",
      "description": "Occupancy status",
      "units": "",
      "access": "R",
      "states": "0=Unoccupied, 1=Occupied, 2=Standby, 3=Forced occupied"
    },
    {
      "type": "AV",
      "instance": 102,
      "name": "Fan Status",
      "description": "Fan status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=Speed 1 (manual), 2=Speed 2 (manual), 3=Speed 3 (manual), 4=Speed 1 (auto), 5=Speed 2 (auto), 6=Speed 3 (auto)"
    },
    {
      "type": "AV",
      "instance": 103,
      "name": "Fan Type",
      "description": "Fan type",
      "units": "",
      "access": "R",
      "states": "0=Analog, 1=Speed 1, 2=Speed 2, 3=Speed 3"
    },
    {
      "type": "AV",
      "instance": 104,
      "name": "Cv",
      "description": "Temperature control value",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 105,
      "name": "Dip_Switch_Configuration",
      "description": "CFG DIP switch status bits",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 106,
      "name": "App_version",
      "description": "Application version",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 110,
      "name": "Heating_Valve",
      "description": "Heating valve output (analog or triac PWM)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 111,
      "name": "Coolling_Valve",
      "description": "Cooling valve output (analog or triac PWM)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 112,
      "name": "Fan Value",
      "description": "Fan output (analog % or speed step)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 113,
      "name": "S1_Return_Temperature",
      "description": "S1 return temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 114,
      "name": "S2_Supply_Temperature",
      "description": "S2 supply temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 115,
      "name": "S3_Space_Temperature",
      "description": "S3 space temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 120,
      "name": "LCD Panel Temperature",
      "description": "Room panel temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 121,
      "name": "LCD Panel Humidity",
      "description": "Room panel humidity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 122,
      "name": "LCD Panel CO2",
      "description": "Room panel CO2",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 0,
      "name": "Offset In Occupied Only",
      "description": "Apply setpoint offset only when occupied",
      "units": "",
      "access": "W",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "Fan Heating Occupied Active",
      "description": "Fan low speed with no demand, heating occupied",
      "units": "",
      "access": "W",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "Fan Cooling Occupied Active",
      "description": "Fan low speed with no demand, cooling occupied",
      "units": "",
      "access": "W",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "Return_To_Space_Enable",
      "description": "Return-to-space sensor function enable",
      "units": "",
      "access": "W",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "HTG Relay Enable",
      "description": "Enable O4 heating relay",
      "units": "",
      "access": "W",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "CLG Relay Enable",
      "description": "Enable O5 cooling relay",
      "units": "",
      "access": "W",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "I1_Remote_Occ_Trigger_Invert",
      "description": "Invert I1 occupancy trigger input",
      "units": "",
      "access": "W",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "I2_Presence_Sensor_Invert",
      "description": "Invert I2 presence input",
      "units": "",
      "access": "W",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "I3_Window_Contact_Invert",
      "description": "Invert I3 window contact input",
      "units": "",
      "access": "W",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "Local_Remote_Auto_Binding",
      "description": "Slave ID source (auto binding or network)",
      "units": "",
      "access": "W",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "Heating_Valve_Manual_Enable",
      "description": "Heating valve manual override enable",
      "units": "",
      "access": "W",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "Cooling_Valve_Manual_Enable",
      "description": "Cooling valve manual override enable",
      "units": "",
      "access": "W",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "HTG_Relay_Manual_Enable",
      "description": "Heating relay manual override enable",
      "units": "",
      "access": "W",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "CLG_Relay_Manual_Enable",
      "description": "Cooling relay manual override enable",
      "units": "",
      "access": "W",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "Fan_Output_Manual_Enable",
      "description": "Fan output manual override enable",
      "units": "",
      "access": "W",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "LCD Submenu Icons Hidden",
      "description": "Hide room panel submenu icons",
      "units": "",
      "access": "W",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "LCD Temperature Active",
      "description": "Room panel option: temperature active",
      "units": "",
      "access": "W",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "LCD Setpoint Active",
      "description": "Room panel option: setpoint active",
      "units": "",
      "access": "W",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "LCD Setpoint Editable",
      "description": "Room panel option: setpoint editable",
      "units": "",
      "access": "W",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "LCD Setpoint Fast Edit Mode",
      "description": "Room panel option: setpoint fast edit mode",
      "units": "",
      "access": "W",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "LCD Fan Visable",
      "description": "Room panel option: fan visible",
      "units": "",
      "access": "W",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "LCD Fan Editable",
      "description": "Room panel option: fan editable",
      "units": "",
      "access": "W",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "LCD Fan Fast Edit Mode",
      "description": "Room panel option: fan fast edit mode",
      "units": "",
      "access": "W",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "LCD Occupancy Visable",
      "description": "Room panel option: occupancy visible",
      "units": "",
      "access": "W",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "LCD Occupancy Editable",
      "description": "Room panel option: occupancy editable",
      "units": "",
      "access": "W",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "LCD Occupancy Fast Edit Mode",
      "description": "Room panel option: occupancy fast edit mode",
      "units": "",
      "access": "W",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "LCD Humidity Active",
      "description": "Room panel option: humidity active",
      "units": "",
      "access": "W",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "LCD CO2 Active",
      "description": "Room panel option: co2 active",
      "units": "",
      "access": "W",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "HTG_Relay_Manual_State",
      "description": "Heating relay state in manual override",
      "units": "",
      "access": "W",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "CLG_Relay_Manual_State",
      "description": "Cooling relay state in manual override",
      "units": "",
      "access": "W",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 64,
      "name": "Occupied Forced",
      "description": "Forced occupied mode active",
      "units": "",
      "access": "R",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 80,
      "name": "Heating_Second_Stage",
      "description": "Heating 2nd stage active",
      "units": "",
      "access": "R",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 81,
      "name": "Cooling_Second_Stage",
      "description": "Cooling 2nd stage active",
      "units": "",
      "access": "R",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 82,
      "name": "I1_Remote_Occuapancy_Trigger",
      "description": "I1 occupancy trigger input state",
      "units": "",
      "access": "R",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 83,
      "name": "I2_Presence_Sensor_Card_Holder",
      "description": "I2 presence / card holder input state",
      "units": "",
      "access": "R",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 84,
      "name": "I3_Window_Conntact",
      "description": "I3 window contact input state",
      "units": "",
      "access": "R",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 85,
      "name": "I4_Occupancy_LED",
      "description": "I4 occupancy LED state",
      "units": "",
      "access": "R",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 96,
      "name": "Slave1_Active",
      "description": "Slave 1 connected",
      "units": "",
      "access": "R",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 97,
      "name": "Slave2_Active",
      "description": "Slave 2 connected",
      "units": "",
      "access": "R",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 98,
      "name": "Slave3_Active",
      "description": "Slave 3 connected",
      "units": "",
      "access": "R",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 99,
      "name": "Slave4_Active",
      "description": "Slave 4 connected",
      "units": "",
      "access": "R",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 100,
      "name": "Slave5_Active",
      "description": "Slave 5 connected",
      "units": "",
      "access": "R",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 101,
      "name": "Slave1_Window_Status",
      "description": "Slave 1 window input (I3) state",
      "units": "",
      "access": "R",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 102,
      "name": "Slave2_Window_Status",
      "description": "Slave 2 window input (I3) state",
      "units": "",
      "access": "R",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 103,
      "name": "Slave3_Window_Status",
      "description": "Slave 3 window input (I3) state",
      "units": "",
      "access": "R",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 104,
      "name": "Slave4_Window_Status",
      "description": "Slave 4 window input (I3) state",
      "units": "",
      "access": "R",
      "states": "0=False, 1=True"
    },
    {
      "type": "BV",
      "instance": 105,
      "name": "Slave5_Window_Status",
      "description": "Slave 5 window input (I3) state",
      "units": "",
      "access": "R",
      "states": "0=False, 1=True"
    }
  ]
}
