{
  "manufacturer": "iSMA CONTROLLI",
  "manufacturer_slug": "isma-controlli",
  "model": "MVE-2-RS / MVC-2-RS / EBV-2-RS valve actuators (BACnet MS/TP)",
  "model_slug": "mve-mvc-ebv-2-rs-actuators",
  "aliases": [
    "MVE-2-RS",
    "MVC-2-RS",
    "EBV-2-RS",
    "iC Actuator Configurator",
    "Controlli MVE",
    "Controlli EBV energy valve",
    "VLX energy valve"
  ],
  "equipment_type": "Valve actuator / energy valve",
  "applies_to": "iSMA CONTROLLI (ex Controlli) MVE-2-RS, MVC-2-RS and EBV-2-RS communicating valve actuators, including energy-valve functions with VLX valves.",
  "summary": "These Controlli valve actuators talk BACnet MS/TP (or Modbus RTU). The object list covers control type and valve configuration, flow and position curve points, temperature and delta-T setpoints for the energy-valve functions, supply and return temperatures, flow, power and heating/cooling energy with monthly history, event counters, error flags and the actuator clock. Which objects are active depends on the actuator model and the valve selected.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": "iC Actuator Configurator manual V1.3",
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Instance numbers restart for each object type. Many objects apply only to some models (MVE/MVC/EBV) or valve types; the description says which when the manual does.",
    "AV 53, AV 54 and AV 68 are each printed twice (LSR and MSR halves of an energy value); both rows are kept as printed.",
    "AV 6 and AV 7 are both printed as \"FULLY OPEN EVENTS\"; AV 33 (VALVE POSITION Y9) and AV 76 are missing from the table.",
    "Network Port objects (MAC address, baud rate) and Device-object clock properties are left out; the clock is also on AV 81-85.",
    "MV states are numbered here in table order; the manual lists the texts without numbers."
  ],
  "source": {
    "title": "iC Actuator Configurator Manual V1.3 - BACnet Object",
    "doc_number": null,
    "revision_date": "V1.3",
    "url": "https://icdocs.ismacontrolli.com/en/ic-actuator-configurator/V1.3/bacnet-object"
  },
  "integration": {
    "summary": "Pick the control type (MV 0) and functions (MV 4), then read flow, supply and return temperature, delta T, power and energy. For energy-valve control write the delta-T or temperature setpoints (AV 37-48) and the design or maximum flow and power.",
    "minimum_points": [
      {
        "ref": "MV 0",
        "name": "TYPE OF CONTROL",
        "why": "Control type, 1 = Modbus/BACnet"
      },
      {
        "ref": "MV 4",
        "name": "FUNCTIONS ENABLE",
        "why": "Function: BMS, temperature, delta T, power ..."
      },
      {
        "ref": "AV 37",
        "name": "SETPOINT DELTA T CONTROL - HEATING",
        "why": "Delta-T setpoint, heating"
      },
      {
        "ref": "AV 13",
        "name": "FEEDBACK",
        "why": "Feedback (valve position)"
      },
      {
        "ref": "AV 36",
        "name": "INDICATED FLOW RATE",
        "why": "Indicated flow rate"
      },
      {
        "ref": "AV 52",
        "name": "INSTANT POWER",
        "why": "Instant power"
      },
      {
        "ref": "MV 7",
        "name": "ACTUATOR OPERATING MODE",
        "why": "Actuator operating mode"
      },
      {
        "ref": "BV 4",
        "name": "ACTUATOR OPERATING MODE (ERROR)",
        "why": "Actuator in error"
      }
    ],
    "enable": "MV 0 TYPE OF CONTROL must be Modbus/BACnet for the actuator to follow network commands.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [],
    "gotchas": [
      "Energy values are split over LSR/MSR rows in the manual; check how the actuator presents them over BACnet.",
      "BV 17/BV 18 force the valve fully closed/open and override control."
    ]
  },
  "points": [
    {
      "type": "AV",
      "instance": 0,
      "name": "UP TIME",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 120,
      "name": "PRESSURE SENSOR RESOLUTION",
      "description": "Only for EBV and MVE-2-RS with Custom Energy Valve",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 9,
      "name": "MAX. FLOW SETTING",
      "description": "Options depend on valve series (VLX1-5/VLX1P-5P or HF)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 0,
      "name": "TYPE OF CONTROL",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Modbus/BACnet, 2=0-10V, 3=2-10V, 4=0-5V (only for EBV/MVE-2-RS), 5=5-10V (only for EBV/MVE-2-RS), 6=2-6V (only for EBV/MVE-2-RS), 7=6-10V (only for EBV/MVE-2-RS), 8=Selected by dip"
    },
    {
      "type": "BV",
      "instance": 0,
      "name": "DIRECT/REVERSE ACTION",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "FAILSAFE DIRECTION",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "TYPE OF STROKE (only for MVC-2-RS)",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "ENABLE CALIBRATION",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "JUMPER ENABLE (ER BOARD)",
      "description": "Visible only for EBV/MVE-2-RS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "CHANGEOVER SETTING",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Heating, 2=Cooling, 3=Automatic (depends on delta T)"
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "TEMPERATURE SENSOR SELECTION",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=T1 (supply), 2=T2 (return), 3=T1, T2 (delta T)"
    },
    {
      "type": "MV",
      "instance": 10,
      "name": "ACTUATOR SPEED",
      "description": "MVC-2-RS only",
      "units": "",
      "access": "W",
      "states": "1=5s/mm, 2=3s/mm"
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "VALVE CHARACTERISTICS CONFIGURATION",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Linear, 2=Equipercentage"
    },
    {
      "type": "MV",
      "instance": 4,
      "name": "FUNCTIONS ENABLE",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=BMS, 2=Temperature control, 3=Temperature ΔT limit, 4=Temperature max limit, 5=Temperature min limit, 6=Power control, 7=Power limit"
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "FUNCTIONS ENABLE (ENERGY)",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 5,
      "name": "Functions status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "MINIMUM OPENING VALVE",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "DIP SWITCH SETTING",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 6,
      "name": "VALVE TYPE",
      "description": "The visible options depend on the connected actuator",
      "units": "",
      "access": "W",
      "states": "1=Generic, 2=Reserved, 3=Reserved, 4=Reserved, 5=Custom energy valve, 6=VLX6P, 7=VLX8P, 8=VLX1/VLX1P, 9=VLX2/VLX2P, 10=VLX3/VLX3P, 11=VLX4/VLX4P, 12=VLX5/VLX5P, 13=Custom PICV, 14=2FGB65B-EBV, 15=2FGB80B-EBV, 16=2FGB100B-EBV, 17=2FGB125B-EBV, 18=2FGB150B-EBV, 19=Reserved, 20=VLX2HF/VLX2PHF, 21=VLX3HF/VLX3PHF, 22=VLX4HF/VLX4PHF"
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "VALVE STROKE (mm*100)",
      "description": "",
      "units": "mm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "OVER VOLTAGE EVENTS (24 v ac > 20%) (230 v > 10%)",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "UNDER VOLTAGE EVENTS (v ac < 20%) (230 v < 10%)",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "FULLY OPEN EVENTS",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "FULLY OPEN EVENTS",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "UNEXPECTED STALL CONDITION EVENTS (within calculated stroke)",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "UNEXPECTED STALL CONDITION EVENTS (outside calculated stroke)",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "VALVE STROKE ERROR > MAX (60 mm EBV/MVE-2-RS e 12 mm MVC-2-RS)",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "VALVE STROKE ERROR < MIN (5 mm EBV/MVE-2-RS e 2 mm MVC-2-RS)",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 7,
      "name": "ACTUATOR OPERATING MODE",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Normal running, 2=Initial positioning, 3=Stroke calibration, 4=Fail safe, 5=Manual override"
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "ACTUATOR OPERATING MODE (ERROR)",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "TEMPERATURE SENSOR 1 ERROR",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "TEMPERATURE SENSOR 2 ERROR",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "PRESSURE SENSOR 1 ERROR",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "PRESSURE SENSOR 2 ERROR",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "CALIBRATED STROKE < MIN ERROR (5 mm for EBV/MVE-2-RS and 2 mm for MVC-2-RS)",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "CALIBRATED STROKE > MAX ERROR (60 mm for EBV/MVE-2-RS and 12 mm for MVC-2-RS)",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "UNEXPECTED STALL (INSIDE STROKE) ERROR",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "UNEXPECTED STALL (OUTSIDE STROKE) ERROR",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "UNDERVOLTAGE",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "OVERVOLTAGE",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "CLOCK ERROR",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "COUNTERS RESET",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "FEEDBACK",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "MAX. FLOW RATE",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "DESIGN FLOW RATE",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "INPUT PRESSURE VALUE",
      "description": "Available only for EBV and MVE-2-RS with Custom Energy Valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "OUTPUT PRESSURE VALUE",
      "description": "Available only for EBV and MVE-2-RS with Custom Energy Valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 119,
      "name": "DIFFERENTIAL PRESSURE",
      "description": "Available only for EBV and MVE-2-RS with Custom Energy Valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "FLOW RATE SP X1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "VALVE POSITION Y1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "FLOW RATE SP X2",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "VALVE POSITION Y2",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "FLOW RATE SP X3",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "VALVE POSITION Y3",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "FLOW RATE SP X4",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "VALVE POSITION Y4",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "FLOW RATE SP X5",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "VALVE POSITION Y5",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "FLOW RATE SP X6",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "VALVE POSITION Y6",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "FLOW RATE SP X7",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "VALVE POSITION Y7",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "FLOW RATE SP X8",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "VALVE POSITION Y8",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "FLOW RATE SP X9",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "FLOW RATE SP X10",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "VALVE POSITION Y10",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "INDICATED FLOW RATE",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "SETPOINT DELTA T CONTROL - HEATING",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "SETPOINT DELTA T CONTROL - COOLING",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "SETPOINT SUPPLY TEMPERATURE CONTROL - HEATING",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "SETPOINT SUPPLY TEMPERATURE CONTROL - COOLING",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "SETPOINT RETURN TEMPERATURE CONTROL - HEATING",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "SETPOINT RETURN TEMPERATURE CONTROL - COOLING",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "SETPOINT MIN. DELTA T HEATING",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "SETPOINT MIN. DELTA T COOLING",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "SETPOINT MAX. SUPPLY TEMPERATURE - HEATING",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "SETPOINT MIN. SUPPLY TEMPERATURE - COOLING",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "SETPOINT MAX. RETURN TEMPERATURE - HEATING",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "SETPOINT MIN. RETURN TEMPERATURE - COOLING",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "DESIGN POWER",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "SET MAX. POWER LIMIT",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 0,
      "name": "SUPPLY TEMPERATURE VALUE",
      "description": "Writable in temperature test mode (BV 19)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1,
      "name": "RETURN TEMPERATURE VALUE",
      "description": "Writable in temperature test mode (BV 19)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "DELTA T VALUE (T1 – T2)",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "INSTANT POWER",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "HEATING ENERGY (LSR)",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "HEATING ENERGY (MSR)",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "COOLING ENERGY (LSR)",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "COOLING ENERGY (MSR)",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "HEATING ENERGY AT 31/12 (MSR)",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "HEATING ENERGY AT VALUE 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "HEATING ENERGY AT VALUE 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "HEATING ENERGY AT VALUE 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "HEATING ENERGY AT VALUE 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "HEATING ENERGY AT VALUE 5",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "HEATING ENERGY AT VALUE 6",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "HEATING ENERGY AT VALUE 7",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "HEATING ENERGY AT VALUE 8",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "HEATING ENERGY AT VALUE 9",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "HEATING ENERGY AT VALUE 10",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "HEATING ENERGY AT VALUE 11",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "HEATING ENERGY AT VALUE 12",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "COOLING ENERGY AT 31/12 (LSR)",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "COOLING ENERGY AT 31/12 (MSR)",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 69,
      "name": "COOLING ENERGY VALUE 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "COOLING ENERGY VALUE 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "COOLING ENERGY VALUE 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 72,
      "name": "COOLING ENERGY VALUE 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 73,
      "name": "COOLING ENERGY VALUE 5",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 74,
      "name": "COOLING ENERGY VALUE 6",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 75,
      "name": "COOLING ENERGY VALUE 7",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 77,
      "name": "COOLING ENERGY VALUE 9",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 78,
      "name": "COOLING ENERGY VALUE 10",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 79,
      "name": "COOLING ENERGY VALUE 11",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 80,
      "name": "COOLING ENERGY VALUE 12",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 81,
      "name": "CLOCK MINUTES",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82,
      "name": "CLOCK HOURS",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 83,
      "name": "CLOCK DAY",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 84,
      "name": "CLOCK MONTH",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 85,
      "name": "CLOCK YEAR",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "FORCE FULLY CLOSE",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "FORCE FULLY OPEN",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "TEST TEMPERATURE MODE",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 86,
      "name": "MAX. POWER",
      "description": "Read-only for EBV/MVC-2-RS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 87,
      "name": "MEDIA DENSITY",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 88,
      "name": "MEDIA SPECIFIC HEAT",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 118,
      "name": "DESIGN POWER DELTAT",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 8,
      "name": "LOOP TYPE (P, P+I, P+I+D)",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 89,
      "name": "DERIVATIVE TIME (GAIN)",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 90,
      "name": "INTEGRAL TIME (MINUTES)",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 91,
      "name": "PROPORTIONAL BANDWIDTH (°C*10)",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 92,
      "name": "MONTH TIMESTAMP OF 31TH DECEMBER",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 93,
      "name": "YEAR TIMESTAMP OF 31TH DECEMBER",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 94,
      "name": "MONTH TIMESTAMP OF VALUE 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 95,
      "name": "YEAR TIMESTAMP OF VALUE 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 96,
      "name": "MONTH TIMESTAMP OF VALUE 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 97,
      "name": "YEAR TIMESTAMP OF VALUE 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 98,
      "name": "MONTH TIMESTAMP OF VALUE 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 99,
      "name": "YEAR TIMESTAMP OF VALUE 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100,
      "name": "MONTH TIMESTAMP OF VALUE 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101,
      "name": "YEAR TIMESTAMP OF VALUE 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 102,
      "name": "MONTH TIMESTAMP OF VALUE 5",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 103,
      "name": "YEAR TIMESTAMP OF VALUE 5",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 104,
      "name": "MONTH TIMESTAMP OF VALUE 6",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 105,
      "name": "YEAR TIMESTAMP OF VALUE 6",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 106,
      "name": "MONTH TIMESTAMP OF VALUE 7",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 107,
      "name": "YEAR TIMESTAMP OF VALUE 7",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 108,
      "name": "MONTH TIMESTAMP OF VALUE 8",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 109,
      "name": "YEAR TIMESTAMP OF VALUE 8",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 110,
      "name": "MONTH TIMESTAMP OF VALUE 9",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 111,
      "name": "YEAR TIMESTAMP OF VALUE 9",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 112,
      "name": "MONTH TIMESTAMP OF VALUE 10",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 113,
      "name": "YEAR TIMESTAMP OF VALUE 10",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 114,
      "name": "MONTH TIMESTAMP OF VALUE 11",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 115,
      "name": "YEAR TIMESTAMP OF VALUE 11",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 116,
      "name": "MONTH TIMESTAMP OF VALUE 12",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 117,
      "name": "YEAR TIMESTAMP OF VALUE 12",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
