{
  "manufacturer": "iSMA CONTROLLI",
  "manufacturer_slug": "isma-controlli",
  "model": "Touch Point room panel",
  "model_slug": "touch-point-room-panel",
  "aliases": [
    "Touch Point",
    "iSMA Touch Point",
    "Touch Point VAV",
    "Touch Point Software V1.3"
  ],
  "equipment_type": "Room panel (thermostat display)",
  "applies_to": "iSMA CONTROLLI Touch Point touch-button room panels (software manual V1.3), including the Touch Point VAV series.",
  "summary": "The Touch Point room panel exposes built-in temperature, humidity and CO2 readings, a temperature setpoint with offset, fan mode and speed, occupancy mode and status, a CO2 alarm, the navigation LED colour and the display, keypad and buzzer settings as BACnet objects. Most objects are panel configuration; the room values and setpoint are what a BMS normally maps.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": "Touch Point Software manual V1.3",
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "The manual table mixes objects and object properties. Only Present Value rows are listed; other property rows (offsets, filters, limits, visibility, Device-object properties such as BACNET_DEVICE_ID and BAUD_RATE) are left out.",
    "Rows with a blank access cell (mostly BO display switches) are taken as writable.",
    "Fan objects (MV 0-2, BO 58, BO 60) are not available on the Touch Point VAV series."
  ],
  "source": {
    "title": "Touch Point Software User Manual V1.3 - List of BACnet Objects",
    "doc_number": null,
    "revision_date": "V1.3",
    "url": "https://icdocs.ismacontrolli.com/touch-point-software/V1.3/list-of-bacnet-obejcts"
  },
  "integration": {
    "summary": "Read the room temperature (AI 4), humidity (AI 5), CO2 (AI 6) and effective setpoint (AI 3); write the setpoint (AV 56), fan mode (MV 1) and occupancy mode (MV 4) from the BMS. BO 62 switches occupancy between local and BMS mode; BI 0 is the CO2 alarm.",
    "minimum_points": [
      {
        "ref": "MV 4",
        "name": "OCCUPANCY_MODE",
        "why": "Occupancy mode"
      },
      {
        "ref": "AV 56",
        "name": "SETPOINT_VALUE",
        "why": "Temperature setpoint"
      },
      {
        "ref": "MV 1",
        "name": "FAN_MODE",
        "why": "Fan mode"
      },
      {
        "ref": "AI 4",
        "name": "TEMPERATURE_SENSOR",
        "why": "Room temperature"
      },
      {
        "ref": "AI 3",
        "name": "EFFECTIVE_SETPOINT",
        "why": "Effective setpoint (setpoint plus offset)"
      },
      {
        "ref": "MV 3",
        "name": "OCCUPANCY_CURRENT_STATUS",
        "why": "Current occupancy status"
      },
      {
        "ref": "AI 5",
        "name": "HUMIDITY_SENSOR",
        "why": "Room humidity"
      },
      {
        "ref": "AI 6",
        "name": "CO2_SENSOR",
        "why": "Room CO2"
      },
      {
        "ref": "BI 0",
        "name": "ALARM_STATUS",
        "why": "CO2 alarm status"
      }
    ],
    "enable": "BO 62 OCCUPANCY_CONFIG_LOCAL_MODE selects local or BMS occupancy mode.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "Device instance and baud rate are Device-object properties (BACNET_DEVICE_ID default 0xFFFFFFFF, BAUD_RATE default 11520 = 115200 bps)."
    ],
    "gotchas": [
      "Setpoint objects use tenths in the defaults (DEFAULT_SETPOINT 210 = 21.0 °C); check scaling before writing.",
      "Configuration objects are stored in panel memory; avoid cyclic writes."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 0,
      "name": "LIVE_TIME",
      "description": "Uptime of the panel in seconds",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 1,
      "name": "SENSORS",
      "description": "Informs about built-in sensors",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1,
      "name": "BACKLIGHT_LCD",
      "description": "Actual display illumination value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "BACKLIGHT_KEYPAD",
      "description": "Actual keypad illumination value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 0,
      "name": "BUZZER_ACTIVE",
      "description": "Activates (1) or deactivates (0) a buzzer; default 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 3,
      "name": "LCD_BACKLIGHT_ACTIVE",
      "description": "Switches the LCD background illumination on (1); default 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 4,
      "name": "KEYPAD_BACKLIGHT_ACTIVE",
      "description": "Switches the keypad background illumination on (1); default 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 5,
      "name": "CO2_ALARM_LCD",
      "description": "Switches on the function of LCD background illumination flashing when CO2 alarm",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 6,
      "name": "CO2_ALARM_BUZZER",
      "description": "Switches on a buzzer when the CO2 alarm occurs",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 63,
      "name": "CO2_ALARM_CONFIRM",
      "description": "Enable confirmation of the CO2 alarm with any button of the panel",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 11,
      "name": "PANEL_OFF",
      "description": "Switches the panel off (1); default 0",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 12,
      "name": "KEYPAD_OFF",
      "description": "Switches the panel keypad off (1); default 0",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 3,
      "name": "BACKLIGHT_LCD_ACTIVE",
      "description": "Contains a value of the LCD display illumination in the active mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 4,
      "name": "BACKLIGHT_LCD_IDLE",
      "description": "Contains a value of the LCD display illumination in the idle mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 5,
      "name": "BACKLIGHT_LCD_STANDBY",
      "description": "Contains a value of the LCD display illumination in the standby mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 6,
      "name": "BACKLIGHT_LCD_TIME_TO_IDLE",
      "description": "Sets the time after which the LCD display goes from the active",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 7,
      "name": "BACKLIGHT_LCD_TIME_TO_STANDBY",
      "description": "Sets the time after which the LCD display goes from the idle",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 8,
      "name": "BACKLIGHT_KEYPAD_ACTIVE",
      "description": "Contains a value of the keypad illumination in the active mode; default 10",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 9,
      "name": "BACKLIGHT_KEYPAD_IDLE",
      "description": "Contains a value of the keypad illumination in the idle mode; default 40",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 10,
      "name": "BACKLIGHT_KEYPAD_STANDBY",
      "description": "Contains a value of the keypad illumination in the standby mode; default 60",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 11,
      "name": "BACKLIGHT_KEYPAD_TIME_TO_IDLE",
      "description": "Sets the time after which the keypad goes from the active mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 12,
      "name": "BACKLIGHT_KEYPAD_TIME_TO_STANDBY",
      "description": "Sets the time after which the keypad goes from the idle mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 13,
      "name": "REFRESH_TIME",
      "description": "Sets the duration of the display time of particular parameters; default 5",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 22,
      "name": "ECO",
      "description": "Switches on an ECO LED",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 17,
      "name": "EXIT_EDIT_TIME",
      "description": "Sets the time after which edition of any editable parameter is finished",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 19,
      "name": "CO2_SETPOINT_FOR_ALARM",
      "description": "CO2 alarm setpoint; default 1500",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 20,
      "name": "CO2_HYSTERESIS_FOR_ALARM",
      "description": "CO2 alarm hysteresis; default 100",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 0,
      "name": "ALARM_STATUS",
      "description": "CO2 current alarm status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 5,
      "name": "NAVIGATIONAL_LED_MODE",
      "description": "Sets a mode of the navigational LED; default 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 22,
      "name": "NAVIGATIONAL_LED_BRIGHTNESS",
      "description": "Navigational LED brightness; default 100",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 23,
      "name": "NAVIGATIONAL_LED_RED",
      "description": "Navigational LED color - red component intensity; default 100",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 24,
      "name": "NAVIGATIONAL_LED_GREEN",
      "description": "Navigational LED color - green component intensity; default 100",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 25,
      "name": "NAVIGATIONAL_LED_BLUE",
      "description": "Navigational LED color - blue component intensity; default 100",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "TEMPERATURE_SENSOR",
      "description": "Actual temperature sensor value with offset",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "HUMIDITY_SENSOR",
      "description": "Actual humidity sensor value with offset",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "CO2_SENSOR",
      "description": "Actual CO2 sensor value with offset",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 27,
      "name": "BUZZER_VOLUME",
      "description": "Buzzer volume (%); default 50",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 28,
      "name": "BUZZER_FREQUENCY",
      "description": "Buzzer frequency (Hz); default 400",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "SETPOINT_VALUE",
      "description": "Temperature setpoint value",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "EFFECTIVE_SETPOINT",
      "description": "Sum of setpoint and offset values",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "DEFAULT_SETPOINT",
      "description": "Default temperature setpoint; default 210",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "OFFSET_SETPOINT",
      "description": "Temperature offset for setpoint; default 0",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "OFFSET_RANGE",
      "description": "Limits offset value; default 30",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 55,
      "name": "OPERATING_MODE",
      "description": "Sets the operating mode of the temperature setpoint configuration",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 56,
      "name": "SETPOINT_DISPLAY",
      "description": "Configures the temperature setpoint display",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 0,
      "name": "FAN_CURRENT_SPEED",
      "description": "Not available for the Touch Point VAV series; default 0",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "FAN_MODE",
      "description": "Not available for the Touch Point VAV series; default 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "FAN_TYPE",
      "description": "Not available for the Touch Point VAV series",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 58,
      "name": "FAN_PART_EDITABLE",
      "description": "Not available for the Touch Point VAV series",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 60,
      "name": "FAN_CONFIG_LOCAL_MODE",
      "description": "Not available for the Touch Point VAV series",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "OCCUPANCY_CURRENT_STATUS",
      "description": "Occupancy status",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 4,
      "name": "OCCUPANCY_MODE",
      "description": "Occupancy mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 62,
      "name": "OCCUPANCY_CONFIG_LOCAL_MODE",
      "description": "Local/BMS mode",
      "units": "",
      "access": "W",
      "states": ""
    }
  ]
}
