{
  "manufacturer": "Johnson Controls",
  "manufacturer_slug": "johnson-controls",
  "model": "ATC1500 Fan Coil Controller - Application #4011 (Four-Pipe, Six-Way Valve, Var-Speed Fan, Floating Damper)",
  "model_slug": "atc1500-app-4011-four-pipe-six-way-valve-var-speed-fan-floating-damper",
  "short_model": "ATC1500 App #4011",
  "aliases": [
    "ATC1500",
    "LC-ATC1500-0",
    "Application #4011",
    "ATC app 4011",
    "ATC1500 4011",
    "Advanced Terminal Unit Controller",
    "ATC SMART Equipment Controller"
  ],
  "equipment_type": "Fan coil unit controller",
  "applies_to": "A four-pipe fan coil with a six-way valve for heating and cooling (0-10 V proportional), a variable-speed fan, two-wire PWM heating and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1500 with application #4011.",
  "summary": "Application #4011 is one of the fan coil applications for the Johnson Controls ATC1500 (4 UI, 2 BI, 2 BO, 4 RO, 3 CO) Advanced Terminal Unit Controller, which connects over BACnet MS/TP (it can also run N2 or Modbus). It drives a four-pipe fan coil with six-way 0-10 V proportional valve control, a variable-speed fan, a two-wire PWM heating option and an optional floating fresh-air damper with position output. Points cover unit enable, occupancy and mode commands, network setpoint and network sensor overrides, fan, valve and damper status, PID tuning, fault detection flags and the controller's network settings.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Objects from the BACnet and N2 bus points table on pages 47-56 of the application note (LIT-12013098).",
    "All objects are analog values (AV) or multistate values (MV); physical inputs and outputs show up as MV/AV status points. Access W means the table marks the object Writeable; multistate states keep the 0-based numbers printed in the note.",
    "For 12 multistate objects the note prints only the first states and then '...'; the full sets are in Metasys System Enumeration Sets (LIT-12011361).",
    "Application #4012 prints the same table except for the damper output: this one has AV 28034 OA Damper PAO, MV 28042 Damper Polarity; #4012 has MV 28041 OA Damper BO, MV 28043 Damper Polarity.",
    "Units come from the range column: temperatures follow the controller Units setting (MV 28016, default SI so °C)."
  ],
  "source": {
    "title": "Advanced Terminal Unit Controller Application Note - Application #4011",
    "doc_number": "LIT-12013098",
    "revision_date": "April 2023",
    "url": "https://docs.johnsoncontrols.com/bas/api/khub/documents/pnIS8IthWOJfd9PA9hR~HQ/content"
  },
  "integration": {
    "summary": "Set the controller to BACnet MS/TP (FC Comm Mode Wired Field Bus) with an MS/TP address of 4-127, then enable the unit with Unit Enable Mode, drive occupancy through Occupancy Schedule and write Network Setpoint (Spt Source defaults to Network Input). Read unit status, effective occupancy, zone temperature and the fan state.",
    "minimum_points": [
      {
        "ref": "MV 28002",
        "name": "Unit Enable Mode",
        "why": "Unit on/off: 0=Shutdown, 1=Enable"
      },
      {
        "ref": "MV 28046",
        "name": "Occupancy Schedule",
        "why": "Occupancy from the BAS schedule"
      },
      {
        "ref": "MV 28006",
        "name": "System Mode",
        "why": "Mode command (cool only, heat only, fan only...)"
      },
      {
        "ref": "AV 28065",
        "name": "Network Setpoint",
        "why": "Zone setpoint written by the BAS, °C/°F"
      },
      {
        "ref": "MV 28000",
        "name": "Unit Status",
        "why": "Heat, cool, fan only, satisfied or off"
      },
      {
        "ref": "MV 28047",
        "name": "Effective Occupancy",
        "why": "Occupancy in effect"
      },
      {
        "ref": "AV 28090",
        "name": "Operational Zone Temperature",
        "why": "Zone temperature in use, °C/°F"
      },
      {
        "ref": "AV 28077",
        "name": "Fan Speed AO",
        "why": "Fan speed output, %"
      },
      {
        "ref": "MV 28079",
        "name": "Condensate Alarm BI",
        "why": "Condensate alarm input: 0=Normal, 1=Alarm"
      }
    ],
    "enable": "Unit Enable Mode (Shutdown or Enable, default Enable) turns the unit off or on. Effective occupancy follows Occupancy Override first, then the bypass timer, Occupancy Schedule and the occupancy sensor. System Mode is the writable mode command (cool only, heat only, fan only and others).",
    "heartbeat": null,
    "remote_sensors": "With Spt Source at Network Input (the default) the zone setpoint comes from Network Setpoint (default 22 °C). Network Override Zone Temperature, Network Override Outdoor Air Temperature and Network Override Indoor Air Quality are writable network inputs; a network CO2 value takes priority over the local sensor, and summer-winter setpoint compensation only works with a reliable network outdoor air temperature.",
    "setup": [
      "FC Comm Mode picks the field bus (Wired Field Bus for BACnet MS/TP, N2 or Modbus). MSTP Device Address is 4-127 and Device Object ID 0-4194302.",
      "FCB Baud Rate defaults to Auto; Operating Baud Rate shows the rate in use and Communication Status the MS/TP state.",
      "Units (MV 28016) selects IP or SI; the default is SI."
    ],
    "gotchas": [
      "BACnet IDs (AV 280xx / MV 280xx) are reused across the ATC applications but do not always mean the same point; map each application from its own list.",
      "Occupancy Override and Occupancy Schedule read Not Set after a reset until written again; with both Not Set and no occupancy sensor the unit falls back to Default Occupancy (Occupied unless changed).",
      "PID tuning, minimum on/off times and fault delays are commissioning values; don't write them cyclically."
    ]
  },
  "points": [
    {
      "type": "MV",
      "instance": 28000,
      "name": "Unit Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Heat, 1=Cool, 2=Fan Only, 3=Balancing, 4=Satisfied, 5=Off"
    },
    {
      "type": "MV",
      "instance": 28001,
      "name": "Application Tuning Reset",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=False, 1=True, 2=Hold"
    },
    {
      "type": "MV",
      "instance": 28002,
      "name": "Unit Enable Mode",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Shutdown, 1=Enable"
    },
    {
      "type": "MV",
      "instance": 28003,
      "name": "Occupied State",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Heating, 1=Satisfied, 2=Cooling, 3=Supp Htg, 4=Temperature Unreliable"
    },
    {
      "type": "MV",
      "instance": 28004,
      "name": "Unoccupied State",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Not Unoccupied, 1=Temperature Unreliable, 2=Unocc Htg/Clg Check, 3=Unoccupied Off"
    },
    {
      "type": "MV",
      "instance": 28006,
      "name": "System Mode",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Cool Only, 1=Heat Only, 2=Fan Only, 3=Water Flush, ... (list cut short in the doc)"
    },
    {
      "type": "MV",
      "instance": 28007,
      "name": "Effective HVAC Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Not In Use, 1=Off, 2=Heat, 3=Cool, 4=Fan Only"
    },
    {
      "type": "MV",
      "instance": 28008,
      "name": "Device Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Main Download Req, 1=Code Download, 2=Class Code Download, 3=Subclass Download, ... (list cut short in the doc)"
    },
    {
      "type": "MV",
      "instance": 28009,
      "name": "Firmware Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Firmware Versions OK, 1=Firmware Versions Do Not Match the Package"
    },
    {
      "type": "AV",
      "instance": 28000,
      "name": "N2 Address",
      "description": "Range 1 to 253",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28001,
      "name": "Modbus Address",
      "description": "Range 1 to 247",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28002,
      "name": "MSTP Device Address",
      "description": "Range 4 to 127",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28003,
      "name": "Device Object ID",
      "description": "Range 0 to 4194302",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 28010,
      "name": "FC Comm Mode",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Wired Field Bus, 1=Wireless Field Bus, 2=N2 Field Bus, 3=Modbus Field Bus, ... (list cut short in the doc)"
    },
    {
      "type": "MV",
      "instance": 28011,
      "name": "Communication Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Not Configured, 1=Active, 2=Waiting For Poll For Master, 3=Not Received Token For Long, ... (list cut short in the doc)"
    },
    {
      "type": "MV",
      "instance": 28012,
      "name": "FCB Baud Rate",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Auto, 1=1200, 2=9600, 3=19200, ... (list cut short in the doc)"
    },
    {
      "type": "MV",
      "instance": 28013,
      "name": "Operating Baud Rate",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Auto, 1=1200, 2=9600, 3=19200, ... (list cut short in the doc)"
    },
    {
      "type": "MV",
      "instance": 28014,
      "name": "BACnet Encoding Type",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=ISO 10646 (UCS-2), 1=ANSI X3.4 (US-ASCII), 2=Microsoft DBCS code page 932 (Japanese Shift JIS), 3=ISO 10646 (UTF-8)"
    },
    {
      "type": "MV",
      "instance": 28015,
      "name": "Time Zone",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=(UTC+00:00) Monrovia, Reykjavik, 2=(UTC+00:00) Greenwich Mean Time : Dublin, Edinburgh, Lisbon, London, 3=(UTC+01:00) Amsterdam, Berlin, Bern, Rome, Stockholm, Vienna, 4=(UTC+01:00) Belgrade, Bratislava, Budapest, Ljubljana, Prague, ... (list cut short in the doc)"
    },
    {
      "type": "MV",
      "instance": 28016,
      "name": "Units",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=IP, 1=SI"
    },
    {
      "type": "MV",
      "instance": 28017,
      "name": "Relearn System",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=False, 1=True"
    },
    {
      "type": "MV",
      "instance": 28018,
      "name": "Provider Name",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Automatic, 1=Manual"
    },
    {
      "type": "MV",
      "instance": 28039,
      "name": "Damper State",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On, 2=Max"
    },
    {
      "type": "AV",
      "instance": 28030,
      "name": "Damper Maximum Position",
      "description": "Range 0 to 100%",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28031,
      "name": "Damper Minimum Position",
      "description": "Range 0 to 100%",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28162,
      "name": "Damper Stroke Time",
      "description": "Range 1 to 240 seconds",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28032,
      "name": "Damper Percent Cmd",
      "description": "Range 0 to 100%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 28040,
      "name": "Damper OpenClose",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Close, 1=Open"
    },
    {
      "type": "AV",
      "instance": 28033,
      "name": "CO2 Prop Band",
      "description": "Range 0 to 10000 ppm",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28034,
      "name": "OA Damper PAO",
      "description": "Range 0 to 100%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 28042,
      "name": "Damper Polarity",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Reverse, 2=Hold"
    },
    {
      "type": "AV",
      "instance": 28035,
      "name": "Return CO2 Sensor Offset",
      "description": "Range -2000 to 2000 ppm",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 28044,
      "name": "IAQ",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Unreliable, 1=Low Priority, 2=Medium Priority, 3=High Priority, ... (list cut short in the doc)"
    },
    {
      "type": "MV",
      "instance": 28045,
      "name": "Occupancy Override",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Occupied, 1=UnOccupied, 2=Bypass, 3=Standby, 4=Not Set"
    },
    {
      "type": "MV",
      "instance": 28046,
      "name": "Occupancy Schedule",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Occupied, 1=UnOccupied, 2=Standby, 3=Not Set"
    },
    {
      "type": "MV",
      "instance": 28047,
      "name": "Effective Occupancy",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Occupied, 1=UnOccupied, 2=Bypass, 3=Standby"
    },
    {
      "type": "AV",
      "instance": 28036,
      "name": "Bypass Time",
      "description": "Range 0 to 7200 seconds",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28037,
      "name": "Off Delay",
      "description": "Range 0 to 600 seconds",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 28048,
      "name": "Temporary Occupancy",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Trigger"
    },
    {
      "type": "MV",
      "instance": 28049,
      "name": "FDD Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Disable, 1=Enable"
    },
    {
      "type": "AV",
      "instance": 28038,
      "name": "Start Delay",
      "description": "Range 0 to 86400 seconds",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28039,
      "name": "Insufficient Htg Cap Sat Delay",
      "description": "Range 0 to 86400 seconds",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28040,
      "name": "Insufficient Htg Cap Zone Max Error",
      "description": "Range 0 to 55 delta °C (0 to 99 delta °F)",
      "units": "delta °C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28041,
      "name": "Insufficient Clg Cap Zone Max Error",
      "description": "Range 0 to 55 delta °C (0 to 99 delta °F)",
      "units": "delta °C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28042,
      "name": "Low Zone Temp Zone Max Error",
      "description": "Range 0 to 55 delta °C (0 to 99 delta °F)",
      "units": "delta °C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28043,
      "name": "High Zone Temp Zone Max Error",
      "description": "Range 0 to 55 delta °C (0 to 99 delta °F)",
      "units": "delta °C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28044,
      "name": "ZN Spt Out Of Comfort Lim Min T Spt",
      "description": "Range -20 to 40°C (-4 to 104°F)",
      "units": "°C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28045,
      "name": "ZN Spt Out Of Comfort Lim Max T Spt",
      "description": "Range -20 to 40°C (-4 to 104°F)",
      "units": "°C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28046,
      "name": "Setpoint Compensation Winter Max Diff",
      "description": "Range 0 to 55 delta °C (0 to 99 delta °F)",
      "units": "delta °C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28047,
      "name": "Setpoint Compensation Summer Max Diff",
      "description": "Range 0 to 55 delta °C (0 to 99 delta °F)",
      "units": "delta °C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28048,
      "name": "Insufficient Clg Cap Sat Delay",
      "description": "Range 0 to 86400 seconds",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 28050,
      "name": "FDD",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Disable, 1=Enable"
    },
    {
      "type": "AV",
      "instance": 28049,
      "name": "Simultaneous HtgClg Zone Max Error",
      "description": "Range 0 to 100 delta °C",
      "units": "delta °C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28050,
      "name": "DAT Not Responding Htg Threshold Temp",
      "description": "Range 0 to 100°C (32 to 212°F)",
      "units": "°C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28051,
      "name": "DAT Not Responding Clg Threshold Temp",
      "description": "Range 0 to 100°C (32 to 212°F)",
      "units": "°C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 28051,
      "name": "Window Open While Occupied Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "MV",
      "instance": 28052,
      "name": "Window Open While Unoccupied Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "MV",
      "instance": 28053,
      "name": "Insufficient Cooling Capacity Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "MV",
      "instance": 28054,
      "name": "Insufficient Heating Capacity Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "MV",
      "instance": 28055,
      "name": "Zone Spt Outside Comfort Limits Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "MV",
      "instance": 28056,
      "name": "High Zone Temp Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "MV",
      "instance": 28057,
      "name": "Low Zone Temp Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "MV",
      "instance": 28058,
      "name": "Incorrect Setpoint Compensation Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "MV",
      "instance": 28059,
      "name": "Simultaneous Htg and Clg Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "MV",
      "instance": 28060,
      "name": "DAT Not Responding Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "AV",
      "instance": 28052,
      "name": "Window Open In Occ In Fault Time",
      "description": "Range 0 to 86400 seconds",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28053,
      "name": "Window Open In Unocc In Fault Time",
      "description": "Range 0 to 86400 seconds",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28054,
      "name": "Low Zone Temp In Fault Time",
      "description": "Range 0 to 86400 seconds",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28055,
      "name": "High Zone Temp In Fault Time",
      "description": "Range 0 to 86400 seconds",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28056,
      "name": "Simultaneous Htg Clg In Fault Time",
      "description": "Range 0 to 86400 seconds",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28057,
      "name": "DAT Not Responding In Fault Time",
      "description": "Range 0 to 86400 seconds",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 28061,
      "name": "Window Open In Occ Fault Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Disable, 1=Enable"
    },
    {
      "type": "MV",
      "instance": 28062,
      "name": "Window Open In Unocc Fault Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Disable, 1=Enable"
    },
    {
      "type": "MV",
      "instance": 28063,
      "name": "Insufficient Htg Cap Fault Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Disable, 1=Enable"
    },
    {
      "type": "MV",
      "instance": 28064,
      "name": "Insufficient Clg Cap Fault Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Disable, 1=Enable"
    },
    {
      "type": "MV",
      "instance": 28065,
      "name": "Low Zone Temp Fault Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Disable, 1=Enable"
    },
    {
      "type": "MV",
      "instance": 28066,
      "name": "High Zone Temp Fault Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Disable, 1=Enable"
    },
    {
      "type": "MV",
      "instance": 28067,
      "name": "Setpoint Compensation Fault Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Disable, 1=Enable"
    },
    {
      "type": "MV",
      "instance": 28068,
      "name": "ZN Spt Out Of Comfort Lim Fault Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Disable, 1=Enable"
    },
    {
      "type": "MV",
      "instance": 28069,
      "name": "Simultaneous Htg Clg Fault Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Disable, 1=Enable"
    },
    {
      "type": "MV",
      "instance": 28070,
      "name": "DAT Not Responding Fault Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Disable, 1=Enable"
    },
    {
      "type": "AV",
      "instance": 28058,
      "name": "ecoClgSetpoint",
      "description": "Range 20 to 30°C (68 to 86°F)",
      "units": "°C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 28071,
      "name": "Energy Indicator",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=Red, 2=Green"
    },
    {
      "type": "AV",
      "instance": 28059,
      "name": "ecoHtgSetpoint",
      "description": "Range 15 to 25°C (59 to 77°F)",
      "units": "°C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 28072,
      "name": "Energy Indication Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Disable, 1=Enable"
    },
    {
      "type": "MV",
      "instance": 28073,
      "name": "Energy Indicator Reset",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=False, 1=True"
    },
    {
      "type": "AV",
      "instance": 28060,
      "name": "ecoHtgSetpoint Diff",
      "description": "Range 0 to 10 delta °C (0 to 10 delta °F)",
      "units": "delta °C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28061,
      "name": "ecoClgSetpoint Diff",
      "description": "Range 0 to 10 delta °C (0 to 10 delta °F)",
      "units": "delta °C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28062,
      "name": "CO2 Setpoint",
      "description": "Range 0 to 10000 ppm",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28063,
      "name": "Unocc Cooling Setpoint",
      "description": "Range 15 to 30°C (59 to 86°F)",
      "units": "°C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28064,
      "name": "Unocc Heating Setpoint",
      "description": "Range 10 to 25°C (50 to 77°F)",
      "units": "°C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28065,
      "name": "Network Setpoint",
      "description": "Range 12 to 28°C (53.6 to 82.4°F)",
      "units": "°C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28066,
      "name": "Standby Cooling Setpoint",
      "description": "Range 10 to 30°C (50 to 86°F)",
      "units": "°C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28067,
      "name": "Standby Heating Setpoint",
      "description": "Range 10 to 30°C (50 to 86°F)",
      "units": "°C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28068,
      "name": "Freeze Stat Setpoint",
      "description": "Range -20 to 10°C (-4 to 50°F)",
      "units": "°C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28069,
      "name": "Frost Protect Differential",
      "description": "Range 0 to 15 delta °C (0 to 27 delta °F)",
      "units": "delta °C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28070,
      "name": "Effective Cooling Setpoint",
      "description": "Range -20 to 40°C (-4 to 104°F)",
      "units": "°C/°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28071,
      "name": "Effective Heating Setpoint",
      "description": "Range -20 to 40°C (-4 to 104°F)",
      "units": "°C/°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28072,
      "name": "Deadband",
      "description": "Range 0 to 10 delta °C (0 to 18 delta °F)",
      "units": "delta °C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 28074,
      "name": "Spt Source",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Network Input, 1=Sensor Input, 2=Multiple Inputs"
    },
    {
      "type": "MV",
      "instance": 29990,
      "name": "Space Vote",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Urgent Heat, 1=Heat, 2=Satisfied, 3=Cool, 4=Urgent Cool"
    },
    {
      "type": "AV",
      "instance": 28073,
      "name": "Low Range",
      "description": "Range 0 to 100%",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28074,
      "name": "High Range",
      "description": "Range 0 to 100%",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28075,
      "name": "Low Range Diff",
      "description": "Range 0 to 100%",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28076,
      "name": "High Range Diff",
      "description": "Range 0 to 100%",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 28076,
      "name": "Fan BO",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On, 2=Hold"
    },
    {
      "type": "AV",
      "instance": 28077,
      "name": "Fan Speed AO",
      "description": "Range 0 to 100%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28078,
      "name": "Percent Cmd",
      "description": "Range 0 to 100%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 28077,
      "name": "Fan Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On, 2=Max"
    },
    {
      "type": "AV",
      "instance": 28079,
      "name": "Minimum Speed",
      "description": "Range 0 to 100%",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28080,
      "name": "Max Speed Cooling",
      "description": "Range 0 to 100%",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28081,
      "name": "Max Speed Heating",
      "description": "Range 0 to 100%",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28082,
      "name": "Supply Fan Low",
      "description": "Range 0 to 100%",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28083,
      "name": "Supply Fan Medium",
      "description": "Range 0 to 100%",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28084,
      "name": "Fan Min Out Value",
      "description": "Range 0 to 100%",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 28078,
      "name": "Fan BO Polarity",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Reverse, 2=Hold"
    },
    {
      "type": "AV",
      "instance": 28085,
      "name": "Fan Max Out Value",
      "description": "Range 0 to 100%",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28086,
      "name": "Network Override Indoor Air Quality",
      "description": "Range 0 to 10000 ppm",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28087,
      "name": "Operational Indoor Air Quality",
      "description": "Range 0 to 10000 ppm",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28088,
      "name": "Network Override Outdoor Air Temperature",
      "description": "Range -46 to 94°C (-50.8 to 201.2°F)",
      "units": "°C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28089,
      "name": "Network Override Zone Temperature",
      "description": "Range -18 to 38°C (-0.4 to 100.4°F)",
      "units": "°C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28090,
      "name": "Operational Zone Temperature",
      "description": "Range -18 to 38°C (-0.4 to 100.4°F)",
      "units": "°C/°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28091,
      "name": "Operational Outdoor Air Temperature",
      "description": "Range -18 to 38°C (-0.4 to 100.4°F)",
      "units": "°C/°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 28079,
      "name": "Condensate Alarm BI",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm, 2=Hold"
    },
    {
      "type": "MV",
      "instance": 28080,
      "name": "Window Status BI",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Close, 1=Open, 2=Hold"
    },
    {
      "type": "MV",
      "instance": 28081,
      "name": "Occupancy Sensor BI",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Occupied, 1=Unoccupied, 2=Hold"
    },
    {
      "type": "MV",
      "instance": 28082,
      "name": "Occupancy Sensor Polarity",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Reverse, 2=Hold"
    },
    {
      "type": "MV",
      "instance": 28083,
      "name": "Window Contact Polarity",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Reverse, 2=Hold"
    },
    {
      "type": "MV",
      "instance": 28084,
      "name": "Dew Point Contact Polarity",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Reverse, 2=Hold"
    },
    {
      "type": "MV",
      "instance": 28085,
      "name": "Safety Tstat BI",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm, 2=Hold"
    },
    {
      "type": "MV",
      "instance": 28086,
      "name": "Safety Tstat Polarity",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Reverse, 2=Hold"
    },
    {
      "type": "AV",
      "instance": 28092,
      "name": "Effective Cooling Shift",
      "description": "Range -20 to 40°C (-4 to 104°F)",
      "units": "°C/°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28093,
      "name": "Effective Heating Shift",
      "description": "Range -20 to 40°C (-4 to 104°F)",
      "units": "°C/°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28094,
      "name": "Winter Setpoint",
      "description": "Range -40 to 20°C (-40 to 68°F)",
      "units": "°C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28095,
      "name": "Summer Setpoint",
      "description": "Range 10 to 60°C (50 to 140°F)",
      "units": "°C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28096,
      "name": "Summer Change Limit",
      "description": "Range -10 to 10 delta °C (-18 to 18 delta °F)",
      "units": "delta °C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28097,
      "name": "Winter Change Limit",
      "description": "Range -10 to 10 delta °C (-18 to 18 delta °F)",
      "units": "delta °C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28098,
      "name": "Summer Gain",
      "description": "Range 0 to 10",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28099,
      "name": "Winter Gain",
      "description": "Range -10 to 10",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 28087,
      "name": "Start Commission",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Trigger"
    },
    {
      "type": "MV",
      "instance": 28088,
      "name": "SF-C Ovrd",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "AV",
      "instance": 28100,
      "name": "SF-O Ovrd",
      "description": "Range 0 to 100%",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 28089,
      "name": "OAD-C Ovrd",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "MV",
      "instance": 28090,
      "name": "SFL-C Ovrd",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "MV",
      "instance": 28091,
      "name": "SFM-C Ovrd",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "MV",
      "instance": 28092,
      "name": "SFH-C Ovrd",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "AV",
      "instance": 28101,
      "name": "OAD-O Ovrd",
      "description": "Range 0 to 100%",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28102,
      "name": "SuppHtg-O Ovrd",
      "description": "Range 0 to 100%",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28103,
      "name": "Heating Cooling Override Check",
      "description": "Range 0 to 100",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 28095,
      "name": "Fan Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "AV",
      "instance": 28106,
      "name": "Zone Temperature",
      "description": "Range -20 to 40°C (-4 to 104°F)",
      "units": "°C/°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28107,
      "name": "CO2",
      "description": "Range 0 to 10000 ppm",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 28096,
      "name": "Zone Occupancy Request",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Occupied, 1=UnOccupied, 2=Not Set"
    },
    {
      "type": "AV",
      "instance": 28108,
      "name": "Warmer/Cooler Adjust",
      "description": "Range -100 to 100 delta °C (-100 to 100 delta °F)",
      "units": "delta °C/°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28109,
      "name": "Setpoint Offset",
      "description": "Range 0.01 to 10 delta °C (0.02 to 18 delta °F)",
      "units": "delta °C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 28097,
      "name": "Indoor Air Quality Sensor Installed",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Reliable, 1=No Input, 2=Out of range high, 3=Out of range low, ... (list cut short in the doc)"
    },
    {
      "type": "MV",
      "instance": 28098,
      "name": "Occupancy Status Display",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Occupied, 1=UnOccupied, 2=Standby, 3=Not Set"
    },
    {
      "type": "MV",
      "instance": 28099,
      "name": "Fan Speed Request",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Auto, 1=Off, 2=Low, 3=Medium, 4=High"
    },
    {
      "type": "AV",
      "instance": 28110,
      "name": "Network/Zone Sensor Setpoint",
      "description": "Range 10 to 40°C (50 to 104°F)",
      "units": "°C/°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28111,
      "name": "Active Setpoint",
      "description": "Range 12 to 28°C (53.6 to 82.4°F)",
      "units": "°C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28112,
      "name": "Zone Temperature Setpoint Alternate",
      "description": "Range 12 to 28°C (53.6 to 82.4°F)",
      "units": "°C/°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28113,
      "name": "Heating Percent Cmd",
      "description": "Range 0 to 100%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28127,
      "name": "Cooling Percent Cmd",
      "description": "Range 0 to 100%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 28113,
      "name": "Damper",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=On/Off, 1=Floating"
    },
    {
      "type": "MV",
      "instance": 28114,
      "name": "Fan Type",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Constant Volume Fan, 1=Fixed Variable Fan"
    },
    {
      "type": "MV",
      "instance": 28115,
      "name": "Valve",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Staged, 1=Proportional"
    },
    {
      "type": "AV",
      "instance": 28140,
      "name": "Application Details",
      "description": "Range 0 to 1000000000",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28141,
      "name": "Application Name",
      "description": "Range 0 to 10000",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 28117,
      "name": "Fan Cycling",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "AV",
      "instance": 28142,
      "name": "Fan On Threshold",
      "description": "Range 0 to 100%",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28143,
      "name": "Fan Off Threshold",
      "description": "Range 0 to 100%",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28144,
      "name": "Heating Purge Duration",
      "description": "Range 0 to 1800 seconds",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 28118,
      "name": "Fan State",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "MV",
      "instance": 28119,
      "name": "Off During Unoccupied",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=False, 1=True, 2=Hold"
    },
    {
      "type": "MV",
      "instance": 28120,
      "name": "Cooling Fan Required",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "MV",
      "instance": 28121,
      "name": "Heating Fan Required",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "MV",
      "instance": 28122,
      "name": "Fan Speed Override",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Auto, 1=Off, 2=Low, 3=Medium, 4=High"
    },
    {
      "type": "MV",
      "instance": 28123,
      "name": "Eff Fan Speed Cmd",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Auto, 1=Off, 2=Low, 3=Medium, 4=High"
    },
    {
      "type": "AV",
      "instance": 28145,
      "name": "Electric Heat DAO",
      "description": "Range 0 to 100%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28146,
      "name": "Aux Heat Setpoint",
      "description": "Range 0 to 100°C (32 to 212°F)",
      "units": "°C/°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 28124,
      "name": "Reheat Control Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Low, 2=Timing Low, 3=High, ... (list cut short in the doc)"
    },
    {
      "type": "AV",
      "instance": 28147,
      "name": "Reheat Percent Cmd",
      "description": "Range 0 to 100%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28148,
      "name": "Aux Heat Process Variable",
      "description": "Range 0 to 100°C (32 to 212°F)",
      "units": "°C/°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 28125,
      "name": "Reheat IsAvailable",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "AV",
      "instance": 28149,
      "name": "Electric Heat Cycle Time",
      "description": "Range 0 to 1200 seconds",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28150,
      "name": "High Threshold",
      "description": "Range 0 to 100%",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28151,
      "name": "Low Threshold",
      "description": "Range 0 to 100%",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 28126,
      "name": "Reheat Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=Max, 2=Limited Max, 3=Hold, ... (list cut short in the doc)"
    },
    {
      "type": "MV",
      "instance": 28127,
      "name": "Aux Heat Adaptive Tuning Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=False, 1=True, 2=Hold"
    },
    {
      "type": "MV",
      "instance": 28128,
      "name": "Aux Heat Manual Tuning",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Yes, 1=No"
    },
    {
      "type": "MV",
      "instance": 28129,
      "name": "Aux Heat Process ID",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Airflow, 1=Airflow %, 2=Airflow Diff, 3=Bldg Static, ... (list cut short in the doc)"
    },
    {
      "type": "AV",
      "instance": 28152,
      "name": "Aux Heat Prop Band",
      "description": "Range 1 to 200",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28153,
      "name": "Aux Heat Integral Time",
      "description": "Range 0 to 1800 seconds",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28154,
      "name": "Aux Heat Saturation Time",
      "description": "Range 1 to 1800 seconds",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28155,
      "name": "Aux Heat Process Range",
      "description": "Range 0 to 1800",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28156,
      "name": "Aux Heat Time Constant",
      "description": "Range 1 to 1800 seconds",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28157,
      "name": "Aux Heat Process Dead Time",
      "description": "Range 1 to 1800 seconds",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28158,
      "name": "Aux Heat Period",
      "description": "Range 0 to 1800 seconds",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28159,
      "name": "Discharge Temperature AI",
      "description": "Range -45 to 120°C (-49 to 248°F)",
      "units": "°C/°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28160,
      "name": "Zone CO2 Sensor AI",
      "description": "Range 0 to 2000 ppm",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28161,
      "name": "DAT Sensor Offset",
      "description": "Range -45 to 120°C (-49 to 248°F)",
      "units": "°C/°F",
      "access": "W",
      "states": ""
    }
  ]
}
