{
  "manufacturer": "Johnson Controls",
  "manufacturer_slug": "johnson-controls",
  "model": "Verasys VAC3000 Constant Volume Controller",
  "model_slug": "verasys-vac3000-constant-volume-controller",
  "short_model": "Verasys VAC3000 Constant Volume Controller",
  "aliases": [
    "VAC3000",
    "Verasys VAC3000",
    "Verasys constant volume controller",
    "Verasys CV controller"
  ],
  "equipment_type": "Rooftop / constant volume unit controller (Verasys)",
  "applies_to": "Constant volume rooftop and air handling units controlled by a Verasys VAC3000 Constant Volume Controller.",
  "summary": "The VAC3000 runs a constant volume rooftop or air handler (staged cooling and heating, economizer). Through the SBH it exposes 126 objects: unit status, binary input states, occupancy, zone temperature and setpoints, cooling/heating outputs, economizer settings and fault detection (FDD) alarms, lockouts and fan runtime.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Object names are the short Verasys names as printed. The guide gives no units or state texts; multistate state texts come from the device.",
    "Access is from the Writable column (TRUE = writable).",
    "Source: LIT-12013287 Table 9 'BACnet attributes' (126 objects)."
  ],
  "source": {
    "title": "Verasys BACnet over IP Integration User Guide",
    "doc_number": "LIT-12013287",
    "revision_date": "2024-03-11",
    "url": "https://docs.johnsoncontrols.com/bas/api/khub/maps/bQUUXbLn_sJI5F5XzKax0Q/attachments/ETDjFYqCzPvla4mPr0wdlw-bQUUXbLn_sJI5F5XzKax0Q/content"
  },
  "integration": {
    "summary": "Integrate through the Verasys Smart Building Hub: enable BACnet routing on the SBH, and the supervisor then sees each system bus device behind the SBH's MS/TP network. Map the enable and occupancy commands, the main setpoints and the status and alarm points.",
    "minimum_points": [
      {
        "ref": "MV 29548",
        "name": "Occupancy Override",
        "why": "Occupancy override"
      },
      {
        "ref": "AV 29522",
        "name": "Temperature Setpoint",
        "why": "Temperature setpoint"
      },
      {
        "ref": "AV 29525",
        "name": "Unocc Cooling Setpoint",
        "why": "Unoccupied cooling setpoint"
      },
      {
        "ref": "AV 29529",
        "name": "Unocc Heating Setpoint",
        "why": "Unoccupied heating setpoint"
      },
      {
        "ref": "AV 29508",
        "name": "Zone Temperature",
        "why": "Zone temperature"
      },
      {
        "ref": "MV 29511",
        "name": "Zone Occupancy",
        "why": "Zone occupancy"
      },
      {
        "ref": "MV 29500",
        "name": "Unit Status",
        "why": "Unit status"
      },
      {
        "ref": "MV 29506",
        "name": "Supply Fan Status BI",
        "why": "Supply fan status input"
      },
      {
        "ref": "MV 29509",
        "name": "Service Alarm",
        "why": "Service alarm"
      },
      {
        "ref": "MV 29538",
        "name": "Econ Fault Active",
        "why": "Economizer fault active"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "Devices on the Verasys system bus are reached through the Smart Building Hub (SBH, LC-SBH200/300) BACnet routing feature; the SBH needs a wired Ethernet connection (its Wi-Fi client does not route BACnet IP).",
      "In SBH Settings > BACnet Settings: MS/TP device object identifier (default 1), MAC (default 117) and MS/TP network number (default 64,999); set Routing Mode to Enabled, UDP port (default 47808) and IP network number (default 1,001).",
      "If the SBH and the supervisor are on different IP subnets, set up BBMD entries on both (SBH Settings > BBMD).",
      "SBH schedules become visible to the supervisor; only Occupied/Unoccupied and On/Off schedules are supported."
    ],
    "gotchas": [
      "The SBH routes BACnet IP only over Ethernet, not Wi-Fi.",
      "Give every system bus device a unique device object identifier on the BACnet network."
    ]
  },
  "points": [
    {
      "type": "MV",
      "instance": 29500,
      "name": "Unit Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29501,
      "name": "Time Zone",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29502,
      "name": "Language",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29503,
      "name": "Units",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29504,
      "name": "FCB Baud Rate",
      "description": "Baud Rate",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29505,
      "name": "Operating Baud Rate",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29506,
      "name": "Supply Fan Status BI",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29507,
      "name": "Purge BI",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29508,
      "name": "Filter Status BI",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29509,
      "name": "Service Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29510,
      "name": "Low Temperature Limit Fault BI",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29511,
      "name": "Zone Occupancy",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29512,
      "name": "Occupancy Sensor BI",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29513,
      "name": "Temporary Occupancy",
      "description": "N/A",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29514,
      "name": "Supply Fan BO",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29515,
      "name": "Cooling Stage 1 BO",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29516,
      "name": "Cooling Stage 2 BO",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29517,
      "name": "Cooling Stage 3 BO",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29518,
      "name": "Cooling Stage 4 BO",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29519,
      "name": "Heating Stage 1 BO",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29520,
      "name": "Heating Stage 2 BO",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29521,
      "name": "Heating Stage 3 BO",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29522,
      "name": "Heating Stage 4 BO",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29523,
      "name": "Compressor Stage 1 BO",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29524,
      "name": "Compressor Stage 2 BO",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29526,
      "name": "Reversing Valve BO",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29527,
      "name": "Reversing Valve Polarity",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29528,
      "name": "Hot Gas Bypass Valve BO",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29529,
      "name": "Supp Heating Stage 1 BO",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29530,
      "name": "Supp Heating Stage 2 BO",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29531,
      "name": "Humidifier BO",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29532,
      "name": "OAT Cooling Lockout Enabled",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29533,
      "name": "OAT Heating Lockout Enabled",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29534,
      "name": "Rotate Cooling Stage",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29535,
      "name": "Rotate Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29536,
      "name": "Rotate Heating Stage",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29537,
      "name": "Load Shed Active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29538,
      "name": "Econ Fault Active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29539,
      "name": "Air Temperature Sensor Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29540,
      "name": "Econ Operational Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29541,
      "name": "Econ Not Operational Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29542,
      "name": "Econ Excessive Outside Air",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29543,
      "name": "Damper Modulation Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29544,
      "name": "Cooling Ineffective Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29545,
      "name": "Heating Ineffective Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29546,
      "name": "Fan Runtime Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29547,
      "name": "Fan Runtime Reset",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 29548,
      "name": "Occupancy Override",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29500,
      "name": "Device Address",
      "description": "Address",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29501,
      "name": "Device Object ID",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29502,
      "name": "Mixed Air Damper Position AI",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29503,
      "name": "Outdoor Air Temperature Sensor AI",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29504,
      "name": "Operational Outdoor Air Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29505,
      "name": "Supply Air Temperature AI",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29506,
      "name": "Mixed Air Temperature AI",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29507,
      "name": "Return Air Temperature AI",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29508,
      "name": "Zone Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29509,
      "name": "Setpoint Adjust",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29510,
      "name": "Zone Humidity",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29511,
      "name": "Zone Humidity AI",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29512,
      "name": "Zone Quality",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29513,
      "name": "Return CO2 Sensor AI",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29514,
      "name": "Supply Fan Speed AO",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29515,
      "name": "Mixed Air Damper AO",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29516,
      "name": "Minimum OA Damper AO",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29517,
      "name": "Cooling % Command",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29518,
      "name": "Heating % Command",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29519,
      "name": "Heat Pump % Command",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29520,
      "name": "Humidification AO",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29521,
      "name": "Warm/Cool Adjust Range",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29522,
      "name": "Temperature Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29523,
      "name": "Deadband",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29524,
      "name": "Effective Cooling Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29525,
      "name": "Unocc Cooling Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29526,
      "name": "Standby Cooling Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29527,
      "name": "Effective Heating Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29528,
      "name": "Standby Heating Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29529,
      "name": "Unocc Heating Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29530,
      "name": "Temp Occupancy Time",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29531,
      "name": "Fan Only Speed",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29532,
      "name": "Min Fan Speed",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29533,
      "name": "Max Fan Speed",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29534,
      "name": "Clg Stage 1 Speed",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29535,
      "name": "Clg Stage 2 Speed",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29536,
      "name": "Clg Stage 3 Speed",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29537,
      "name": "Clg Stage 4 Speed",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29538,
      "name": "Htg Stage 1 Speed",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29539,
      "name": "Htg Stage 2 Speed",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29540,
      "name": "Htg Stage 3 Speed",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29541,
      "name": "Htg Stage 4 Speed",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29542,
      "name": "Minimum OA Percent",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29543,
      "name": "Economizer Switchover Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29544,
      "name": "Low Limit Temperature Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29545,
      "name": "Supply Air Low Limit Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29546,
      "name": "CO2 Reset A",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29547,
      "name": "CO2 Reset B",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29548,
      "name": "Min Pos High Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29549,
      "name": "Failsoft Cooling Value",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29550,
      "name": "Failsoft Heating Value",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29551,
      "name": "OA Cooling Lockout Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29552,
      "name": "OA Heating Lockout Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29553,
      "name": "Supply Air Setpoint Cooling Min",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29554,
      "name": "Supply Air Setpoint Heating Max",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29555,
      "name": "Cooling Min On Time",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29556,
      "name": "Cooling Min Off Time",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29557,
      "name": "Interstage On Delay Time",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29558,
      "name": "Interstage Off Delay Time",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29559,
      "name": "Heating Min On Time",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29560,
      "name": "Heating Min Off Time",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29561,
      "name": "Low OA Lockout Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29562,
      "name": "Compressor Min On Time",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29563,
      "name": "Compressor Min Off Time",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29564,
      "name": "Supp Min On Time",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29565,
      "name": "Supp Min Off Time",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29566,
      "name": "Humidity Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29567,
      "name": "Dehumidification Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29568,
      "name": "Load Shed Adjust",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29569,
      "name": "Load Shed Rate Limit",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29570,
      "name": "Damper Pos Error",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29571,
      "name": "Damper Min Pos Fault Tolerance",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29572,
      "name": "Econ Fault Delay",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29573,
      "name": "Heat Cool Alarm Differential",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29574,
      "name": "Heat Cool Alarm Delay",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29575,
      "name": "Fan Runtime",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29576,
      "name": "SF Alarm Delay",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29577,
      "name": "Fan Runtime Limit",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    }
  ]
}
