{
  "manufacturer": "Johnson Controls",
  "manufacturer_slug": "johnson-controls",
  "model": "VZC100 Verasys Zone Coordinator",
  "model_slug": "verasys-vzc100-zone-coordinator",
  "short_model": "Verasys VZC100 Zone Coordinator",
  "aliases": [
    "VZC100",
    "Verasys Zone Coordinator"
  ],
  "equipment_type": "Zoning system coordinator",
  "applies_to": "Verasys VZC100 zone coordinators that run a zoned rooftop system (zone voting, duct pressure and discharge air resets).",
  "summary": "The VZC100 coordinates a Verasys zoning system: it collects heating and cooling requests from the zones and resets the rooftop unit's discharge air and duct static pressure. Through the SBH it exposes 30 objects: changeover and reset settings, setpoints, enable and mode commands, request counts and the zoning system state.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Object names are the short Verasys names as printed. The guide gives no units or state texts; multistate state texts come from the device.",
    "Access is from the Writable column (TRUE = writable).",
    "Source: LIT-12013287 Table 1 'BACnet attributes' (30 objects)."
  ],
  "source": {
    "title": "Verasys BACnet over IP Integration User Guide",
    "doc_number": "LIT-12013287",
    "revision_date": "2024-03-11",
    "url": "https://docs.johnsoncontrols.com/bas/api/khub/maps/bQUUXbLn_sJI5F5XzKax0Q/attachments/ETDjFYqCzPvla4mPr0wdlw-bQUUXbLn_sJI5F5XzKax0Q/content"
  },
  "integration": {
    "summary": "Integrate through the Verasys Smart Building Hub: enable BACnet routing on the SBH, and the supervisor then sees each system bus device behind the SBH's MS/TP network. Map the enable and occupancy commands, the main setpoints and the status and alarm points.",
    "minimum_points": [
      {
        "ref": "MV 23475",
        "name": "UNIT_EN",
        "why": "Unit enable"
      },
      {
        "ref": "MV 23476",
        "name": "CONTROL-MODE",
        "why": "Control mode"
      },
      {
        "ref": "AV 23474",
        "name": "DAT-SP",
        "why": "Discharge air temperature setpoint"
      },
      {
        "ref": "AV 23468",
        "name": "DUCT-P-SP",
        "why": "Duct static pressure setpoint"
      },
      {
        "ref": "AV 23470",
        "name": "CLGOCC-SP",
        "why": "Occupied cooling setpoint"
      },
      {
        "ref": "AV 23471",
        "name": "HTGOCC-SP",
        "why": "Occupied heating setpoint"
      },
      {
        "ref": "AV 23488",
        "name": "TOT-CLG-REQ",
        "why": "Total cooling requests from zones"
      },
      {
        "ref": "AV 23487",
        "name": "TOT-HEAT-REQ",
        "why": "Total heating requests from zones"
      },
      {
        "ref": "MV 23492",
        "name": "ZN-SYS-STATE",
        "why": "Zoning system state"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "Devices on the Verasys system bus are reached through the Smart Building Hub (SBH, LC-SBH200/300) BACnet routing feature; the SBH needs a wired Ethernet connection (its Wi-Fi client does not route BACnet IP).",
      "In SBH Settings > BACnet Settings: MS/TP device object identifier (default 1), MAC (default 117) and MS/TP network number (default 64,999); set Routing Mode to Enabled, UDP port (default 47808) and IP network number (default 1,001).",
      "If the SBH and the supervisor are on different IP subnets, set up BBMD entries on both (SBH Settings > BBMD).",
      "SBH schedules become visible to the supervisor; only Occupied/Unoccupied and On/Off schedules are supported."
    ],
    "gotchas": [
      "The SBH routes BACnet IP only over Ethernet, not Wi-Fi.",
      "Give every system bus device a unique device object identifier on the BACnet network."
    ]
  },
  "points": [
    {
      "type": "AV",
      "instance": 23464,
      "name": "MINREQ-CHANGE",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23465,
      "name": "MIN-URGREQ-CHANGE",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23466,
      "name": "CHNGVR-MINTIME",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23467,
      "name": "MAX-DAT-SP-AD",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23468,
      "name": "DUCT-P-SP",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23469,
      "name": "REP-ZONE",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23470,
      "name": "CLGOCC-SP",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23471,
      "name": "HTGOCC-SP",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23472,
      "name": "MAX-DUCT-SP-AD",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23473,
      "name": "ECON-MIN-POS",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23474,
      "name": "DAT-SP",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 23475,
      "name": "UNIT_EN",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 23476,
      "name": "CONTROL-MODE",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 23477,
      "name": "BAL-MODE",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 23478,
      "name": "CHNGVR-STATE",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 23479,
      "name": "DAT-RESET",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 23480,
      "name": "DUCT-SP-RESET",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 23481,
      "name": "TITLE24-TEST",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 23482,
      "name": "CONST-MODE",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 23483,
      "name": "UNOCC-HC-EN",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 23484,
      "name": "TEMP-OCC",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23485,
      "name": "VFD-ECON-MINPOS",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23486,
      "name": "URG-HEAT-REQ",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23487,
      "name": "TOT-HEAT-REQ",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23488,
      "name": "TOT-CLG-REQ",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23489,
      "name": "URG-CLG-REQ",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 23490,
      "name": "SD-CMD",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 23492,
      "name": "ZN-SYS-STATE",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 23493,
      "name": "LS-CMD",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 23494,
      "name": "LS-S",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
