{
  "manufacturer": "Kaiterra",
  "manufacturer_slug": "kaiterra",
  "model": "Sensedge Mini Indoor Air Quality Monitor (SE-200 / SE-200P)",
  "model_slug": "sensedge-mini-se-200",
  "aliases": [
    "Sensedge Mini",
    "SE-200",
    "SE-200P",
    "Kaiterra-SE-200"
  ],
  "equipment_type": "Indoor air quality sensor",
  "applies_to": "Kaiterra Sensedge Mini SE-200 and SE-200P indoor air quality monitors with BACnet IP.",
  "summary": "The Sensedge Mini is an indoor air quality monitor built around swappable sensor modules. Over BACnet IP it exposes one Analog Input per measurement (PM2.5, PM10, TVOC, temperature, humidity, CO2, ozone, NO2, CO, differential pressure and module lifespans) at fixed instance numbers.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": "Firmware 1.0, application software 2.6.5 (PICS)",
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "From the Analog Input table in the Sensedge Mini PICS (September 2026). Instance numbers are fixed per measurement.",
    "Only the AIs for the installed sensor modules are present; the device updates Object_List and Database_Revision when modules change.",
    "AI 8 and AI 9 are both printed as \"KM20X Module Lifespan\". No units are printed in the table.",
    "Present_Value is writable only while Out_Of_Service is TRUE; Units, COV_Increment and Out_Of_Service are writable."
  ],
  "source": {
    "title": "Kaiterra Sensedge Mini BACnet Protocol Implementation Conformance Statement (PICS)",
    "doc_number": null,
    "revision_date": "September 2, 2026",
    "url": "https://support.kaiterra.com/hubfs/Kaiterra%20Sensedge%20Mini%20BACnet%20Protocol%20Implementation%20Conformance%20Statement%20-%20September%202026.pdf?hsLang=en"
  },
  "integration": {
    "summary": "Read the AIs for the measurements fitted to the unit. Re-read the object list after sensor modules are added or removed. COV subscriptions are supported.",
    "minimum_points": [
      {
        "ref": "AI 6",
        "name": "CO2",
        "why": "CO2 concentration"
      },
      {
        "ref": "AI 1",
        "name": "PM2.5",
        "why": "PM2.5 concentration"
      },
      {
        "ref": "AI 3",
        "name": "TVOC",
        "why": "Total volatile organic compounds"
      },
      {
        "ref": "AI 4",
        "name": "Temperature",
        "why": "Room temperature"
      },
      {
        "ref": "AI 5",
        "name": "Humidity",
        "why": "Relative humidity"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "BACnet IP over Ethernet or 2.4 GHz Wi-Fi; UDP port 47808 by default and user-configurable.",
      "The device instance is user-set (Object_Identifier is writable); the default object name is \"Kaiterra-SE-200\".",
      "Foreign device registration to a remote BBMD is supported."
    ],
    "gotchas": [
      "Units can only be changed for TVOC (ppb or µg/m³) and Temperature (°C or °F); other unit writes are rejected."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 0,
      "name": "Sec (Reserved, deprecated)",
      "description": "Reserved, deprecated",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1,
      "name": "PM2.5",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "PM10",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "TVOC",
      "description": "Units ppb or µg/m³ (writable Units)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Temperature",
      "description": "Units °C or °F (writable Units)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Humidity",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "CO2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Unassigned",
      "description": "Unassigned",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "KM20X Module Lifespan",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "KM20X Module Lifespan",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "O3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Differential Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "Flow Speed Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "In-duct Module Lifespan",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "NO2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "CO",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
