{
  "manufacturer": "Kele",
  "manufacturer_slug": "kele",
  "model": "endicator PT-NT4-BAC-E power meter (BACnet MS/TP)",
  "model_slug": "endicator-pt-nt4-bac-e",
  "aliases": [
    "endicator",
    "PT-NT4-BAC-E",
    "PT-NT4-BAC",
    "Kele endicator power meter"
  ],
  "equipment_type": "Power meter",
  "applies_to": "Kele endicator PT-NT4-BAC-E power and energy meter (single- or three-phase systems) with BACnet MS/TP.",
  "summary": "The endicator (PT-NT4-BAC-E) is a power and energy meter with a BACnet MS/TP interface. Analog Inputs carry power, power factor, volts, amps, frequency and import/export energy totals per phase; Analog Values hold the meter set-up (system type, CT type and pairing, pulse contacts, alarms, display); two AO/BO pairs clear the totalizers and the peak demand.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "Object names are the printed descriptions; the mapping has no separate object-name column.",
    "All Analog Inputs are read-only. AVs are set-up values; access for AV/AO/BO is not printed and is taken as writable from the notes and object type.",
    "Dates and times (clear totalizers, peak window, meter clock) are packed: low byte day or minutes, next byte month or hours.",
    "AV 20-25 hold the meter's name tag as pairs of ASCII characters; AV 26-29 are bit flags choosing what the display shows."
  ],
  "source": {
    "title": "BACnet MS/TP Point Mapping for the endicator Power Meter",
    "doc_number": null,
    "revision_date": null,
    "url": "https://assets.kele.com/Catalog/17%20Power%20Monitoring/PDFs/PT-NT4-BAC-E%20Point%20Mapping.pdf"
  },
  "integration": {
    "summary": "Read total kW, kWh and the per-phase volts and amps; set system type, full-scale volts/amps and CT type once at commissioning.",
    "minimum_points": [
      {
        "ref": "AI 4",
        "name": "Total KW",
        "why": "Total real power, kW"
      },
      {
        "ref": "AI 36",
        "name": "Total Net KWH",
        "why": "Net energy, kWh"
      },
      {
        "ref": "AI 33",
        "name": "Total Pos KWH",
        "why": "Imported energy, kWh"
      },
      {
        "ref": "AI 17",
        "name": "Total Power Factor",
        "why": "Total power factor"
      },
      {
        "ref": "AI 21",
        "name": "Average LL Volts",
        "why": "Average line-line volts"
      },
      {
        "ref": "AI 29",
        "name": "Average Amps",
        "why": "Average current"
      },
      {
        "ref": "AI 58",
        "name": "Frequency",
        "why": "Line frequency, Hz"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "Set AV 1 (power system type), AV 2/AV 3 (full-scale volts/amps) and AV 4 (CT type) to match the installation."
    ],
    "gotchas": [
      "AO 1 / BO 1 clear all energy totalizers; don't write them from routine logic."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "Serial Number",
      "description": "Serial Number",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Firmware Version",
      "description": "Firmware Version",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Auto/Manual Wiring Configuration",
      "description": "Wiring set up manually (0) or auto-configured (1)",
      "units": "",
      "access": "R",
      "states": "0=Manual, 1=Auto-configured"
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Total KW",
      "description": "Total KW",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Sliding Window KW",
      "description": "Sliding Window KW",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Total KVAR",
      "description": "Total KVAR",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Total KVA",
      "description": "Total KVA",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Phase A KW",
      "description": "Phase A KW",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "Phase B KW",
      "description": "Phase B KW",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "Phase C KW",
      "description": "Phase C KW",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Phase A KVAR",
      "description": "Phase A KVAR",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "Phase B KVAR",
      "description": "Phase B KVAR",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "Phase C KVAR",
      "description": "Phase C KVAR",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "Phase A KVA",
      "description": "Phase A KVA",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "Phase B KVA",
      "description": "Phase B KVA",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "Phase C KVA",
      "description": "Phase C KVA",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "Total Power Factor",
      "description": "Total Power Factor",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "Phase A Power Factor",
      "description": "Phase A Power Factor",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "Phase B Power Factor",
      "description": "Phase B Power Factor",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "Phase C Power Factor",
      "description": "Phase C Power Factor",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "Average LL Volts",
      "description": "Average LL Volts",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "Average LN Volts",
      "description": "Average LN Volts",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "L1-L2 Volts",
      "description": "L1-L2 Volts",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "L2-L3 Volts",
      "description": "L2-L3 Volts",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "L3-L1 Volts",
      "description": "L3-L1 Volts",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "L1-N Volts",
      "description": "L1-N Volts",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "L2-N Volts",
      "description": "L2-N Volts",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "L3-N Volts",
      "description": "L3-N Volts",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "Average Amps",
      "description": "Average Amps",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "Phase A Amps",
      "description": "Phase A Amps",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "Phase B Amps",
      "description": "Phase B Amps",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "Phase C Amps",
      "description": "Phase C Amps",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "Total Pos KWH",
      "description": "Total Pos KWH",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "Total Neg KWH",
      "description": "Total Neg KWH",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "Total Abs KWH",
      "description": "Total Abs KWH",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "Total Net KWH",
      "description": "Total Net KWH",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "Total Pos KVARH",
      "description": "Total Pos KVARH",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "Total Neg KVARH",
      "description": "Total Neg KVARH",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "Total Abs KVARH",
      "description": "Total Abs KVARH",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "Total Net KVARH",
      "description": "Total Net KVARH",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "Total KVAH",
      "description": "Total KVAH",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "Phase A Pos KWH",
      "description": "Phase A Pos KWH",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "Phase B Pos KWH",
      "description": "Phase B Pos KWH",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "Phase C Pos KWH",
      "description": "Phase C Pos KWH",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "Phase A Neg KWH",
      "description": "Phase A Neg KWH",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "Phase B Neg KWH",
      "description": "Phase B Neg KWH",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47,
      "name": "Phase C Neg KWH",
      "description": "Phase C Neg KWH",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48,
      "name": "Phase A Pos KVARH",
      "description": "Phase A Pos KVARH",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49,
      "name": "Phase B Pos KVARH",
      "description": "Phase B Pos KVARH",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50,
      "name": "Phase C Pos KVARH",
      "description": "Phase C Pos KVARH",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51,
      "name": "Phase A Neg KVARH",
      "description": "Phase A Neg KVARH",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 52,
      "name": "Phase B Neg KVARH",
      "description": "Phase B Neg KVARH",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53,
      "name": "Phase C Neg KVARH",
      "description": "Phase C Neg KVARH",
      "units": "kvarh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 54,
      "name": "Phase A Pos KVAH",
      "description": "Phase A Pos KVAH",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 55,
      "name": "Phase B Pos KVAH",
      "description": "Phase B Pos KVAH",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 56,
      "name": "Phase C Pos KVAH",
      "description": "Phase C Pos KVAH",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 57,
      "name": "Peak Sliding Window KW",
      "description": "Peak Sliding Window KW",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 58,
      "name": "Frequency",
      "description": "Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 59,
      "name": "Clear Totalizers Year",
      "description": "Year totalizers were last cleared",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 60,
      "name": "Clear Totalizers Day Month",
      "description": "Day/month totalizers cleared (LSB day, next byte month)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 61,
      "name": "Clear Totalizers Time",
      "description": "Time totalizers cleared (LSB minutes, next byte hours)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 62,
      "name": "Peak Window KW Year",
      "description": "Year of peak window kW",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 63,
      "name": "Peak Window KW Day Month",
      "description": "Day/month of peak window kW (LSB day, next byte month)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 64,
      "name": "Peak Window KW Time",
      "description": "Time of peak window kW (LSB minutes, next byte hours)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65,
      "name": "Clear Peak KW Year",
      "description": "Year peak kW was last cleared",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 66,
      "name": "Clear Peak KW Day Month",
      "description": "Day/month peak kW cleared (LSB day, next byte month)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 67,
      "name": "Clear Peak KW Time",
      "description": "Time peak kW cleared (LSB minutes, next byte hours)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Power System Type",
      "description": "Power system type",
      "units": "",
      "access": "W",
      "states": "0=3-Wire Delta, 1=4-Wire Wye, 2=2-Wire Single Phase, 3=3-Wire Single Phase, 4=4-Wire Delta"
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Full Scale Volts",
      "description": "Full scale volts, 120-32000",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Full Scale Amps",
      "description": "Full scale amps, 5-6000",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "CT Type",
      "description": "CT type",
      "units": "",
      "access": "W",
      "states": "0=Safe-CTs non-matched, 1=5A CTs non-matched, 2=Safe-CTs matched set, 3=5A CTs matched set"
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "‘A’ Phase Cal Number",
      "description": "Phase A calibration number, 9500-10500",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "‘B’ Phase Cal Number",
      "description": "Phase B calibration number, 9500-10500",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "‘C’ Phase Cal Number",
      "description": "Phase C calibration number, 9500-10500",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "Volt-Amp Pairing",
      "description": "Volt-amp (voltage/CT) pairing",
      "units": "",
      "access": "W",
      "states": "0=L1/CTA L2/CTB L3/CTC (normal), 1=L1/CTB L2/CTA L3/CTC, 2=L1/CTA L2/CTC L3/CTB, 3=L1/CTC L2/CTB L3/CTA, 4=L1/CTC L2/CTA L3/CTB, 5=L1/CTB L2/CTC L3/CTA"
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "CTA Polarity",
      "description": "CT A polarity",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Reversed"
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "CTB Polarity",
      "description": "CT B polarity",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Reversed"
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "CTC Polarity",
      "description": "CT C polarity",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Reversed"
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "KW Sliding Window Period",
      "description": "kW sliding window period, 5-60 min",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "Contact 1 Function",
      "description": "Contact 1 function (pulse or alarm)",
      "units": "",
      "access": "W",
      "states": "0=Positive KWH pulse, 1=Negative KWH pulse, 2=Low Volts alarm N.O, 3=Low Volts alarm N.C., 4=Unbalanced Volts alarm N.O., 5=Unbalanced Volts alarm N.C., 6=Low OR Unbal Volts alarm N.O., 7=Low OR Unbal Volts alarm N.C."
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "Contact 2 Function",
      "description": "Contact 2 function (pulse or alarm)",
      "units": "",
      "access": "W",
      "states": "0=Positive KWH pulse, 1=Negative KWH pulse, 2=Low Volts alarm N.O, 3=Low Volts alarm N.C., 4=Unbalanced Volts alarm N.O., 5=Unbalanced Volts alarm N.C., 6=Low OR Unbal Volts alarm N.O., 7=Low OR Unbal Volts alarm N.C."
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "Minimum KWH Pulse Width",
      "description": "kWh pulse width, 50-2000 ms in 50 ms steps",
      "units": "ms",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "KWH Per Puls",
      "description": "kWh per pulse",
      "units": "kWh",
      "access": "W",
      "states": "0=0.01 KWH/pulse, 1=0.1 KWH/pulse, 2=1 KWH/pulse, 3=10 KWH/pulse"
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "Low Volts Alarm Threshold",
      "description": "Low volts alarm threshold, 0-99 (0 = off)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "Unbalanced Volts Alarm Threshold",
      "description": "Unbalanced volts alarm threshold, 0-99 (0 = off)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "mA Output Function",
      "description": "mA output function",
      "units": "",
      "access": "W",
      "states": "1=Total Bidirectional KW, 2=Sliding Window KW, 3=Peak Window KW, 4=Total KVA, 5=Total Power Factor, 6=Average amps, 7=Average volts"
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "Name Tag Part 1",
      "description": "Name tag characters, part 1 (two ASCII bytes)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "Name Tag Part 2",
      "description": "Name tag characters, part 2 (two ASCII bytes)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "Name Tag Part 3",
      "description": "Name tag characters, part 3 (two ASCII bytes)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "Name Tag Part 4",
      "description": "Name tag characters, part 4 (two ASCII bytes)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "Name Tag Part 5",
      "description": "Name tag characters, part 5 (two ASCII bytes)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "Name Tag Part 6",
      "description": "Name tag characters, part 6 (two ASCII bytes)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "Displayed Values 1",
      "description": "Display item bit flags, set 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "Displayed Values 2",
      "description": "Display item bit flags, set 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "Displayed Values 3",
      "description": "Display item bit flags, set 3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "Displayed Values 4",
      "description": "Display item bit flags, set 4",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "Display Action",
      "description": "Display icons / rotation",
      "units": "",
      "access": "W",
      "states": "0=No icons, no rotate, 1=Show icons, no rotate, 2=No icons, rotate, 3=Show icons, rotate display"
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "Year",
      "description": "Meter clock year",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "Day Month",
      "description": "Meter clock day/month (LSB day, next byte month)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "Time",
      "description": "Meter clock time (LSB minutes, next byte hours)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 1,
      "name": "Clear Totalizers",
      "description": "Write any value to clear totalizers; self-resets to 0",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 2,
      "name": "Clear Peak Sliding Window",
      "description": "Write any value to clear peak sliding window kW; self-resets",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 1,
      "name": "Clear Totalizers",
      "description": "Set active to clear totalizers; self-resets",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 2,
      "name": "Clear Peak Sliding Window",
      "description": "Set active to clear peak sliding window kW; self-resets",
      "units": "",
      "access": "W",
      "states": ""
    }
  ]
}
