{
  "manufacturer": "KMC Controls",
  "manufacturer_slug": "kmc-controls",
  "model": "Conquest BAC-9301A two-pipe fan coil (Gen6)",
  "model_slug": "conquest-bac-9301a-fcu-2-pipe",
  "aliases": [
    "BAC-9301A",
    "BAC-9301",
    "BAC-9301AC",
    "KMC Conquest",
    "Conquest Gen6",
    "AG250415B"
  ],
  "equipment_type": "Fan coil unit controller (two-pipe)",
  "applies_to": "KMC Conquest BAC-9301A controllers running the factory Gen6 application for this equipment type.",
  "summary": "KMC Conquest controllers ship with a default application per equipment type. This table lists the objects of the 2-Pipe Fcu application: inputs, outputs, setpoints and configuration values, binary flags and multi-state modes, with their factory defaults. Conquest controllers talk BACnet MS/TP, and the Ethernet models BACnet IP.",
  "bacnet_transport": [
    "BACnet MS/TP",
    "BACnet IP"
  ],
  "firmware": "Gen6 application",
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "Table 'BAC-9301 2-PIPE FCU OBJECTS', pdf pages 46-47 of the guide.",
    "The guide gives no read/write column; access is inferred (inputs read-only, outputs commandable, calculated values and display icons read-only, setpoints and configuration writable).",
    "Descriptions carry the factory default from the guide; multi-state state lists are numbered 1..n in printed order (the printed defaults use that numbering).",
    "Objects depend on controller model and application, and can be deleted or created in KMC Connect, Converge or TotalControl.",
    "Placeholder objects named AV_nn / BV_nn ('Analog Value #nn') are spare objects in the default database."
  ],
  "source": {
    "title": "Conquest Gen6 Controller Application Guide",
    "doc_number": "AG250415B",
    "revision_date": null,
    "url": "https://www.kmccontrols.com/wp-content/uploads/kmc_documents/AG_Conquest-Controllers-Gen6_SAG250415B.pdf"
  },
  "integration": {
    "summary": "Discover the controller, check the application objects in KMC Connect if any are missing, then map occupancy, occupied setpoints and mode from the BMS and read space temperature and the equipment status points.",
    "minimum_points": [
      {
        "ref": "MV 1",
        "name": "OCCUPIED MODE",
        "why": "Occupancy command"
      },
      {
        "ref": "AV 5",
        "name": "OCC_CL_STPT",
        "why": "Occupied cooling setpoint, °F"
      },
      {
        "ref": "AV 6",
        "name": "OCC_HT_STPT",
        "why": "Occupied heating setpoint, °F"
      },
      {
        "ref": "MV 2",
        "name": "SYSTEM_MODE",
        "why": "Heat / cool / auto mode"
      },
      {
        "ref": "AV 1",
        "name": "SPACE_TEMP",
        "why": "Space temperature, °F"
      },
      {
        "ref": "AV 3",
        "name": "ACT_COOL_STPT",
        "why": "Active cooling setpoint, °F"
      },
      {
        "ref": "MV 8",
        "name": "OCCUPIED STATE",
        "why": "Current occupancy state"
      },
      {
        "ref": "AI 3",
        "name": "DISCHARGE AIR",
        "why": "Discharge air temperature, °F"
      },
      {
        "ref": "BV 14",
        "name": "FAN_STATUS",
        "why": "Fan proof status"
      }
    ],
    "enable": "Occupancy is controlled through value objects such as MSV1 Occupied Mode and BV6 motion sensor; KMC's troubleshooting section says to check these when occupancy does not change.",
    "heartbeat": null,
    "remote_sensors": "Room temperature and setpoint come from STE-9000 NetSensors (mapped to value objects) or from AI1/AI2 analog sensors.",
    "setup": [
      "Conquest controllers are BACnet MS/TP, or BACnet IP on Ethernet models.",
      "Use KMC Connect, Converge or TotalControl to view or recreate objects."
    ],
    "gotchas": [
      "Do not reuse objects reserved for KMC default programs for custom programming; create new ones.",
      "A restart can zero objects or return present values to relinquish defaults depending on restart type."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "SPACE SENSOR",
      "description": "Space Sensor (KMC Type II Deg F (10K))",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "SPACE SETPOINT",
      "description": "Space Setpoint (TABLE_4)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "DISCHARGE AIR",
      "description": "Discharge Air Temperature (KMC Type III Deg F (10K))",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "OUTDOOR AIR",
      "description": "Outdoor Air Temp (KMC10K_Type_III)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "HUMIDITY",
      "description": "Space Humidity (Humidity (0-100 % 0-5 v))",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "WATER_TEMP",
      "description": "Supply Water Temperature (KMC Type III Deg F (10K))",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "AI_08",
      "description": "Analog Input #8 (no sensor)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "FAN_ST",
      "description": "Fan",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 7,
      "name": "ANALOG VALVE",
      "description": "Analog Valve Output (default 0)",
      "units": "0-100% (0-10 V)",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 8,
      "name": "ANALOG AUX HEAT",
      "description": "Auxiliary Heat (default 0)",
      "units": "0-100% (0-10V)",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 9,
      "name": "AO_09",
      "description": "Analog Output #9 (default 0)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 10,
      "name": "ANALOG_FAN",
      "description": "Fan Speed Control (default 0)",
      "units": "0-100% (0-10V)",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 1,
      "name": "LOW",
      "description": "Fan Low Speed (default Inactive)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 2,
      "name": "MEDIUM",
      "description": "Fan Medium Speed (default Inactive)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 3,
      "name": "HIGH",
      "description": "Fan High Speed (default Inactive)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 4,
      "name": "DIGITAL VALVE",
      "description": "Digital Valve (default Inactive)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 5,
      "name": "DIGITAL AUX HEAT",
      "description": "Auxiliary Heat (default Inactive)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 6,
      "name": "BO_06",
      "description": "Binary Output #6 (default Inactive)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "SPACE_TEMP",
      "description": "Space Temperature (default 0)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "STPT REFERENCE",
      "description": "Setpoint Reference (default 72)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "ACT_COOL_STPT",
      "description": "Active Cooling Setpoint (default 80)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "ACT_HEAT_STPT",
      "description": "Active Heating Setpoint (default 64)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "OCC_CL_STPT",
      "description": "Occupied Cooling Setpoint (default 74)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "OCC_HT_STPT",
      "description": "Occupied Heating Setpoint (default 70)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "UNOCC_CL_STPT",
      "description": "Unoccupied Cooling Setpoint (default 80)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "UNOCC_HT_STPT",
      "description": "Unoccupied Heating Setpoint (default 64)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "MIN_CL_STPT",
      "description": "Minimum Cooling Setpoint (default 68)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "MAX_HT_STPT",
      "description": "Maximum Heating Setpoint (default 76)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "MIN_STPT_DIFF",
      "description": "Minimum Setpoint Differential (default 2)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "STBY_OFFSET",
      "description": "Standby Offset (default 3)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "AV_13",
      "description": "Analog Value #13 (default 0)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "WATER _TEMP",
      "description": "Water Temperature (default 0)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "DISCHARGE_TEMP",
      "description": "Discharge Air Temp (default 0)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "REL_HUMIDITY",
      "description": "Relative Humidity (default 0)",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "AV_22",
      "description": "Analog Value #22 (default 0)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "FAN_OFF_DELAY",
      "description": "Fan Off Delay (default 2)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "AV_26",
      "description": "Analog Value #26 (default 0)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "STANDBY_TIMER",
      "description": "Inactivity Timer (default 20)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "OCCUPANCY TRIGGE",
      "description": "Occupancy Trigger (default 5)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "AV_30",
      "description": "Analog Value #30 (default 0)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "FAN_SPEED",
      "description": "Fan Speed (default 0)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "FAN_MAXIMUM",
      "description": "Fan Maximum Speed (default 100)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "FAN_MINIMUM",
      "description": "Fan Minimum Speed (default 35)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "AV_37",
      "description": "Analog Value #37 (default 0)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "OVRD_TIME",
      "description": "Local Override Timer (default 60)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "AV_39",
      "description": "Analog Value #39 (default 0)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "APP_ID",
      "description": "Application Identification (default 0)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "COOL PROP",
      "description": "Cooling Proportional Band (default 2)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "HEAT PROP",
      "description": "Heating Proportional Band (default 2)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "COOL INTG",
      "description": "Cool Integral (default 0)",
      "units": "Per Hour",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "HEAT INTG",
      "description": "Heat Integral (default 0)",
      "units": "Per Hour",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "START_H2O_EVAL",
      "description": "Offset Temp to Start H2O Evaluat (default 10)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "ROOM CO2",
      "description": "Room CO2 Level (default 0)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "BV_1",
      "description": "Binary Value #1 (default Inactive)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "BV_2",
      "description": "Binary Value #2 (default Inactive)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "BV_3",
      "description": "Binary Value #3 (default Inactive)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "COND_OVERFLO",
      "description": "Condensate Overflow (default Inactive)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "OCC_SCHEDULE",
      "description": "Occupy Schedule (default Inactive)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "MOTION",
      "description": "Motion Detected (default Active)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "DAT_SENSOR",
      "description": "DAT Sensor Present (default Inactive)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "MODE",
      "description": "Heat or Cool Mode (default Active)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "FAN_NEED",
      "description": "Call for Fan (default Inactive)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "COOL_HEAT_NEED",
      "description": "Cooling or Heating Needed? (default Active)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "SPEED_UP",
      "description": "Speed Up Timers X 15 (default Inactive)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "BV_12",
      "description": "Binary Value #12 (default Inactive)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "OCCUPIED_FAN",
      "description": "Fan On During Occupied Mode (default Inactive)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "FAN_STATUS",
      "description": "Fan Proof (default Inactive)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "BV_15",
      "description": "Binary Value #15 (default Inactive)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "VLV_ACTION",
      "description": "Normal Close/Normal Open (default Inactive)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "COOL_STG_1",
      "description": "Cooling Stage 1 (default Inactive)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "BV_21",
      "description": "Binary Value #21 (default Inactive)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "HEAT_STG_1",
      "description": "Heating Stage 1 (default Inactive)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "BV_23",
      "description": "Binary Value #23 (default Inactive)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "LOCAL_OVRD",
      "description": "Local Override Mode (default Inactive)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "BV_29",
      "description": "Binary Value #29 (default Inactive)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "STANDBY_ENABLE",
      "description": "Enable Standby Mode (default Active)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 34,
      "name": "AUXILIARY HEAT",
      "description": "Auxiliary Heat (default Inactive)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 35,
      "name": "WATER_EVAL",
      "description": "Water Ealuation Mode (default Inactive)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 36,
      "name": "STPT_HOLD",
      "description": "Hold Temperature Setpoint (default Inactive)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 37,
      "name": "BV_37",
      "description": "Binary Value #37 (default Inactive)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 40,
      "name": "ICO_FAN",
      "description": "Fan Icon (default Inactive)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 41,
      "name": "ICO_FAN_LOW",
      "description": "Icon Fan Low Speed (default Inactive)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 42,
      "name": "ICO_FAN_MEDIUM",
      "description": "Icon Fan Medium Speed (default Inactive)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 43,
      "name": "ICO_FAN_HIGH",
      "description": "Icon Fan Auto (default Inactive)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 44,
      "name": "ICO_FAN_AUTO",
      "description": "Icon Fan Auto (default Inactive)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 45,
      "name": "ICO_OCCUPIED",
      "description": "Icon Occupied (default Inactive)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 46,
      "name": "ICO_STANDBY",
      "description": "Icon Standby (default Inactive)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 47,
      "name": "ICO_COOLING",
      "description": "Icon Cooling (default Inactive)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 48,
      "name": "ICO_HEATING",
      "description": "Icon Heating (default Inactive)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 49,
      "name": "ICO_AUTO_MODE",
      "description": "Icon Auto Mode (default Inactive)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 50,
      "name": "ICO_OVERRIDE",
      "description": "Icon Override (default Inactive)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "OCCUPIED MODE",
      "description": "Occupied Mode (default OCCUPIED)",
      "units": "",
      "access": "W",
      "states": "1=OCCUPIED, 2=STANDBY, 3=UNOCCUPIED"
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "SYSTEM_MODE",
      "description": "Control Mode (default AUTO)",
      "units": "",
      "access": "W",
      "states": "1=OFF, 2=AUTO, 3=COOL, 4=HEAT"
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "FAN_MODE",
      "description": "Fan Auto-Manual Mode (default AUTO)",
      "units": "",
      "access": "W",
      "states": "1=AUTO, 2=LOW, 3=MED, 4=HIGH"
    },
    {
      "type": "MV",
      "instance": 4,
      "name": "AVAILABLE_SPEEDS",
      "description": "Number of Fan Speeds Available (default SINGLE SPEED)",
      "units": "",
      "access": "W",
      "states": "1=SINGLE SPEED, 2=TWO SPEED, 3=THREE SPEED"
    },
    {
      "type": "MV",
      "instance": 9,
      "name": "WATER_TYPE",
      "description": "Water Supplied to FCU (default CHILLED WATER)",
      "units": "",
      "access": "W",
      "states": "1=CHILLED WATER, 2=HOT WATER, 3=UNCONDITIONED"
    },
    {
      "type": "MV",
      "instance": 8,
      "name": "OCCUPIED STATE",
      "description": "Occupied State (default OCCUPIED)",
      "units": "",
      "access": "R",
      "states": "1=OCCUPIED, 2=STANDBY, 3=UNOCCUPIED, 4=LOCAL OVERRIDE"
    },
    {
      "type": "MV",
      "instance": 10,
      "name": "WALL SENSOR",
      "description": "Wall Sensor Type (default STE-9001 Temp)",
      "units": "",
      "access": "W",
      "states": "1=STE-9001 Temp, 2=STE-9021 Humidity, 3=STE-9201 Motion, 4=STE-9221 Humidity/Motion, 5=STE-9301 CO2, 6=STE-9321 Humidity/CO2, 7=STE-9501 Motion/CO2, 8=STE-9521 Humidity/Motion/CO2, 9=STE-6014/7, 10=STE-6010, 11=None"
    }
  ]
}
