{
  "manufacturer": "KMC Controls",
  "manufacturer_slug": "kmc-controls",
  "model": "Conquest BAC-93x1A rooftop unit (Gen6)",
  "model_slug": "conquest-bac-93x1a-rtu",
  "aliases": [
    "BAC-9301A",
    "BAC-9311A",
    "BAC-93x1A",
    "KMC Conquest",
    "Conquest Gen6",
    "AG250415B"
  ],
  "equipment_type": "Rooftop unit controller",
  "applies_to": "KMC Conquest BAC-93x1A (BAC-9301A / BAC-9311A) controllers running the factory Gen6 application for this equipment type.",
  "summary": "KMC Conquest controllers ship with a default application per equipment type. This table lists the objects of the Rtu application: inputs, outputs, setpoints and configuration values, binary flags and multi-state modes, with their factory defaults. Conquest controllers talk BACnet MS/TP, and the Ethernet models BACnet IP.",
  "bacnet_transport": [
    "BACnet MS/TP",
    "BACnet IP"
  ],
  "firmware": "Gen6 application",
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "Table 'BAC-93X1A RTU OBJECTS', pdf pages 49-50 of the guide.",
    "The guide gives no read/write column; access is inferred (inputs read-only, outputs commandable, calculated values and display icons read-only, setpoints and configuration writable).",
    "Descriptions carry the factory default from the guide; multi-state state lists are numbered 1..n in printed order (the printed defaults use that numbering).",
    "Objects depend on controller model and application, and can be deleted or created in KMC Connect, Converge or TotalControl.",
    "Placeholder objects named AV_nn / BV_nn ('Analog Value #nn') are spare objects in the default database."
  ],
  "source": {
    "title": "Conquest Gen6 Controller Application Guide",
    "doc_number": "AG250415B",
    "revision_date": null,
    "url": "https://www.kmccontrols.com/wp-content/uploads/kmc_documents/AG_Conquest-Controllers-Gen6_SAG250415B.pdf"
  },
  "integration": {
    "summary": "Discover the controller, check the application objects in KMC Connect if any are missing, then map occupancy, occupied setpoints and mode from the BMS and read space temperature and the equipment status points.",
    "minimum_points": [
      {
        "ref": "MV 1",
        "name": "OCCUPIED MODE",
        "why": "Occupancy command"
      },
      {
        "ref": "AV 5",
        "name": "OCC_CL_STPT",
        "why": "Occupied cooling setpoint, °F"
      },
      {
        "ref": "AV 6",
        "name": "OCC_HT_STPT",
        "why": "Occupied heating setpoint, °F"
      },
      {
        "ref": "MV 2",
        "name": "SYSTEM_MODE",
        "why": "Heat / cool / auto mode"
      },
      {
        "ref": "AV 1",
        "name": "SPACE_TEMP",
        "why": "Space temperature, °F"
      },
      {
        "ref": "AV 3",
        "name": "ACT_COOL_STPT",
        "why": "Active cooling setpoint, °F"
      },
      {
        "ref": "MV 8",
        "name": "OCCUPIED STATE",
        "why": "Current occupancy state"
      },
      {
        "ref": "AI 3",
        "name": "DISCHARGE AIR",
        "why": "Discharge air temperature, °F"
      },
      {
        "ref": "BO 1",
        "name": "FAN",
        "why": "Fan start/stop output"
      },
      {
        "ref": "BV 14",
        "name": "FAN_STATUS",
        "why": "Fan proof status"
      }
    ],
    "enable": "Occupancy is controlled through value objects such as MSV1 Occupied Mode and BV6 motion sensor; KMC's troubleshooting section says to check these when occupancy does not change.",
    "heartbeat": null,
    "remote_sensors": "Room temperature and setpoint come from STE-9000 NetSensors (mapped to value objects) or from AI1/AI2 analog sensors.",
    "setup": [
      "Conquest controllers are BACnet MS/TP, or BACnet IP on Ethernet models.",
      "Use KMC Connect, Converge or TotalControl to view or recreate objects."
    ],
    "gotchas": [
      "Do not reuse objects reserved for KMC default programs for custom programming; create new ones.",
      "A restart can zero objects or return present values to relinquish defaults depending on restart type."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "SPACE SENSOR",
      "description": "Space Sensor (KMC Type II Deg F (10K))",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "SPACE SETPOINT",
      "description": "Space Setpoint (TABLE_4)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "DISCHARGE AIR",
      "description": "Discharge Air Temperature (KMC Type III Deg F (10K))",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "OUTDOOR AIR",
      "description": "Outdoor Air Temp (KMC10K_Type_III)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "HUMIDITY",
      "description": "Space Humidity (Humidity (0-100 % 0-5 v))",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "AI_06",
      "description": "Analog Input #6 (NONE)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "AI_07",
      "description": "Analog Input #7 (NONE)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "AI_08",
      "description": "Analog Input #8 (NONE)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 7,
      "name": "COOLING_OUTPUT",
      "description": "Analog Cooling Output (default 0)",
      "units": "0-100% (0-10 V)",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 8,
      "name": "HEATING_OUTPUT",
      "description": "Analog Heating Output (default 0)",
      "units": "0-100% (0-10 V)",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 9,
      "name": "ECON_DAMPER",
      "description": "Economizer Output (default 0)",
      "units": "0-100% (0-10 V)",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 10,
      "name": "FAN_SPEED",
      "description": "Analog Output #10 (default Inactive)",
      "units": "PSI (0-100 % 0-10 V)",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 1,
      "name": "FAN",
      "description": "Fan Start - Stop (default Inactive)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 2,
      "name": "CL STAGE 1",
      "description": "Cool Stage 1 (default Inactive)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 3,
      "name": "CL STAGE 2",
      "description": "Cool Stage 2 (default Inactive)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 4,
      "name": "BO_04",
      "description": "Binary Output #04 (default Inactive)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 5,
      "name": "HT STAGE 1",
      "description": "Heating Stage 1 (default Inactive)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 6,
      "name": "HT STAGE 2",
      "description": "Heating Stage 2 (default Inactive)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "SPACE_TEMP",
      "description": "Space Temperature (default 0)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "STPT REFERENCE",
      "description": "Setpoint Reference (default 72)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "ACT_COOL_STPT",
      "description": "Active Cooling Setpoint (default 74)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "ACT_HEAT_STPT",
      "description": "Active Heating Setpoint (default 70)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "OCC_CL_STPT",
      "description": "Occupied Cooling Setpoint (default 74)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "OCC_HT_STPT",
      "description": "Occupied Heating Setpoint (default 70)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "UNOCC_CL_STPT",
      "description": "Unoccupied Cooling Setpoint (default 80)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "UNOCC_HT_STPT",
      "description": "Unoccupied Heating Setpoint (default 64)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "MIN_CL_STPT",
      "description": "Minimum Cooling Setpoint (default 68)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "MAX_HT_STPT",
      "description": "Maximum Heating Setpoint (default 76)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "MIN_STPT_DIFF",
      "description": "Minimum Setpoint Differential (default 2)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "STBY_OFFSET",
      "description": "Standby Offset (default 3)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "DAT RESET",
      "description": "Discharge Air Temperature Setpoi (default 0)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "MIN DAT",
      "description": "Min Dishcharge Air Temp (default 55)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "MIN_ECON_DAMPER",
      "description": "Minimum Econ Damper (default 10)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "ECON_ENABLE_TEMP",
      "description": "Econimizer Enable Temperature (default 60)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "AV_17",
      "description": "Analog Value #17 (default 0)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "OUTDOOR_TEMP",
      "description": "Outdoor Air Temperature (default 0)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "DISCHARGE_TEMP",
      "description": "Discharge Air Temp (default 0)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "REL_HUMIDITY",
      "description": "Relative Humidity (default 0)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "DEHUM_STPT",
      "description": "Dehumidification Setpoint (default 60)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "AV_23",
      "description": "Analog Value #23 (default 0)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "DEHUM_DIFF",
      "description": "Dehumidification Differential (default 5)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "FAN_OFF_DELAY",
      "description": "Fan Off Delay (default 2)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "MIN_ OFF_TIME",
      "description": "Equipment Delay (default 5)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "STAGE_DELAY",
      "description": "Stage Delay (default 10)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "STANDBY_TIMER",
      "description": "Inactivity Timer (default 20)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "OCCUPANCY TRIGGE",
      "description": "Occupancy Trigger (default 5)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "AV_30",
      "description": "Analog Value #30 (default 0)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "AV_33",
      "description": "Analog Value #33 (default 0)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "AV_34",
      "description": "Analog Value #34 (default 0)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "FAN_MAXIMUM",
      "description": "Fan Maximum Speed (default 90)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "FAN_MINIMUM",
      "description": "Fan Minimum Speed (default 30)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "AV_37",
      "description": "Analog Value #37 (default 0)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "OVRD_TIME",
      "description": "Local Override Timer (default 60)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "AV_39",
      "description": "Analog Value #39 (default 0)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "APP_ID",
      "description": "Application Identification (default 0)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "COOL PROP",
      "description": "Cooling Proportional Band (default 2)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "HEAT PROP",
      "description": "Heating Proportional Band (default 2)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "COOL INTG",
      "description": "Cool Intergral (default 0)",
      "units": "Per Hour",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "HEAT INTG",
      "description": "Heat Intergral (default 0)",
      "units": "Per Hour",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "AV_56",
      "description": "Analog Value #56 (default 0)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "ROOM CO2",
      "description": "Room CO2 Level (default 0)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "CO2_RANGE",
      "description": "CO2 Range (above setpoint) (default 200)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "CO2_SETPOINT",
      "description": "CO2 Setpoint (default 800)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "BV_1",
      "description": "Binary Value #1 (default Inactive)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "BV_2",
      "description": "Binary Value #2 (default Inactive)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "BV_3",
      "description": "Binary Value #3 (default Inactive)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "BV_4",
      "description": "Binary Value #4 (default Inactive)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "OCC_SCHEDULE",
      "description": "Occupy Schedule (default Inactive)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "MOTION",
      "description": "Motion Detected (default Active)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "DAT_SENSOR",
      "description": "DAT Sensor Present (default Inactive)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "MODE",
      "description": "Heat or Cool Mode (default Active)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "FAN_NEED",
      "description": "Call for Fan (default Inactive)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "COOL_HEAT_NEED",
      "description": "Cooling or Heating Needed? (default Active)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "SPEED_UP",
      "description": "Speed Up Timers X 15 (default Inactive)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "HEATING_FAN",
      "description": "Fan Acitve In Heat (default Active)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "OCCUPIED_FAN",
      "description": "Fan On During Occupied Mode (default Inactive)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "FAN_STATUS",
      "description": "Fan Proof (default Inactive)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "BV_15",
      "description": "Binary Value#15 (default Inactive)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "ECON_ENABLE",
      "description": "Econimizer (default Inactive)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "ECON_MODE",
      "description": "Start Stop Econimizer (default Inactive)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "CL_VLV_ACTION",
      "description": "Normal Close/Normal Open (default Inactive)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "HT_VLV_ACTION",
      "description": "Normal Close/Normal Open (default Inactive)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "COOL_STG_1",
      "description": "Cooling Stage 1 (default Inactive)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "COOL_STG_2",
      "description": "Cooling Stage 2 (default Inactive)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "HEAT_STG_1",
      "description": "Heating Stage 1 (default Inactive)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "HEAT_STG_2",
      "description": "Heating Stage 2 (default Inactive)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "BV_24",
      "description": "Binary Value #24 (default Inactive)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "OAT_SENSOR",
      "description": "Outdoor Sensor Present? (default Inactive)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "LOCAL_OVRD",
      "description": "Local Override Mode (default Inactive)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "CO2 VENT ENABLE",
      "description": "Enable/Disable CO2 Ventilation (default Inactive)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "DEHUM_ENABLE",
      "description": "Enable Dehumidification (default Inactive)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "DEHUM_MODE",
      "description": "Dehumidification Mode (default Inactive)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "STANDBY_ENABLE",
      "description": "Enable Standby Mode (default Active)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 34,
      "name": "BV_34",
      "description": "Binary Value #34 (default Inactive)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 36,
      "name": "STPT_HOLD",
      "description": "Hold Temperature Setpoint (default Inactive)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 37,
      "name": "BV_37",
      "description": "Binary Value #37 (default Inactive)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 40,
      "name": "ICO_FAN",
      "description": "Fan Icon (default Inactive)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 41,
      "name": "ICO_FAN_LOW",
      "description": "Icon Fan Low Speed (default Inactive)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 42,
      "name": "ICO_FAN_MEDIUM",
      "description": "Icon Fan Medium Speed (default Inactive)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 43,
      "name": "ICO_FAN_HIGH",
      "description": "Icon Fan Auto (default Inactive)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 44,
      "name": "ICO_FAN_AUTO",
      "description": "Icon Fan Auto (default Inactive)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 45,
      "name": "ICO_OCCUPIED",
      "description": "Icon Occupied (default Inactive)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 46,
      "name": "ICO_STANDBY",
      "description": "Icon Standby (default Inactive)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 47,
      "name": "ICO_COOLING",
      "description": "Icon Cooling (default Inactive)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 48,
      "name": "ICO_HEATING",
      "description": "Icon Heating (default Inactive)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 49,
      "name": "ICO_AUTO_MODE",
      "description": "Icon Auto Mode (default Inactive)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 50,
      "name": "ICO_OVERRIDE",
      "description": "Icon Override (default Inactive)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "OCCUPIED MODE",
      "description": "Occupied Mode (default OCCUPIED)",
      "units": "",
      "access": "W",
      "states": "1=OCCUPIED, 2=STANDBY, 3=UNOCCUPIED"
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "SYSTEM_MODE",
      "description": "Control Mode (default AUTO)",
      "units": "",
      "access": "W",
      "states": "1=OFF, 2=AUTO, 3=COOL, 4=HEAT"
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "FAN_MODE",
      "description": "Fan Auto-Manual Mode (default AUTO)",
      "units": "",
      "access": "W",
      "states": "1=AUTO, 2=ON"
    },
    {
      "type": "MV",
      "instance": 8,
      "name": "OCCUPIED STATE",
      "description": "Occupied State (default OCCUPIED)",
      "units": "",
      "access": "R",
      "states": "1=OCCUPIED, 2=STANDBY, 3=UNOCCUPIED, 4=LOCAL OVERRIDE"
    },
    {
      "type": "MV",
      "instance": 10,
      "name": "WALL SENSOR",
      "description": "Wall Sensor Type (default STE-9001 Temp)",
      "units": "",
      "access": "W",
      "states": "1=STE-9001 Temp, 2=STE-9021 Humidity, 3=STE-9201 Motion, 4=STE-9221 Humidity/Motion, 5=STE-9301 CO2, 6=STE-9321 Humidity/CO2, 7=STE-9501 Motion/CO2, 8=STE-9521 Humidity/Motion/CO2, 9=STE-6014/7, 10=STE-6010, 11=None"
    }
  ]
}
