{
  "manufacturer": "Komfovent",
  "manufacturer_slug": "komfovent",
  "model": "C5 controller",
  "model_slug": "c5-controller",
  "aliases": [
    "Komfovent C5",
    "C5.1",
    "BACnet-C5"
  ],
  "equipment_type": "Air handling unit controller",
  "applies_to": "Komfovent air handling units fitted with the C5 controller.",
  "summary": "The Komfovent C5 is the built-in controller of Komfovent air handling units. It speaks BACnet IP on its RJ-45 Ethernet port (no MS/TP). The list has 237 objects: sensor readings as AIs, output signals as AOs, wired contacts as BIs, relay outputs as BOs, alarms as BVs, and all commands, setpoints and function settings as AVs. On/off, modes and enable flags are AVs with numeric codes, not binary or multistate objects.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": 1100,
  "access_inferred": false,
  "notes": [
    "AIs, AOs, BIs, BOs and BVs are read-only; most AVs are R/W.",
    "Flow AVs and AIs use the unit chosen in AV 72 Flow units (m3/h, l/s, m3/s or Pa).",
    "AQC, OOD and REC setpoints take ppm, % or °C depending on the air quality sensor type fitted.",
    "AV numbers have gaps by section: function settings use 0-57 and 77-90; alarm reset, counters and user settings use 58-76, 82 and 83.",
    "Zone 1 / Zone 2 objects only matter when the extra zones are configured."
  ],
  "source": {
    "title": "BACnet Connection C5 - Installation and Service Manual",
    "doc_number": "BACnet-C5_25-07",
    "revision_date": "2025-07",
    "url": "https://komfovent.com/en/downloads/Bacnet_connection_C5_EN.pdf"
  },
  "integration": {
    "summary": "Start and stop the unit with AV 0 Unit On/Off and pick the ventilation mode with AV 2 Mode selection (Comfort1/2, Economy1/2, Special, Program). Each mode has its own supply/extract flow and temperature setpoint AVs. Read AV 1 Current mode, the supply, extract and outdoor temperatures (AI 0-2), the alarm BVs and BO 22 Alarm DOUT; reset alarms by writing 1 to AV 58.",
    "minimum_points": [
      {
        "ref": "AV 0",
        "name": "Unit On/Off",
        "why": "Unit on/off command (1 = on)"
      },
      {
        "ref": "AV 2",
        "name": "Mode selection",
        "why": "Ventilation mode command, 1-6"
      },
      {
        "ref": "AV 5",
        "name": "Comfort1 Setpoint",
        "why": "Comfort1 supply temperature setpoint"
      },
      {
        "ref": "AV 58",
        "name": "Actual alarms reset",
        "why": "Write 1 to reset current alarms"
      },
      {
        "ref": "AV 1",
        "name": "Current mode",
        "why": "Active mode (0 = off/standby)"
      },
      {
        "ref": "AI 0",
        "name": "Supply air temperature",
        "why": "Supply air temperature"
      },
      {
        "ref": "AI 1",
        "name": "Extract air temperature",
        "why": "Extract air temperature"
      },
      {
        "ref": "AI 2",
        "name": "Outdoor air temperature",
        "why": "Outdoor air temperature"
      },
      {
        "ref": "BO 22",
        "name": "Alarm DOUT",
        "why": "Common alarm output (1 = alarm)"
      }
    ],
    "enable": "AV 0 Unit On/Off switches the unit (0 = off, 1 = on). AV 2 Mode selection picks the operating mode; 6 = Program hands control to the unit's own schedule.",
    "heartbeat": null,
    "remote_sensors": "AV 73 External room temperature sensor accepts a room temperature from the BMS; a value outside -50..+120 °C disables the override.",
    "setup": [
      "Factory network settings: IP 192.168.0.50, mask 255.255.0.0, BACnet port 47808, BACnet ID 1100.",
      "Change them in the controller web server (Settings > Connectivity) or on the C5.1 panel (Settings > Air handling unit > Connectivity).",
      "Komfovent recommends a polling interval of at least 1 second.",
      "AV 83 enables BBMD (BACnet Broadcast Management Device) on the controller."
    ],
    "gotchas": [
      "Commands and enable flags are AVs holding 0/1 or mode codes, not BVs or MVs.",
      "Flow setpoint units follow AV 72; check it before writing flows.",
      "AV 59-61 run-hour counters and AV 67-71 clock values are writable; don't write them cyclically.",
      "AV 84 starts a heat exchanger calibration when 1 is written."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 0,
      "name": "Supply air temperature",
      "description": "Range -50.0..+120.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1,
      "name": "Extract air temperature",
      "description": "Range -50.0..+120.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Outdoor air temperature",
      "description": "Range -50.0..+120.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Exhaust air temperature",
      "description": "Range -50.0..+120.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Water temperature",
      "description": "Range -50.0..+120.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Air quality",
      "description": "Range 0..100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Supply air humidity",
      "description": "Range 0..100",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Supply air flow",
      "description": "Range 0..1000000",
      "units": "m3/h, l/s, m3/s or Pa (per AV 72)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Exhaust air flow",
      "description": "Range 0..1000000",
      "units": "m3/h, l/s, m3/s or Pa (per AV 72)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "Outdoor air filter pressure",
      "description": "Range 0..5500",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "Extract air filter pressure",
      "description": "Range 0..5500",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Zone 1 supply air temperature",
      "description": "Range -50.0..+120.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "Zone 1 water temperature",
      "description": "Range -30.0..+120.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "Zone 2 supply air temperature",
      "description": "Range -50.0..+120.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "Zone 2 water temperature",
      "description": "Range -30.0..+120.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "Internal supply air temperature",
      "description": "Range -50.0..+120.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "Zone 1 air quality",
      "description": "Range 0..100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "Zone 1 heater temperature",
      "description": "Range 0..+120.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "Zone 2 air quality",
      "description": "Range 0..100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "Zone 2 heater temperature",
      "description": "Range 0..+120.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "Supply temperature set-point",
      "description": "Range +5..+45",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "Supply air absolute humidity",
      "description": "Range 0..40.0",
      "units": "g/m3 or g/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "Supply air pressure",
      "description": "Range 0..5500",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "Extract air pressure",
      "description": "Range 0..5500",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 0,
      "name": "Water heater level",
      "description": "Range 0..100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 1,
      "name": "Water cooler level",
      "description": "Range 0..100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 2,
      "name": "Humidifier level",
      "description": "Range 0..100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 3,
      "name": "Heat exchanger level",
      "description": "Range 0..100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 4,
      "name": "Recirculation level",
      "description": "Range 0..100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 5,
      "name": "Supply fan level",
      "description": "Range 0..100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 6,
      "name": "Exhaust fan level",
      "description": "Range 0..100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 7,
      "name": "Outdoor air damper level",
      "description": "Range 0..100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 8,
      "name": "Exhaust air damper level",
      "description": "Range 0..100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 9,
      "name": "El. Heater level",
      "description": "Range 0..100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 10,
      "name": "DX level",
      "description": "Range -100..+100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 11,
      "name": "Heat pump level",
      "description": "Range -100..+100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 12,
      "name": "Zone 1 level/heater level",
      "description": "Range -100..+100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 13,
      "name": "Zone 2 level/heater level",
      "description": "Range -100..+100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 14,
      "name": "Zone 1 cooler level",
      "description": "Range 0..100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 15,
      "name": "Zone 2 cooler level",
      "description": "Range 0..100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 16,
      "name": "Zone 1 temperature setpoint/error",
      "description": "Setpoint (+5..+40 °C) or error (0..100 %)",
      "units": "°C or %",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 17,
      "name": "Zone 2 temperature setpoint/error",
      "description": "Setpoint (+5..+40 °C) or error (0..100 %)",
      "units": "°C or %",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 0,
      "name": "OVR",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=open, 1=closed"
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "External stop",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=open, 1=closed"
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "Zone 1 electric heater TK100",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=open, 1=closed"
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "Zone 1 electric heater TK60",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=open, 1=closed"
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "Zone 1 electric heater TK70",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=open, 1=closed"
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "Zone 1 low water temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=open, 1=closed"
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "Zone 1 combined coil",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=open, 1=closed"
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "Zone 1 external stop",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=open, 1=closed"
    },
    {
      "type": "BI",
      "instance": 8,
      "name": "Zone 2 electric heater TK100",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=open, 1=closed"
    },
    {
      "type": "BI",
      "instance": 9,
      "name": "Zone 2 electric heater TK60",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=open, 1=closed"
    },
    {
      "type": "BI",
      "instance": 10,
      "name": "Zone 2 electric heater TK70",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=open, 1=closed"
    },
    {
      "type": "BI",
      "instance": 11,
      "name": "Zone 2 low water temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=open, 1=closed"
    },
    {
      "type": "BI",
      "instance": 12,
      "name": "Zone 2 combined coil",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=open, 1=closed"
    },
    {
      "type": "BI",
      "instance": 13,
      "name": "Zone 2 external stop",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=open, 1=closed"
    },
    {
      "type": "BI",
      "instance": 14,
      "name": "Outdoor air filter",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=open, 1=closed"
    },
    {
      "type": "BI",
      "instance": 15,
      "name": "Extract air filter",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=open, 1=closed"
    },
    {
      "type": "BI",
      "instance": 16,
      "name": "C5 Control",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=open, 1=closed"
    },
    {
      "type": "BO",
      "instance": 0,
      "name": "Water heating pump",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=stop, 1=run"
    },
    {
      "type": "BO",
      "instance": 1,
      "name": "Water cooling pump",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=stop, 1=run"
    },
    {
      "type": "BO",
      "instance": 2,
      "name": "Zone 1 stage 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=stop, 1=run"
    },
    {
      "type": "BO",
      "instance": 3,
      "name": "Zone 1 stage 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=stop, 1=run"
    },
    {
      "type": "BO",
      "instance": 4,
      "name": "Zone 1 stage 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=stop, 1=run"
    },
    {
      "type": "BO",
      "instance": 5,
      "name": "Zone 1 stage 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=stop, 1=run"
    },
    {
      "type": "BO",
      "instance": 6,
      "name": "Zone 1 heating water pump",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=stop, 1=run"
    },
    {
      "type": "BO",
      "instance": 7,
      "name": "Zone 1 cooling water pump",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=stop, 1=run"
    },
    {
      "type": "BO",
      "instance": 8,
      "name": "Zone 1 DX level unit reverse",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=stop, 1=run"
    },
    {
      "type": "BO",
      "instance": 9,
      "name": "Zone 1 DX modulated unit operation",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=stop, 1=run"
    },
    {
      "type": "BO",
      "instance": 10,
      "name": "Zone 1 DX modulated unit cooling",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=stop, 1=run"
    },
    {
      "type": "BO",
      "instance": 11,
      "name": "Zone 1 DX modulated unit heating",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=stop, 1=run"
    },
    {
      "type": "BO",
      "instance": 12,
      "name": "Zone 2 stage 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=stop, 1=run"
    },
    {
      "type": "BO",
      "instance": 13,
      "name": "Zone 2 stage 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=stop, 1=run"
    },
    {
      "type": "BO",
      "instance": 14,
      "name": "Zone 2 stage 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=stop, 1=run"
    },
    {
      "type": "BO",
      "instance": 15,
      "name": "Zone 2 stage 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=stop, 1=run"
    },
    {
      "type": "BO",
      "instance": 16,
      "name": "Zone 2 heating water pump",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=stop, 1=run"
    },
    {
      "type": "BO",
      "instance": 17,
      "name": "Zone 2 cooling water pump",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=stop, 1=run"
    },
    {
      "type": "BO",
      "instance": 18,
      "name": "Zone 2 DX level unit reverse",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=stop, 1=run"
    },
    {
      "type": "BO",
      "instance": 19,
      "name": "Zone 2 DX modulated unit operation",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=stop, 1=run"
    },
    {
      "type": "BO",
      "instance": 20,
      "name": "Zone 2 DX modulated unit cooling",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=stop, 1=run"
    },
    {
      "type": "BO",
      "instance": 21,
      "name": "Zone 2 DX modulated unit heating",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=stop, 1=run"
    },
    {
      "type": "BO",
      "instance": 22,
      "name": "Alarm DOUT",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=no alarm, 1=alarm"
    },
    {
      "type": "BO",
      "instance": 23,
      "name": "AQC active",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=stop, 1=run"
    },
    {
      "type": "BO",
      "instance": 24,
      "name": "OCV active",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=stop, 1=run"
    },
    {
      "type": "BO",
      "instance": 25,
      "name": "MTC active",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=stop, 1=run"
    },
    {
      "type": "BO",
      "instance": 26,
      "name": "OVR active",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=stop, 1=run"
    },
    {
      "type": "BO",
      "instance": 27,
      "name": "SNC active",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=stop, 1=run"
    },
    {
      "type": "BO",
      "instance": 28,
      "name": "OOD active",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=stop, 1=run"
    },
    {
      "type": "BO",
      "instance": 29,
      "name": "REC active",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=stop, 1=run"
    },
    {
      "type": "BO",
      "instance": 30,
      "name": "HUM active",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=stop, 1=run"
    },
    {
      "type": "BO",
      "instance": 31,
      "name": "Defrost active",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=stop, 1=run"
    },
    {
      "type": "BV",
      "instance": 0,
      "name": "Low supply air flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "Low extract air flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "VAV calibration fail",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "Change outdoor air filter",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "Change extract air filter",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "Electric heater off",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "High pressure on compressor",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "Low pressure on compressor",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "Service time",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "Service mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "Supply air temp. sensor failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "Extract air temp. sensor failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "Outdoor air temp. sensor failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "Exhaust air temp. sensor failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "Water temp. sensor failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "Return water temp low",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "Internal fire alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "External fire alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "External stop",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "Heat exchanger failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "Heat exchanger icing",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "Low supply air temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "High supply air temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "Electric heater overheat",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "Evaporator air temp. sensor failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "Evaporator coil temp. sensor failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "Compressor failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "Supply fan drive failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "Supply fan drive overload",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "Supply fan motor failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "Supply fan motor overload",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "Exhaust drive failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "Exhaust fan drive overload",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "Exhaust fan motor failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 34,
      "name": "Exhaust fan motor overload",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 35,
      "name": "Rotor drive failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 36,
      "name": "Rotor drive overload",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 37,
      "name": "Rotor motor failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 38,
      "name": "Rotor motor overload",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 39,
      "name": "Communication error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 40,
      "name": "Controller failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 41,
      "name": "Compressor off",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 42,
      "name": "Evaporator icing",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 43,
      "name": "Zone 1 TK100 alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 44,
      "name": "Zone 1 TK70 alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 45,
      "name": "Zone 1 TK60 alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 46,
      "name": "Zone 1 low water temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 47,
      "name": "Zone 1 external stop",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 48,
      "name": "Zone 2 TK100 alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 49,
      "name": "Zone 2 TK70 alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 50,
      "name": "Zone 2 TK60 alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 51,
      "name": "Zone 2 low water temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 52,
      "name": "Zone 2 external stop",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 53,
      "name": "Low heat exchanger efficiency",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 54,
      "name": "Water pump / coil alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 0,
      "name": "Unit On/Off",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Current mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off/Standby, 1=Comfort1, 2=Comfort2, 3=Economy1, 4=Economy2, 5=Special"
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Mode selection",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Comfort1, 2=Comfort2, 3=Economy1, 4=Economy2, 5=Special, 6=Program"
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Comfort1 Supply flow",
      "description": "Range 0..200000",
      "units": "m3/h, l/s, m3/s or Pa (per AV 72)",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "Comfort1 Extract flow",
      "description": "Range 0..200000",
      "units": "m3/h, l/s, m3/s or Pa (per AV 72)",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Comfort1 Setpoint",
      "description": "Range +5..+40",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Comfort2 Supply flow",
      "description": "Range 0..200000",
      "units": "m3/h, l/s, m3/s or Pa (per AV 72)",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "Comfort2 Extract flow",
      "description": "Range 0..200000",
      "units": "m3/h, l/s, m3/s or Pa (per AV 72)",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "Comfort2 Setpoint",
      "description": "Range +5..+40",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "Economy1 Supply flow",
      "description": "Range 0..200000",
      "units": "m3/h, l/s, m3/s or Pa (per AV 72)",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "Economy1 Extract flow",
      "description": "Range 0..200000",
      "units": "m3/h, l/s, m3/s or Pa (per AV 72)",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "Economy1 Setpoint",
      "description": "Range +5..+40",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "Economy2 Supply flow",
      "description": "Range 0..200000",
      "units": "m3/h, l/s, m3/s or Pa (per AV 72)",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "Economy2 Extract flow",
      "description": "Range 0..200000",
      "units": "m3/h, l/s, m3/s or Pa (per AV 72)",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "Economy2 Setpoint",
      "description": "Range +5..+40",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "Special Supply flow",
      "description": "Range 0..200000",
      "units": "m3/h, l/s, m3/s or Pa (per AV 72)",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "Special Extract flow",
      "description": "Range 0..200000",
      "units": "m3/h, l/s, m3/s or Pa (per AV 72)",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "Special Setpoint",
      "description": "Range +5..+40",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "Special mode Heating",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Disable, 1=Enable"
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "Special mode Cooling",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Disable, 1=Enable"
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "Special mode Recirculation",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Disable, 1=Enable"
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "Special mode Humidifying",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Disable, 1=Enable"
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "Special mode Dehumidifying",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Disable, 1=Enable"
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "Flow control mode",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=CAV, 1=VAV, 2=DCV"
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "Temp. control mode",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Supply, 1=Extract, 2=Room, 3=Balance"
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "AQC Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Disable, 1=Enable"
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "AQC Setpoint 1",
      "description": "200-1800 ppm, 10-90 % or 5-45 °C by sensor type",
      "units": "ppm, % or °C (by sensor type)",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "AQC Mode 1",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Comfort1, 2=Comfort2, 3=Economy1, 4=Economy2, 5=Special"
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "AQC Setpoint 2",
      "description": "200-1800 ppm, 10-90 % or 5-45 °C by sensor type",
      "units": "ppm, % or °C (by sensor type)",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "AQC Mode 2",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Comfort1, 2=Comfort2, 3=Economy1, 4=Economy2, 5=Special"
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "OCV Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Disable, 1=Enable"
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "OCV Winter compensation stop",
      "description": "Range -40.0..+50.0",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "OCV Winter compensation start",
      "description": "Range -40.0..+50.0",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "OCV Summer compensation start",
      "description": "Range -40.0..+50.0",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "OCV Summer compensation stop",
      "description": "Range -40.0..+50.0",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "MTC Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Disable, 1=Enable"
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "MTC Setpoint",
      "description": "Range -40.0..+50.0",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "OVR Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Disable, 1=Enable"
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "OVR Type",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Alltime, 1=If on, 2=If off"
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "OVR Mode",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Standby, 1=Comfort1, 2=Comfort2, 3=Economy1, 4=Economy2, 5=Special, 6=Program"
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "SNC Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Disable, 1=Enable"
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "SNC Start temperature",
      "description": "Range 15.0..+50.0",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "SNC Stop temperature",
      "description": "Range 15.0..+50.0",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "OOD Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Disable, 1=Enable"
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "OOD Setpoint",
      "description": "200-1800 ppm, 10-90 % or 5-45 °C by sensor type",
      "units": "ppm, % or °C (by sensor type)",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "REC Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Disable, 1=Enable"
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "REC Setpoint 1",
      "description": "200-1800 ppm, 10-90 % or 5-45 °C by sensor type",
      "units": "ppm, % or °C (by sensor type)",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "REC Mode 1",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Comfort1, 2=Comfort2, 3=Economy1, 4=Economy2, 5=Special"
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "REC Setpoint 2",
      "description": "200-1800 ppm, 10-90 % or 5-45 °C by sensor type",
      "units": "ppm, % or °C (by sensor type)",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "REC Mode 2",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Comfort1, 2=Comfort2, 3=Economy1, 4=Economy2, 5=Special"
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "REC Min. Fresh Air 1",
      "description": "Range 0..100",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "REC Min. Fresh Air 2",
      "description": "Range 0..100",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "REC Winter end",
      "description": "Range -40.0..+50.0",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "REC Winter start",
      "description": "Range -40.0..+50.0",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "REC Summer start",
      "description": "Range -40.0..+50.0",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "REC Summer end",
      "description": "Range -40.0..+50.0",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "REC Default recirculation",
      "description": "Range 0..100",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "REC Activated recirculation",
      "description": "Range 0..100",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 77,
      "name": "HUM Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Disable, 1=Enable"
    },
    {
      "type": "AV",
      "instance": 78,
      "name": "HUM Setpoint 1",
      "description": "Range 10..90",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 79,
      "name": "HUM Mode 1",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Comfort1, 2=Comfort2, 3=Economy1, 4=Economy2, 5=Special"
    },
    {
      "type": "AV",
      "instance": 80,
      "name": "HUM Setpoint 2",
      "description": "Range 10..90",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 81,
      "name": "HUM Mode 2",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Comfort1, 2=Comfort2, 3=Economy1, 4=Economy2"
    },
    {
      "type": "AV",
      "instance": 84,
      "name": "CF heatexchanger calibration",
      "description": "Write 1 to start heat exchanger calibration",
      "units": "",
      "access": "W",
      "states": "0=No calibration, 1=Calibrated, 2=Calibrating"
    },
    {
      "type": "AV",
      "instance": 85,
      "name": "HUM mode",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Supply, 1=Indoor+Supply, 2=Indoor"
    },
    {
      "type": "AV",
      "instance": 86,
      "name": "HUM Type",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=RH, 1=AH"
    },
    {
      "type": "AV",
      "instance": 87,
      "name": "HUM Units",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=g/m3, 1=g/kg"
    },
    {
      "type": "AV",
      "instance": 88,
      "name": "OCV Minimum airflow",
      "description": "Range 20..100",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 89,
      "name": "Water heater: Enable/Disable",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Disable, 1=Enable"
    },
    {
      "type": "AV",
      "instance": 90,
      "name": "Water cooler: Enable/Disable",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Disable, 1=Enable"
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "Actual alarms reset",
      "description": "Write 1 to reset current alarms",
      "units": "",
      "access": "W",
      "states": "1=Reset current alarm"
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "Air heater operation",
      "description": "Range 0..2^32",
      "units": "hours",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "Supply fan operation",
      "description": "Range 0..2^32",
      "units": "hours",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "Exhaust fan operation",
      "description": "Range 0..2^32",
      "units": "hours",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "Heat exchanger thermal efficiency",
      "description": "Range 1-100; 255 = none",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "Heat exchanger recovery",
      "description": "Range 0..2^32",
      "units": "watt",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "Thermal energy saving",
      "description": "Range 0..100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "Supply SFP",
      "description": "Range 0..655",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "Exhaust SFP",
      "description": "Range 0..655",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "Day",
      "description": "Range 1..31",
      "units": "days",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "Month",
      "description": "Range 1..12",
      "units": "months",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 69,
      "name": "Year",
      "description": "Range 2000..2250",
      "units": "years",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "Hours",
      "description": "Range 0..23",
      "units": "hours",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "Minutes",
      "description": "Range 0..59",
      "units": "minutes",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 72,
      "name": "Flow units",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=m3/h, 1=l/s, 2=m3/s, 3=Pa"
    },
    {
      "type": "AV",
      "instance": 73,
      "name": "External room temperature sensor",
      "description": "Value from BMS; outside range disables override",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 74,
      "name": "Zone 1 setpoint",
      "description": "Range -50.0..+40.0",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 75,
      "name": "Zone 2 setpoint",
      "description": "Range -50.0..+40.0",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 76,
      "name": "Digital input IN4 override",
      "description": "",
      "units": "",
      "access": "W",
      "states": "-1=disabled, 0=heating, 1=cooling, 2=error"
    },
    {
      "type": "AV",
      "instance": 82,
      "name": "Daylight saving time",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Disable, 1=Enable"
    },
    {
      "type": "AV",
      "instance": 83,
      "name": "BACnet Broadcast Management Device",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Disable, 1=Enable"
    }
  ]
}
