{
  "manufacturer": "KSB",
  "manufacturer_slug": "ksb",
  "model": "BACnet MS/TP Gateway for Calio pumps",
  "model_slug": "calio-bacnet-mstp-gateway",
  "aliases": [
    "KSB Calio BACnet",
    "Calio BACnet MS/TP",
    "BACnet-Gateway PICO Modbus",
    "1157.87",
    "KSB BACnet MS/TP Gateway"
  ],
  "equipment_type": "Circulator pump gateway",
  "applies_to": "KSB Calio circulator pumps connected one-to-one to the KSB BACnet MS/TP gateway over the pump's Modbus port.",
  "summary": "A DIN-rail gateway that reads one Calio pump over Modbus RTU and serves it on BACnet MS/TP as a master node. It exposes head, flow, speed, hours, power and load, the setpoint, start/stop and operating mode, and one fault object per pump error code. File and program objects hold the gateway's own configuration.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": "P-BASIC program V20150805",
  "default_device_instance": "247000 + last 3 digits of the gateway serial number",
  "access_inferred": false,
  "notes": [
    "Only one Calio pump can be connected to each gateway.",
    "The table's object type 'PRG' (Program) is listed here as Other; FI objects are BACnet File objects.",
    "AV 1, BV 1 and MV 1 only reach the pump while the PRG-1 program shows Running and the pump's Modbus is active; the gateway checks this every 3 minutes.",
    "Writable properties other than Present_Value are stored in the gateway's flash memory.",
    "Source is the German edition of the manual; the object list itself is printed in English."
  ],
  "source": {
    "title": "BACnet MS/TP Gateway für Calio, Zusatzbetriebsanleitung",
    "doc_number": "1157.87/04-DE",
    "revision_date": "2018-04-06",
    "url": "https://www.haustechnikmarkt24.de/media/pdf/buderus-7738320843-betriebsanleitungzubehuer2-pumpe-ksb-calio-80-80-pn6-heizungsumwaelzpumpe-haustechnikmarkt24.pdf",
    "unofficial": true,
    "host": "haustechnikmarkt24.de"
  },
  "integration": {
    "summary": "Set the MS/TP MAC address and baud rate on the gateway DIP switches, leave the pump's Modbus settings at factory defaults and wire one pump point-to-point. Start/stop the pump with BV 1, write the setpoint to AV 1 and pick the control mode with MV 1; read run status, flow, head and the fault objects.",
    "minimum_points": [
      {
        "ref": "BV 1",
        "name": "Calio_StartStop",
        "why": "Start/stop command"
      },
      {
        "ref": "MV 1",
        "name": "Calio_OpMode",
        "why": "Control mode: Eco, constant, proportional, boost"
      },
      {
        "ref": "AV 1",
        "name": "Calio_Setpoint",
        "why": "Setpoint, 0-100 %"
      },
      {
        "ref": "BI 8",
        "name": "Calio_PumpStatus",
        "why": "Operate/stop status"
      },
      {
        "ref": "AI 3",
        "name": "Calio_Flow",
        "why": "Flow, m³/h"
      },
      {
        "ref": "AI 2",
        "name": "Calio_Head",
        "why": "Head, m"
      },
      {
        "ref": "AI 6",
        "name": "Calio_Power",
        "why": "Power, W"
      },
      {
        "ref": "MI 1",
        "name": "Modbus_Status",
        "why": "Gateway to pump link (online/error)"
      },
      {
        "ref": "BI 3",
        "name": "Calio_FaultE03",
        "why": "E03 internal fault"
      },
      {
        "ref": "BI 4",
        "name": "Calio_FaultE04",
        "why": "E04 rotor locked"
      }
    ],
    "enable": "BV 1 Calio_StartStop starts and stops the pump. Writes only reach the pump when PRG-1 shows Running and the pump's Modbus interface is active.",
    "heartbeat": "If Modbus to the pump drops, the gateway retries the connection every 3 minutes; MI 1 shows online/error.",
    "remote_sensors": null,
    "setup": [
      "Default device instance = 247000 + the last three digits of the gateway serial number (e.g. SN ...010 gives 247010); it can be changed over BACnet.",
      "DIP switches 1-7 set the MS/TP MAC address (1-127; 0 is invalid and clears the configuration); switches 8-10 set the baud rate, factory 38400.",
      "Factory master node address is 1. Fit jumper 1 to terminate the MS/TP bus if needed.",
      "Keep the CR2032 backup battery fitted; AI 1 shows its voltage (replace below 2.0 V)."
    ],
    "gotchas": [
      "One pump per gateway, point-to-point Modbus wiring.",
      "Leave the Calio's own Modbus settings at factory values.",
      "Red LED blink codes show no BACnet traffic, Modbus errors, or no valid configuration."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "Backup_Battery",
      "description": "Backup battery voltage; replace below 2.0 V",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Calio_Head",
      "description": "Pump head",
      "units": "m",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Calio_Flow",
      "description": "Flow rate",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Calio_Speed",
      "description": "Pump speed",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Calio_OpHours",
      "description": "Operating hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Calio_Power",
      "description": "Power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Calio_PumpLoad",
      "description": "Pump load, 0-100 %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Calio_Setpoint",
      "description": "Setpoint, 0-100 %",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "Calio_FaultE01",
      "description": "E01 temperature limit",
      "units": "",
      "access": "R",
      "states": "Normal / Fault"
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "Calio_FaultE02",
      "description": "E02 overcurrent",
      "units": "",
      "access": "R",
      "states": "Normal / Fault"
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "Calio_FaultE03",
      "description": "E03 internal fault",
      "units": "",
      "access": "R",
      "states": "Normal / Fault"
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "Calio_FaultE04",
      "description": "E04 rotor locked",
      "units": "",
      "access": "R",
      "states": "Normal / Fault"
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "Calio_FaultE05",
      "description": "E05 overload / adjusted speed",
      "units": "",
      "access": "R",
      "states": "Normal / Fault"
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "Calio_FaultE06",
      "description": "E06 supply voltage too high or low",
      "units": "",
      "access": "R",
      "states": "Normal / Fault"
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "Calio_FaultE08",
      "description": "E08 motor fault",
      "units": "",
      "access": "R",
      "states": "Normal / Fault"
    },
    {
      "type": "BI",
      "instance": 8,
      "name": "Calio_PumpStatus",
      "description": "Pump run status",
      "units": "",
      "access": "R",
      "states": "Operate / Stop"
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "Calio_StartStop",
      "description": "Start/stop command",
      "units": "",
      "access": "W",
      "states": "Start / Stop"
    },
    {
      "type": "DEV",
      "instance": null,
      "name": "Device_xxxxxx",
      "description": "Gateway device object (KSB Calio BACnet)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "FILE",
      "instance": 1,
      "name": "Config File CSV",
      "description": "Configuration file, plain-text CSV",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "FILE",
      "instance": 2,
      "name": "Config Data BIN LHZ",
      "description": "Compressed binary configuration data",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "FILE",
      "instance": 3,
      "name": "Config Data SRAM",
      "description": "SRAM data buffer",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "FILE",
      "instance": 4,
      "name": "P-BASIC File LHZ",
      "description": "Compressed gateway program file",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "FILE",
      "instance": 5,
      "name": "P-BASIC File",
      "description": "Gateway program file",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 1,
      "name": "Modbus_Status",
      "description": "Modbus link to the pump",
      "units": "",
      "access": "R",
      "states": "online / error"
    },
    {
      "type": "Other",
      "instance": 1,
      "name": "P-BASIC Program",
      "description": "Program object (PRG-1) running the Calio adaption",
      "units": "",
      "access": "W",
      "states": "Running / Halted"
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "Calio_OpMode",
      "description": "Operating mode selection",
      "units": "",
      "access": "W",
      "states": "Eco-Mode, Const-Pr, Propor-Pr, Boost"
    }
  ]
}
