{
  "manufacturer": "Laars",
  "manufacturer_slug": "laars",
  "model": "SV2 gas valve - ProtoNode",
  "model_slug": "sv2-protonode",
  "aliases": [
    "SV2",
    "Laars SV2",
    "ProtoNode FPC-N34",
    "ProtoNode FPC-N35",
    "FPC-N34-0701",
    "Laars ProtoNode"
  ],
  "equipment_type": "Gas valve gateway",
  "applies_to": "The SV2 device on Laars equipment, read through a ProtoNode FPC-N34 gateway. The document does not describe the SV2; its point names cover a gas valve with VPS tests and pressure and fuel/air modules.",
  "summary": "The ProtoNode reads the SV2 over Modbus RTU and serves 82 objects per device. Most are read-only: valve open states, VPS test results, pressure module readings and status, gas pressure limit setup, active alarm count, the last two fault codes and accumulated hours and cycles. Only the four unit-selection objects are writable.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": "50000 + device Node-ID",
  "access_inferred": true,
  "notes": [
    "Each device on the ProtoNode's RS-485 bus shows up as its own BACnet device, and every one uses the same object IDs. The device instance is Node_Offset (default 50000) plus the device's Node-ID, so Node-ID 1 = device 50001.",
    "The mapping has no read/write column. AV, BV and MV objects are mapped to Metasys N2 outputs and LonWorks input variables, so they are listed here as writable; AI, BI and MI objects are read-only.",
    "No units or state texts are given for the multistate inputs.",
    "Several objects span more than one Modbus register (e.g. the user-entered valve name, 40255-40259), and some multistate inputs are two-bit fields inside one register.",
    "Remote Reset Command is mapped as a read-only AI."
  ],
  "integration": {
    "summary": "Monitoring only: read the valve system state, MV1/MV2 open status and the pressure module reading, then watch the lockout flag, the active alarm count and the most recent fault code. The only writable objects are the unit selections.",
    "minimum_points": [
      {
        "ref": "MI 54",
        "name": "Valve System States",
        "why": "Valve system state code"
      },
      {
        "ref": "BI 26",
        "name": "MV1 Open",
        "why": "Main valve 1 open"
      },
      {
        "ref": "BI 27",
        "name": "MV2 Open",
        "why": "Main valve 2 open"
      },
      {
        "ref": "AI 36",
        "name": "Current Pressure Mod Press Reading",
        "why": "Current pressure module reading"
      },
      {
        "ref": "MI 37",
        "name": "Pressure Module Status",
        "why": "Pressure module status code"
      },
      {
        "ref": "BI 32",
        "name": "Lockout",
        "why": "Valve in lockout"
      },
      {
        "ref": "AI 24",
        "name": "Num of Currently Active Alarms",
        "why": "Number of active alarms"
      },
      {
        "ref": "AI 64",
        "name": "Fault Code Of Most Recent Fault",
        "why": "Fault code of the latest fault"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "Device instance = Node_Offset + device Node-ID. Node_Offset defaults to 50000 and is changed in the ProtoNode web configurator; Node-IDs must be unique, 1-255.",
      "Device to ProtoNode: Modbus RTU, 38400 baud, 8 data bits, no parity, 1 stop bit.",
      "Default ProtoNode IP address 192.168.1.24, mask 255.255.255.0. Choose BACnet IP or BACnet MS/TP with the Protocol Selector, then add one profile per device with its Node-ID.",
      "With more than one device on a ProtoNode, set BACnet Virtual Server Nodes to Yes. For BACnet MS/TP also set MAC address, baud rate and Max Master.",
      "Two or more ProtoNodes on the same subnet need different BACnet Network Numbers (default 50).",
      "A ProtoNode handles 1,500 registers in total; the SV2 profile counts as 82 per device."
    ],
    "gotchas": [
      "BV 1, MV 2, MV 3 and BV 4 set the units the valve reports in; set them once, not from a schedule.",
      "Remote Reset Command (AI 5) is read-only in this mapping, so a remote reset can't be written through it."
    ]
  },
  "source": {
    "title": "Vendor Protocol Mapping (LAARS Vendor Mappings for the ProtoNode FPC-N34 / FPC-N35)",
    "doc_number": "4404",
    "revision_date": "Document Revision 14.B, October 2020",
    "url": "https://www.laars.com/uploads/products/4404.pdf"
  },
  "points": [
    {
      "type": "AI",
      "instance": 5,
      "name": "Remote Reset Command",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Pressure Module Factory Data",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "Max Allowed Leakage in User Units",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Space Between Valves Volume",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "Ext Chmbr Space for Ext Pip btwn V1/V",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "Max HGP Lim Per Deviation",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "Max LGP Lim Per Deviation",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "Calc LGP Lim SP",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "Calc HGP Lim SP",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "User Entered Valve Name",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "Date Stamp",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "Valve Electronic SW Rev",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "Num of Currently Active Alarms",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "Min Applicable Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "Max Applicable Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "Current Pressure Mod Press Reading",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "Pressure Module Sensor 1 Ser Num",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "Pressure Module Sensor 2 Ser Num",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "Pressure Module Sensor 3 Ser Num",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "Valve Test Mode State",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "VPS Min Calc Vlv Pwr Tim Req",
      "description": "",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48,
      "name": "Valve 1 Max Leak Det dur Lst VPS Seq",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49,
      "name": "Valve 2 Max Leak Det dur Lst VPS Seq",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50,
      "name": "VPS Min Test Time Req",
      "description": "",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 52,
      "name": "Op Prs Val for LGP Lim SP",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53,
      "name": "Op Prs Val for HGP Lim SP",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 64,
      "name": "Fault Code Of Most Recent Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65,
      "name": "Time Stamp Of Most Recent Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 66,
      "name": "Cycle Count Of Most Recent Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 67,
      "name": "Fault Code Of Previous Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 68,
      "name": "Time Stamp Of Previous Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 69,
      "name": "Cycle Count Of Previous Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 70,
      "name": "Valve Accumulated Op Time",
      "description": "",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 71,
      "name": "Valve Accumulated Number of Cycles",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 72,
      "name": "Valve 1 Accum Hours during last VPS",
      "description": "",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 73,
      "name": "Valve 1 Accum Cycles during last VPS",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 74,
      "name": "Valve 2 Accum Hours during last VPS",
      "description": "",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 75,
      "name": "Valve 2 Accum Cycles during last VPS",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 77,
      "name": "Preigniton Calbiration S1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 78,
      "name": "Preigniton Test S1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 79,
      "name": "Preigniton Calbiration Gain S2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 80,
      "name": "Preigniton Calbiration Gain S2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 81,
      "name": "Preigniton Test Gain S2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 82,
      "name": "Preigniton Test Gain S2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "Valve MV1/MV2 LED",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 9,
      "name": "VPS Disable/Enable Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 13,
      "name": "VPS Relay Polarity",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 25,
      "name": "Reset Button",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 26,
      "name": "MV1 Open",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 27,
      "name": "MV2 Open",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 28,
      "name": "Fuel/Air Module Comm OK",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 29,
      "name": "Pressure Module Comm OK",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 30,
      "name": "Fuel/Air Module Check Valve",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 31,
      "name": "Safety Param Verification Req",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 32,
      "name": "Lockout",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 33,
      "name": "Valve Cycle Counter Lim Reached",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "Selectable Units for Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "Selectable Volumetric Units",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 8,
      "name": "Body Size of Attached Valve",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 14,
      "name": "LGP Limit Lockout Type",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 15,
      "name": "HGP Limit Lockout Type",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 18,
      "name": "LGP and HGP Setup Indication",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 37,
      "name": "Pressure Module Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 38,
      "name": "Pressure Module Sensor 1 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 39,
      "name": "Pressure Module Sensor 2 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 40,
      "name": "Pressure Module Sensor 3 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 46,
      "name": "VPS Valve 1 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 47,
      "name": "VPS Valve 2 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 51,
      "name": "Hi/Lo Gas Pressure Function Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 54,
      "name": "Valve System States",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 55,
      "name": "Valve 1 Demand",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 56,
      "name": "Valve 2 Demand",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 57,
      "name": "Interlock String",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 58,
      "name": "Proof of Closure Feedback",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 59,
      "name": "Sol 1 Feedback – Full Power Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 60,
      "name": "Sol 2 Feedback – Full Power Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 61,
      "name": "Sol 1 Feedback – Power Save Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 62,
      "name": "Sol 2 Feedback – Power Save Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 63,
      "name": "Sol 1 Fb for MV1 Rel Test – Full Pwr",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 76,
      "name": "Safety Param Verification Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "Selectable Units for Pressure",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "Selectable Units for Volumetric Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    }
  ]
}
