{
  "manufacturer": "Leviton",
  "manufacturer_slug": "leviton",
  "model": "VerifEye Series 4100 bi-directional power and energy meter (BACnet MS/TP)",
  "model_slug": "verifeye-series-4100",
  "aliases": [
    "Series 4100",
    "S4100",
    "4DUBM",
    "41OUB",
    "VerifEye 4100",
    "Leviton 4100 BACnet",
    "Leviton S4100 Energy Meter"
  ],
  "equipment_type": "Power and energy meter (BACnet MS/TP)",
  "applies_to": "Leviton VerifEye Series 4100 bi-directional compact three-phase meters with BACnet MS/TP: 4DUBM (DIN meter) and 41OUB (outdoor NEMA 4X kit).",
  "summary": "The Series 4100 is a compact DIN-rail three-phase meter that measures power and energy in both directions (import and export), for example on sites with solar. Over BACnet MS/TP it serves 83 Analog Inputs for net, import and export energy (total and per phase, real, reactive by quadrant and apparent), power, power factor, voltage, current, frequency and demand, 11 writable Analog Values for setup and commands, and 15 Binary Input alerts.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": "Application S4100-C",
  "default_device_instance": "Pseudo-random, 1,000,000-3,097,151",
  "access_inferred": false,
  "notes": [
    "AI4-AI10 report kWh in their Units property because BACnet has no kVARh/kVAh unit; the real unit is shown here.",
    "Accumulated values (AI1-AI10, AI22-AI27, AI31-AI54, AI76-AI78) are kept through power loss.",
    "BI4-BI6 are all printed with the name 'Current_Error_A'; they are phases A, B and C.",
    "Writes to AVs take up to about 2 s to store; check Reliability before reading back.",
    "The meter also has three Trend Log objects (TL1-TL3); this guide doesn't list their names, so they are not included.",
    "AI28, AI30, AI77, AI79, AI80 and BI8 are reserved."
  ],
  "integration": {
    "summary": "Set the MAC address and baud at the meter display, write AV2 System_Type, AV3/AV4 CT settings, AV5 PT ratio and AV6 system voltage, then read net and import/export energy, total power, demand and voltage/current. Read AI83 Alarm_Bitmap (or the BIs) for alerts.",
    "minimum_points": [
      {
        "ref": "AI 1",
        "name": "KWh_Net",
        "why": "Net energy (import minus export), kWh"
      },
      {
        "ref": "AI 2",
        "name": "KWh_Import",
        "why": "Imported energy, kWh"
      },
      {
        "ref": "AI 3",
        "name": "KWh_Export",
        "why": "Exported energy, kWh"
      },
      {
        "ref": "AI 11",
        "name": "KW_Total",
        "why": "Total real power, kW"
      },
      {
        "ref": "AI 19",
        "name": "KW_Present_Demand",
        "why": "Present real power demand, kW"
      },
      {
        "ref": "AI 14",
        "name": "PF_Total",
        "why": "Total power factor"
      },
      {
        "ref": "AI 15",
        "name": "Volts_LL_Avg",
        "why": "Average line-to-line voltage"
      },
      {
        "ref": "AI 17",
        "name": "Current Average",
        "why": "Average phase current, A"
      },
      {
        "ref": "AI 83",
        "name": "Alarm_Bitmap",
        "why": "Alert bits BI1-BI15 as one number"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "MAC address 0-127 (default 1) and baud 9600-115200 (default 76800) are set on the meter display.",
      "Device ID defaults to a pseudo-random 1,000,000-3,097,151; set it on the display or by writing Object_Identifier.",
      "Max_Master default 127.",
      "Set AV5 PT_Ratio before AV6 System_Voltage; System_Voltage must stay within 82-660 V times the PT ratio.",
      "Use 120 Ω termination at both ends of the RS-485 daisy chain."
    ],
    "gotchas": [
      "Alerts are not latched; a cleared condition disappears before it is read.",
      "Writing AV1 = 30078 clears all energy accumulators.",
      "Factory defaults can't be restored automatically; reset each setting by hand."
    ]
  },
  "source": {
    "title": "Series 4100 Bi-Directional Compact Power and Energy Meter, BACnet MS/TP Support - Installation Guide",
    "doc_number": null,
    "revision_date": null,
    "url": "https://leviton.com/content/dam/leviton/lighting-controls/controls/product_documents/instruction_sheet/VerifEye-Submetering-Series-4100-BACnet-41OUB-4DUBM-English-User-Guide.pdf"
  },
  "points": [
    {
      "type": "AV",
      "instance": 1,
      "name": "Config",
      "description": "Command register; reads 0",
      "units": "",
      "access": "W",
      "states": "30078=clear all energy accumulators, 21211=start new demand sub-interval (sync-to-comms), 21212=reset max demand, 16498=clear pulse counters"
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "System_Type",
      "description": "Wiring system type (default 40)",
      "units": "",
      "access": "W",
      "states": "10=Single-phase A+N, 11=Single-phase A+B, 12=Split-phase A+B+N, 31=3-phase A+B+C no N, 40=3-phase Y A+B+C+N"
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "CT_Ratio_Primary",
      "description": "CT primary current, 5-32000 (default 100)",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "CT_Ratio_Secondary",
      "description": "CT secondary: 1 = 1 V CTs (default), 3 = 1/3 V CTs",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "PT_Ratio",
      "description": "PT ratio, 0.01-320.0 (default 1 = no PT)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "System_Voltage",
      "description": "System voltage, L-L (L-N in type 10), default 600",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "Display_Units",
      "description": "Display units",
      "units": "",
      "access": "W",
      "states": "0=IEC, 1=IEEE (default)"
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "Phase_Loss_Voltage_Threshold",
      "description": "Phase loss voltage threshold, 1-99 (default 10)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "Phase_Loss_Imbalance_Threshold",
      "description": "Phase loss imbalance threshold, 1-99 (default 25)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "Subintervals",
      "description": "Sub-intervals per demand interval, 1-6 (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "Subinterval_Length",
      "description": "Sub-interval length in 1/100 s; 0 = sync-to-comms (default 90000)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1,
      "name": "KWh_Net",
      "description": "Accumulated Real Energy: Net (Import - Export)",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "KWh_Import",
      "description": "Real Energy Import",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "KWh_Export",
      "description": "Real Energy Export",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "KVARh_Q1",
      "description": "Reactive Energy Quadrant 1",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "KVARh_Q2",
      "description": "Reactive Energy Quadrant 2",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "KVARh_Q3",
      "description": "Reactive Energy Quadrant 3",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "KVARh_Q4",
      "description": "Reactive Energy Quadrant 4",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Net_KVAh",
      "description": "Apparent Energy: Net (Import - Export)",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "KVAh_Import",
      "description": "Apparent Energy Import",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "KVAh_Export",
      "description": "Apparent Energy Export",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "KW_Total",
      "description": "Total Instantaneous Real Power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "KVAR_Total",
      "description": "Total Instantaneous Reactive Power",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "KVA_Total",
      "description": "Total Instantaneous Apparent Power",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "PF_Total",
      "description": "Total Power Factor (-1.00 to 1.00)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "Volts_LL_Avg",
      "description": "Voltage, L-L, Average of Active Phases",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "Volts_LN_Avg",
      "description": "Voltage, L-N, Average of Active Phases",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "Current Average",
      "description": "Current, Average of Active Phases",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "Frequency",
      "description": "Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "KW_Present_Demand",
      "description": "Total Real Power Present Demand",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "KVAR_Present_Demand",
      "description": "Total Reactive Power Present Demand",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "KVA_Present_Demand",
      "description": "Total Apparent Power Present Demand",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "KW_Max_Demand_Import",
      "description": "Total Real Power Max Demand Import",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "KVAR_Max_Demand_Import",
      "description": "Total Reactive Power Max Demand Import",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "KVA_Max_Demand_Import",
      "description": "Total Apparent Power Max Demand Import",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "KW_Max_Demand_Export",
      "description": "Total Real Power Max Demand Export",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "KVAR_Max_Demand_Export",
      "description": "Total Reactive Power Max Demand Export",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "KVA_Max_Demand_Export",
      "description": "Total Apparent Power Max Demand Export",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "Reserved_AI28",
      "description": "Reserved",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "Pulse Count",
      "description": "Pulse count (0-4294967040)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "Reserved",
      "description": "Reserved",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "KWh_Import_A",
      "description": "Real Energy Import Phase A",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "KWh_Import_B",
      "description": "Real Energy Import Phase B",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "KWh_Import_C",
      "description": "Real Energy Import Phase C",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "KWh_Export_A",
      "description": "Real Energy Export Phase A",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "KWh_Export_B",
      "description": "Real Energy Export Phase B",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "KWh_Export_C",
      "description": "Real Energy Export Phase C",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "KVARh_Q1_A",
      "description": "Reactive Energy Q1 Phase A",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "KVARh_Q1_B",
      "description": "Reactive Energy Q1 Phase b",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "KVARh_Q1_C",
      "description": "Reactive Energy Q1 Phase C",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "KVARh_Q2_A",
      "description": "Reactive Energy Q2 Phase A",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "KVARh_Q2_B",
      "description": "Reactive Energy Q2 Phase B",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "KVARh_Q2_C",
      "description": "Reactive Energy Q2 Phase C",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "KVARh_Q3_A",
      "description": "Reactive Energy Q3 Phase A",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "KVARh_Q3_B",
      "description": "Reactive Energy Q3 Phase B",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "KVARh_Q3_C",
      "description": "Reactive Energy Q3 Phase C",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "KVARh_Q4_A",
      "description": "Reactive Energy Q4 Phase A",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47,
      "name": "KVARh_Q4_B",
      "description": "Reactive Energy Q4 Phase b",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48,
      "name": "KVARh_Q4_C",
      "description": "Reactive Energy Q4 Phase C",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49,
      "name": "KVAh_Import_A",
      "description": "Apparent Energy Import Phase A",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50,
      "name": "KVAh_Import_B",
      "description": "Apparent Energy Import Phase B",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51,
      "name": "KVAh_Import_C",
      "description": "Apparent Energy Import Phase C",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 52,
      "name": "KVAh_Export_A",
      "description": "Apparent Energy Export Phase A",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53,
      "name": "KVAh_Export_B",
      "description": "Apparent Energy Export Phase B",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 54,
      "name": "KVAh_Export_C",
      "description": "Apparent Energy Export Phase C",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 55,
      "name": "KW_A",
      "description": "Real Power Phase A",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 56,
      "name": "KW_B",
      "description": "Real Power Phase B",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 57,
      "name": "KW_C",
      "description": "Real Power Phase C",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 58,
      "name": "KVAR_A",
      "description": "Reactive Power Phase A",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 59,
      "name": "KVAR_B",
      "description": "Reactive Power Phase B",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 60,
      "name": "KVAR_C",
      "description": "Reactive Power Phase C",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 61,
      "name": "KVA_A",
      "description": "Apparent Power Phase A",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 62,
      "name": "KVA_B",
      "description": "Apparent Power Phase B",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 63,
      "name": "KVA_C",
      "description": "Apparent Power Phase C",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 64,
      "name": "PF_A",
      "description": "Power Factor Phase A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65,
      "name": "PF_B",
      "description": "Power Factor Phase B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 66,
      "name": "PF_C",
      "description": "Power Factor Phase C",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 67,
      "name": "Volts_AB",
      "description": "Voltage Phase A-B",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 68,
      "name": "Volts_BC",
      "description": "Voltage Phase B-C",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 69,
      "name": "Volts_AC",
      "description": "Voltage Phase A-C",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 70,
      "name": "Volts_AN",
      "description": "Voltage Phase A-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 71,
      "name": "Volts_BN",
      "description": "Voltage Phase B-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 72,
      "name": "Volts_CN",
      "description": "Voltage Phase C-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 73,
      "name": "Current_A",
      "description": "Current Phase A",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 74,
      "name": "Current_B",
      "description": "Current Phase B",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 75,
      "name": "Current_C",
      "description": "Current Phase C",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 76,
      "name": "Max_Power",
      "description": "Max power (full scale from AV2, AV3, AV5, AV6)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 77,
      "name": "Reserved_AI77",
      "description": "Reserved",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 78,
      "name": "Energy_Resets",
      "description": "Count of energy resets",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 79,
      "name": "Reserved_AI79",
      "description": "Reserved",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 80,
      "name": "Reserved_AI80",
      "description": "Reserved",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 81,
      "name": "Power_Up_Count",
      "description": "Count of power-up cycles",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 82,
      "name": "Output_Config",
      "description": "Output configuration (returns 11)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 83,
      "name": "Alarm_Bitmap",
      "description": "Alarm bitmap of BI1-BI15",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "Volts_Error_A",
      "description": "Voltage out of range, phase A",
      "units": "",
      "access": "R",
      "states": "0=INACTIVE, 1=ACTIVE"
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "Volts_Error_B",
      "description": "Voltage out of range, phase B",
      "units": "",
      "access": "R",
      "states": "0=INACTIVE, 1=ACTIVE"
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "Volts_Error_C",
      "description": "Voltage out of range, phase C",
      "units": "",
      "access": "R",
      "states": "0=INACTIVE, 1=ACTIVE"
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "Current_Error_A",
      "description": "Current out of range, phase A",
      "units": "",
      "access": "R",
      "states": "0=INACTIVE, 1=ACTIVE"
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "Current_Error_A",
      "description": "Current out of range, phase B",
      "units": "",
      "access": "R",
      "states": "0=INACTIVE, 1=ACTIVE"
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "Current_Error_A",
      "description": "Current out of range, phase C",
      "units": "",
      "access": "R",
      "states": "0=INACTIVE, 1=ACTIVE"
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "Frequency_Error",
      "description": "Frequency out of range",
      "units": "",
      "access": "R",
      "states": "0=INACTIVE, 1=ACTIVE"
    },
    {
      "type": "BI",
      "instance": 8,
      "name": "Reserved_BI8",
      "description": "Reserved, returns INACTIVE",
      "units": "",
      "access": "R",
      "states": "0=INACTIVE, 1=ACTIVE"
    },
    {
      "type": "BI",
      "instance": 9,
      "name": "Phase_Loss_A",
      "description": "Phase loss, phase A",
      "units": "",
      "access": "R",
      "states": "0=INACTIVE, 1=ACTIVE"
    },
    {
      "type": "BI",
      "instance": 10,
      "name": "Phase_Loss_B",
      "description": "Phase loss, phase B",
      "units": "",
      "access": "R",
      "states": "0=INACTIVE, 1=ACTIVE"
    },
    {
      "type": "BI",
      "instance": 11,
      "name": "Phase_Loss_C",
      "description": "Phase loss, phase C",
      "units": "",
      "access": "R",
      "states": "0=INACTIVE, 1=ACTIVE"
    },
    {
      "type": "BI",
      "instance": 12,
      "name": "Power_Factor_A",
      "description": "Low power factor (<50 %), phase A",
      "units": "",
      "access": "R",
      "states": "0=INACTIVE, 1=ACTIVE"
    },
    {
      "type": "BI",
      "instance": 13,
      "name": "Power_Factor_B",
      "description": "Low power factor (<50 %), phase B",
      "units": "",
      "access": "R",
      "states": "0=INACTIVE, 1=ACTIVE"
    },
    {
      "type": "BI",
      "instance": 14,
      "name": "Power_Factor_C",
      "description": "Low power factor (<50 %), phase C",
      "units": "",
      "access": "R",
      "states": "0=INACTIVE, 1=ACTIVE"
    },
    {
      "type": "BI",
      "instance": 15,
      "name": "RTC_Reset",
      "description": "Real-time clock was reset; time not valid until synced",
      "units": "",
      "access": "R",
      "states": "0=INACTIVE, 1=ACTIVE"
    }
  ]
}
