{
  "manufacturer": "Lynxspring",
  "manufacturer_slug": "lynxspring",
  "model": "B848-LX / BP848-LX configurable field controller (Onyxx LX)",
  "model_slug": "b848-lx-bp848-lx",
  "aliases": [
    "B848-LX",
    "BP848-LX",
    "B848",
    "BP848",
    "Onyxx LX B848",
    "Onyxx LX BP848"
  ],
  "equipment_type": "Rooftop / air handling unit controller (configurable)",
  "applies_to": "Lynxspring Onyxx LX B848-LX and BP848-LX configurable MS/TP field controllers (8 UI, 8 BO, 4 AO) set up for RTU, AHU, heat pump or fan coil applications.",
  "summary": "The B848-LX and BP848-LX are configurable Onyxx LX field controllers with eight universal inputs, eight binary and four analog outputs. They run a fixed rooftop/air handler application that is set up through multi-state configuration objects: staging, economizer, power exhaust, humidification, supply pressure, zone averaging from VAV boxes and fan coil options. The BACnet MS/TP map lists the I/O, setpoints, zone data, status flags, PID loops and all configuration MSVs.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": "Onyxx LX UI software 4.0 or later, firmware 2.224 or later",
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "The guide has no read/write column; access is inferred from its tags (Status = read-only; Cfg, User and Cmd = writable).",
    "The B848-LX and BP848-LX guides print the same object table (one typo apart: AV 14 tagged \"Staus\"); the BP848-LX guide asks for firmware 2.238 or later.",
    "MSV 4-7 names look shifted by one row in the guide (MSV 4 printed as Units_Type for cooling control type, MSV 5 Clg_Type, MSV 6 ClgBO_Loc, MSV 7 ClgAO_Loc); MSV 17-19 repeat the name as description; kept as printed. BV 7 FreezeCond and BV 15 FanStat print state texts (Night/Day, Continuous/Intermittent) that look copied from other rows; kept as printed.",
    "Some MSV state lists are printed in short form (for example \"AI-1..AI-8\"); those are kept as printed rather than numbered. MSV 33 prints the power exhaust type states.",
    "AV 40 is printed with a gap (\"RTSPclg_STBd t\"); listed as RTSPclg_STBdt to match AV 41.",
    "Temperature units are listed as °F; the guide prints °F and °C ranges and the controller can be set to metric."
  ],
  "source": {
    "title": "B848-LX Installation and Wiring Guide",
    "doc_number": null,
    "revision_date": null,
    "url": "https://www.cochranesupply.com/media/assets/product/documents/Lynxspring/B848%20Installation%20and%20Wiring%20Guide.pdf",
    "unofficial": true,
    "host": "Cochrane Supply"
  },
  "integration": {
    "summary": "Set the address and baud on the DIP switches and configure the application through the MSVs (equipment type, staging, economizer, sensors). Then set system mode and occupied setpoints from the BMS and read return/supply temperatures, fan status, static pressure and the freeze and TZ sensor status.",
    "minimum_points": [
      {
        "ref": "MV 11",
        "name": "Mode",
        "why": "System mode (Off/Auto/Cool/Heat)"
      },
      {
        "ref": "AV 35",
        "name": "RTSPclg_Occ",
        "why": "Occupied cooling setpoint"
      },
      {
        "ref": "AV 36",
        "name": "RTSPhtg_Occ",
        "why": "Occupied heating setpoint"
      },
      {
        "ref": "BV 5",
        "name": "SystemOccSchd",
        "why": "System occupancy schedule state"
      },
      {
        "ref": "AV 14",
        "name": "ReturnT",
        "why": "Return air temperature"
      },
      {
        "ref": "AV 16",
        "name": "SupplyT",
        "why": "Supply air temperature"
      },
      {
        "ref": "BV 15",
        "name": "FanStat",
        "why": "Fan status"
      },
      {
        "ref": "AV 22",
        "name": "SupplyPres",
        "why": "Supply static pressure"
      },
      {
        "ref": "BV 7",
        "name": "FreezeCond",
        "why": "Freeze condition active"
      },
      {
        "ref": "BV 24",
        "name": "TZstatus",
        "why": "TZ room sensor comms status"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "MS/TP address is set on DIP switch bank DS2 (1-127); baud on DS1: 010 = 9600, 110 = 19200, 001 = 38400, 011 = 76800.",
      "An EOL jumper terminates the MS/TP trunk on the last controller; a second jumper terminates the TZ sensor bus.",
      "Firmware updates use a USB-COM adapter or a USB to MS/TP converter cable."
    ],
    "gotchas": [
      "Most behaviour depends on the configuration MSVs; a missing location setting leaves the matching value unused.",
      "BV 10 saves objects to flash and restarts the controller; do not write it cyclically."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 0,
      "name": "AI_1",
      "description": "Analog input 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1,
      "name": "AI_2",
      "description": "Analog input 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "AI_3",
      "description": "Analog input 3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "AI_4",
      "description": "Analog input 4",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "AI_5",
      "description": "Analog input 5",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "AI_6",
      "description": "Analog input 6",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "AI_7",
      "description": "Analog input 7",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "AI_8",
      "description": "Analog input 8",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 1,
      "name": "AO_1",
      "description": "Analog output 1",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 2,
      "name": "AO_2",
      "description": "Analog output 2",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 3,
      "name": "AO_3",
      "description": "Analog output 3",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 4,
      "name": "AO_4",
      "description": "Analog output 4",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 0,
      "name": "BO_1",
      "description": "Binary output 1",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 1,
      "name": "BO_2",
      "description": "Binary output 2",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 2,
      "name": "BO_3",
      "description": "Binary output 3",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 3,
      "name": "BO_4",
      "description": "Binary output 4",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 4,
      "name": "BO_5",
      "description": "Binary output 5",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 5,
      "name": "BO_6",
      "description": "Binary output 6",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 6,
      "name": "BO_7",
      "description": "Binary output 7",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 7,
      "name": "BO_8",
      "description": "Binary output 8",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "AV",
      "instance": 0,
      "name": "AddrList_Grp1",
      "description": "Address List, Group 1 (qty)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "AddrList_Grp2",
      "description": "Address List, Group 1 (qty)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "AddrList_Grp3",
      "description": "Address List, Group 1 (qty)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "ZNbOnline",
      "description": "Number of zones currently online",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "ZHtgDemand",
      "description": "Zones Heating Demand",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "ZClgDemand",
      "description": "Zones Cooling Demand",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "ZTmin",
      "description": "Minimum Zones Room temp.",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "ZTavg",
      "description": "Average Zones Room temp.",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "ZTmax",
      "description": "Maximum Zones Room temp.",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "ZUnoccHLTSP",
      "description": "Zones unoccupied H.L. temp. setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "ZUnoccLLTSP",
      "description": "Zones unoccupied L.L. temp. setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "ReturnT",
      "description": "Return temp.",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "RoomTSP",
      "description": "Room (return) temp. Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "SupplyT",
      "description": "Supply temp.",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "HLsupTSP",
      "description": "H.L. supply temp. setpoint (recom. 50°C)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "LLsupTSP",
      "description": "L.L. supply temp. setpoint (recom. 8°C)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "FZsupTSP",
      "description": "Freeze supply temp. setpoint (recom. 3°C)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "FanStThreshold",
      "description": "Fan analog input status threshold",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "FanMinAO",
      "description": "Fan analog min. output",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "SupplyPres",
      "description": "Supply static pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "SupplyPresSP",
      "description": "Supply static pressure setpoint",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "FanMinOnTime",
      "description": "Fan minimum ON time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "MotionTime",
      "description": "Motion sensor active time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "OvrTime",
      "description": "Occupancy override active time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "FanMaxAO",
      "description": "Fan analog max output",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "OAT",
      "description": "Outside air temp.",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "RoomCO2",
      "description": "Room (return) CO2",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "RoomCO2SP",
      "description": "Room (return) CO2 Setpoint",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "RTSPmin_Occ",
      "description": "Minimum Room temp. setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "RTSPmax_Occ",
      "description": "Maximum Room temp. setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "RTSPclg_Occ",
      "description": "Room temp. cooling setpoint, occupied",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "RTSPhtg_Occ",
      "description": "Room temp. heating setpoint, occupied",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "RTSP_DeadBand",
      "description": "RTSP deadband between Clg and Htg",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "RTSPclg_Unocc",
      "description": "Room temp. cooling setpoint, unoccupied",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "RTSPhtg_Unocc",
      "description": "Room temp. heating setpoint, unoccupied",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "RTSPclg_STBdt",
      "description": "Standby mode, RTSP clg offset (pos.)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "RTSPhtg_STBdt",
      "description": "Standby mode, RTSP htg offset (neg.)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "ActiveRTSP_Clg",
      "description": "Active cooling room temp. setpoint",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "ActiveRTSP_Htg",
      "description": "Active heating room temp. setpoint",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "PwrExhMinAO",
      "description": "Power exhaust analog min. output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "PwrExhStThres",
      "description": "PwrExh analog input status threshold",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "PidSupPresOut",
      "description": "PID supply pressure output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "DehumSP",
      "description": "Dehumidification Setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "RoomRH",
      "description": "Room(or return) R.H.",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "RoomRHSP",
      "description": "Room (or return) R.H. setpoint",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "SupplyRH",
      "description": "Supply (hi limit) R.H.",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "SupplyRHSP",
      "description": "Supply (hi limit) R.H. setpoint",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "SupSPmaxHtg",
      "description": "Supply temp. setpoint @ 100% htg demand",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "SupSPneutral",
      "description": "Supply temp. setpoint @ 0% htg, 0% clg",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "SupSPminClg",
      "description": "Supply temp. setpoint @ 100% clg demand",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "SupSPcalc",
      "description": "Supply temp. setpoint calculated",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "ComprLockout",
      "description": "Compressor Lockout",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "ComprStgDelay",
      "description": "Compressor stages delay",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "HtgStgDelay",
      "description": "Heating stages delay",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "FanRunTime",
      "description": "Fan run time before stages permitted",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "FanHtgOffDelay",
      "description": "Delay to stop fan if no heating demand",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "FanClgOffDelay",
      "description": "Delay to stop fan if no cooling demand",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "EconMinPos",
      "description": "Economizer minimum position",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "EconMaxPos",
      "description": "Economizer maximum CO2 position",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 69,
      "name": "PwrExhOff",
      "description": "Power Exh off (Economizer position)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "PwrExhOn",
      "description": "Power Exh on (Economizer position)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "OATHumAuth",
      "description": "Outside air temp humidifier authorize",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 72,
      "name": "OATHtgAuth",
      "description": "Outside air temp Heating authorize",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 73,
      "name": "OATEconAuth",
      "description": "Outside air temp Economizer authorize",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 75,
      "name": "OAHum",
      "description": "Outside air Humidity",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 76,
      "name": "OAE",
      "description": "Outside air Enthalpy",
      "units": "BTU/lb",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 77,
      "name": "EnthSP",
      "description": "Economizer Enthalpy Setpoint",
      "units": "BTU/lb",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 78,
      "name": "MixedAirTSP",
      "description": "Economizer Mixed Air Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 79,
      "name": "MAT",
      "description": "Economizer Mixed Air Temperature",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 80,
      "name": "Calib_RoomT",
      "description": "Room temp. calibration",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 81,
      "name": "Calib_RoomSP",
      "description": "Room temp. Setpoint calibration",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 89,
      "name": "ChOverSP",
      "description": "Changeover temperature setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 90,
      "name": "ChOverT",
      "description": "Changeover temperature reading",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 91,
      "name": "HtgRunTme",
      "description": "Heating run time (for floating output)",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 92,
      "name": "ClgRunTme",
      "description": "Cooling run time (for floating output)",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "ZOvr",
      "description": "Zones occupancy override activated",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "ZMotion",
      "description": "Zones motion detected",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=Active"
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "SystemOccSchd",
      "description": "System occupancy schedule",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=Active"
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "EconOccSched",
      "description": "Economiser occupancy schedule",
      "units": "",
      "access": "R",
      "states": "0=Night, 1=Day"
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "FreezeCond",
      "description": "Freeze condition active ?",
      "units": "",
      "access": "R",
      "states": "0=Night, 1=Day"
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "FreeClgAuth",
      "description": "Free cooling authorized?",
      "units": "",
      "access": "R",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "SaveAndRestart",
      "description": "Save objects to flash and restart",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Active"
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "FanControl",
      "description": "Supply fan control",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Active"
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "FanStat",
      "description": "Fan status",
      "units": "",
      "access": "R",
      "states": "0=Continuous, 1=Intermittent"
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "PwrExhStat",
      "description": "Power exhaust status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "FanHtgDemand",
      "description": "Intermittent fan demand on Heating",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "FanClgDemand",
      "description": "Intermittent fan demand on Cooling",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "Dehdemand",
      "description": "Dehumidification Demand",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "DehAuth",
      "description": "Dehumidification Authorization",
      "units": "",
      "access": "R",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "EnthalpyAuth",
      "description": "Economizer Enthalpy Authorization",
      "units": "",
      "access": "R",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "DehAuth",
      "description": "Dehumidification Authorization",
      "units": "",
      "access": "R",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "TZstatus",
      "description": "TZxxx communication status",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Fault"
    },
    {
      "type": "BV",
      "instance": 40,
      "name": "ChOverStatus",
      "description": "Change over status",
      "units": "",
      "access": "R",
      "states": "0=Cold, 1=Hot"
    },
    {
      "type": "BV",
      "instance": 41,
      "name": "Anti_Ice",
      "description": "Ice detection status on coil",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Ice_Detected"
    },
    {
      "type": "BV",
      "instance": 42,
      "name": "Drain_Pan",
      "description": "Overflow detection inside drain pan",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Overflow"
    },
    {
      "type": "MV",
      "instance": 0,
      "name": "Units_Type",
      "description": "Units configuration (temp. & Pressure)",
      "units": "",
      "access": "W",
      "states": "1=°F, H2O, 2=°C, H2O, 3=°F, PA, 4=°C, PA"
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "Tstor10K_Type",
      "description": "Thermistors type (std type 3 or type 2)",
      "units": "",
      "access": "W",
      "states": "1=Other, 2=Type 3 (std), 3=Type 2"
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "RoomT_Loc",
      "description": "Room temp. physical location",
      "units": "",
      "access": "W",
      "states": "As printed: None; AI-1..AI-8; Tzone; AdrList"
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "RoomTSP_Loc",
      "description": "Room (return) temp. SP location (occ.)",
      "units": "",
      "access": "W",
      "states": "As printed: None; AI-1..AI-8; Tzone; AdrList"
    },
    {
      "type": "MV",
      "instance": 4,
      "name": "Units_Type",
      "description": "Cooling control type",
      "units": "",
      "access": "W",
      "states": "1=None, 2=1 Stage, 3=2 Stage, 4=3 Stage, 5=4 Stage, 6=1 modulating, 7=2 modulating, 8=1 Stg + 1 mod."
    },
    {
      "type": "MV",
      "instance": 5,
      "name": "Clg_Type",
      "description": "Cooling BO physical loc. (first stage)",
      "units": "",
      "access": "W",
      "states": "As printed: None; BO-2..BO-8"
    },
    {
      "type": "MV",
      "instance": 6,
      "name": "ClgBO_Loc",
      "description": "Cooling AO physical loc. (first stage)",
      "units": "",
      "access": "W",
      "states": "As printed: None; AO-1..AO-4"
    },
    {
      "type": "MV",
      "instance": 7,
      "name": "ClgAO_Loc",
      "description": "Cooling output 1 formula",
      "units": "",
      "access": "W",
      "states": "1=0-10 VDC, Dir., 2=0-10 VDC, Rev., 3=2-10 VDC, Dir., 4=2-10 VDC, Rev., 5=Off-On, 6=Pulse, Dir., 7=Pulse, Rev."
    },
    {
      "type": "MV",
      "instance": 8,
      "name": "Clg2_Form",
      "description": "Cooling output 2 formula",
      "units": "",
      "access": "W",
      "states": "1=0-10 VDC, Dir., 2=0-10 VDC, Rev., 3=2-10 VDC, Dir., 4=2-10 VDC, Rev., 5=Off-On, 6=Pulse, Dir., 7=Pulse, Rev."
    },
    {
      "type": "MV",
      "instance": 9,
      "name": "Clg3_Form",
      "description": "Cooling output 3 formula",
      "units": "",
      "access": "W",
      "states": "1=0-10 VDC, Dir., 2=0-10 VDC, Rev., 3=2-10 VDC, Dir., 4=2-10 VDC, Rev., 5=Off-On, 6=Pulse, Dir., 7=Pulse, Rev."
    },
    {
      "type": "MV",
      "instance": 10,
      "name": "Clg4_Form",
      "description": "Cooling output 4 formula",
      "units": "",
      "access": "W",
      "states": "1=0-10 VDC, Dir., 2=0-10 VDC, Rev., 3=2-10 VDC, Dir., 4=2-10 VDC, Rev., 5=Off-On, 6=Pulse, Dir., 7=Pulse, Rev."
    },
    {
      "type": "MV",
      "instance": 11,
      "name": "Mode",
      "description": "System Mode",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=Auto, 3=Cool, 4=Heat"
    },
    {
      "type": "MV",
      "instance": 12,
      "name": "FanMode",
      "description": "Fan mode",
      "units": "",
      "access": "W",
      "states": "As printed: Low. Medium; High, Auto"
    },
    {
      "type": "MV",
      "instance": 13,
      "name": "Htg_Type",
      "description": "Heating control type",
      "units": "",
      "access": "W",
      "states": "1=None, 2=1 Stage, 3=2 Stage, 4=3 Stage, 5=4 Stage, 6=1 modulating, 7=2 modulating, 8=1 Stg + 1 mod., 9=1 Auto + 1 mod"
    },
    {
      "type": "MV",
      "instance": 14,
      "name": "HtgBO_Loc",
      "description": "Heating BO physical loc. (first stage)",
      "units": "",
      "access": "W",
      "states": "As printed: None; BO-2..BO-8"
    },
    {
      "type": "MV",
      "instance": 15,
      "name": "HtgAO_Loc",
      "description": "Heating AO physical loc. (first stage)",
      "units": "",
      "access": "W",
      "states": "As printed: None; AO-1..AO-4"
    },
    {
      "type": "MV",
      "instance": 16,
      "name": "Htg1_Form",
      "description": "Heating output 1 formula",
      "units": "",
      "access": "W",
      "states": "1=0-10 VDC, Dir., 2=0-10 VDC, Rev., 3=2-10 VDC, Dir., 4=2-10 VDC, Rev., 5=Off-On, 6=Pulse, Dir., 7=Pulse, Rev."
    },
    {
      "type": "MV",
      "instance": 17,
      "name": "Htg2_Form",
      "description": "Htg2_Form",
      "units": "",
      "access": "W",
      "states": "1=0-10 VDC, Dir., 2=0-10 VDC, Rev., 3=2-10 VDC, Dir., 4=2-10 VDC, Rev., 5=Off-On, 6=Pulse, Dir., 7=Pulse, Rev."
    },
    {
      "type": "MV",
      "instance": 18,
      "name": "Htg3_Form",
      "description": "Htg3_Form",
      "units": "",
      "access": "W",
      "states": "1=0-10 VDC, Dir., 2=0-10 VDC, Rev., 3=2-10 VDC, Dir., 4=2-10 VDC, Rev., 5=Off-On, 6=Pulse, Dir., 7=Pulse, Rev."
    },
    {
      "type": "MV",
      "instance": 19,
      "name": "Htg4_Form",
      "description": "Htg4_Form",
      "units": "",
      "access": "W",
      "states": "1=0-10 VDC, Dir., 2=0-10 VDC, Rev., 3=2-10 VDC, Dir., 4=2-10 VDC, Rev., 5=Off-On, 6=Pulse, Dir., 7=Pulse, Rev."
    },
    {
      "type": "MV",
      "instance": 20,
      "name": "CO2_Loc",
      "description": "CO2 sensor physical location",
      "units": "",
      "access": "W",
      "states": "As printed: None; AI-1..AI-8; External"
    },
    {
      "type": "MV",
      "instance": 21,
      "name": "CO2_Form",
      "description": "CO2 sensor Formula",
      "units": "",
      "access": "W",
      "states": "1=Min, 2=Avg, 3=Max"
    },
    {
      "type": "MV",
      "instance": 23,
      "name": "Fan_Type",
      "description": "Fan conrol type (BO-0 and/or AO)",
      "units": "",
      "access": "W",
      "states": "1=Off-On, 2=Modulating, 3=Off-On + Mod."
    },
    {
      "type": "MV",
      "instance": 24,
      "name": "FanAO_Form",
      "description": "Fan analog output formula",
      "units": "",
      "access": "W",
      "states": "1=0-10 VDC, 2=2-10 VDC, 3=Unused"
    },
    {
      "type": "MV",
      "instance": 25,
      "name": "FanStat_Loc",
      "description": "Fan status physical location",
      "units": "",
      "access": "W",
      "states": "As printed: None; AI-1..AI-8; External"
    },
    {
      "type": "MV",
      "instance": 26,
      "name": "FanStat_Form",
      "description": "Fan status formula",
      "units": "",
      "access": "W",
      "states": "1=Off-On, 2=0-10 VDC, %, 3=2-10 VDC, %"
    },
    {
      "type": "MV",
      "instance": 27,
      "name": "OAT_Loc",
      "description": "Outside air temp. physical location",
      "units": "",
      "access": "W",
      "states": "As printed: None; AI-1..AI-8; External"
    },
    {
      "type": "MV",
      "instance": 28,
      "name": "SupT_Loc",
      "description": "Supply temp. physical location",
      "units": "",
      "access": "W",
      "states": "As printed: None; AI-1..AI-8; External"
    },
    {
      "type": "MV",
      "instance": 29,
      "name": "Econ_Type",
      "description": "Economizer control",
      "units": "",
      "access": "W",
      "states": "1=None, 2=Off-Auto, 3=Modulating"
    },
    {
      "type": "MV",
      "instance": 30,
      "name": "Econ_Loc",
      "description": "Economizer physical location",
      "units": "",
      "access": "W",
      "states": "1=None, 2=BO-5, 3=BO-6, 4=BO-7, 5=BO-8, 6=AO-1, 7=AO-2, 8=AO-3, 9=AO-4"
    },
    {
      "type": "MV",
      "instance": 31,
      "name": "Econ_Form",
      "description": "Economizer output formula",
      "units": "",
      "access": "W",
      "states": "1=Off-On, 2=0-10 VDC, 3=2-10 VDC"
    },
    {
      "type": "MV",
      "instance": 32,
      "name": "PwrExh_Type",
      "description": "Power exhaust control type ==VAR==",
      "units": "",
      "access": "W",
      "states": "1=None, 2=Off-On, 3=Modulating, 4=Off-On + Mod."
    },
    {
      "type": "MV",
      "instance": 33,
      "name": "PwrExhBO_Loc",
      "description": "Power exhaust BO physical location",
      "units": "",
      "access": "W",
      "states": "1=None, 2=Off-On, 3=Modulating, 4=Off-On + Mod."
    },
    {
      "type": "MV",
      "instance": 34,
      "name": "PwrExhAO_Loc",
      "description": "Power exhaust AO physical location",
      "units": "",
      "access": "W",
      "states": "As printed: None; BO-2..BO-8"
    },
    {
      "type": "MV",
      "instance": 35,
      "name": "PwrExhAO_Form",
      "description": "Power exhaust analog output formula",
      "units": "",
      "access": "W",
      "states": "1=0-10 VDC, 2=2-10 VDC, 3=Unused"
    },
    {
      "type": "MV",
      "instance": 36,
      "name": "PwrExhStat_Loc",
      "description": "Power exhaust status physical location",
      "units": "",
      "access": "W",
      "states": "1=None, 2=AI-1, 3=AI-2, 4=AI-3, 5=AI-4, 6=AI-5, 7=AI-6, 8=AI-7, 9=AI-8, 10=External"
    },
    {
      "type": "MV",
      "instance": 37,
      "name": "PwrExStat_Form",
      "description": "Power exhaust status formula",
      "units": "",
      "access": "W",
      "states": "1=Off-On, 2=0-10 VDC, 3=2-10 VDC"
    },
    {
      "type": "MV",
      "instance": 38,
      "name": "RetT_Loc",
      "description": "Return temp. physical location",
      "units": "",
      "access": "W",
      "states": "As printed: None; AI-1..AI-8; External"
    },
    {
      "type": "MV",
      "instance": 40,
      "name": "BypassDmp_Loc",
      "description": "Bypass damper physical location",
      "units": "",
      "access": "W",
      "states": "1=None, 2=Float BO-2,3, 3=Float BO-3,4, 4=Float BO-4,5, 5=Float BO-5,6, 6=Float BO-6,7, 7=Float BO-7,8, 8=AO-1, 9=AO-2, 10=AO-3, 11=AO-4"
    },
    {
      "type": "MV",
      "instance": 41,
      "name": "BypassDmp_Form",
      "description": "Bypass damper output formula",
      "units": "",
      "access": "W",
      "states": "1=0-10 VDC, Dir., 2=0-10 VDC, Rev., 3=2-10 VDC, Dir., 4=2-10 VDC, Rev., 5=Floating, Dir., 6=Floating, Rev."
    },
    {
      "type": "MV",
      "instance": 42,
      "name": "PresSnsr_Loc",
      "description": "Pressor Sensor Location",
      "units": "",
      "access": "W",
      "states": "As printed: None; AI-1..AI-8; External"
    },
    {
      "type": "MV",
      "instance": 43,
      "name": "PresSnsr_Form",
      "description": "Pressure sensor formula",
      "units": "",
      "access": "W",
      "states": "1=0-10 VDC, 1.0\", 2=0-10 VDC, 2.5\", 3=0-10 VDC, 5.0\", 4=2-10 VDC, 1.0\", 5=2-10 VDC, 2.5\", 6=2-10 VDC, 5.0\""
    },
    {
      "type": "MV",
      "instance": 44,
      "name": "Motion_Loc",
      "description": "Motion sensor location",
      "units": "",
      "access": "W",
      "states": "1=Auto Detect, 2=NO, AI-4 (BI), 3=NC, AI-4 (BI), 4=NO, AI-5 (BI), 5=NC, AI-5 (BI), 6=NO, AI-6 (BI), 7=NC, AI-6 (BI), 8=NO, AI-7 (BI), 9=NC, AI-7 (BI), 10=NO, AI-8 (BI), 11=NC, AI-8 (BI), 12=External"
    },
    {
      "type": "MV",
      "instance": 45,
      "name": "SystemSch_Loc",
      "description": "System scheduler location",
      "units": "",
      "access": "W",
      "states": "As printed: None (Off); None (On); Scheduler; AI-1 (BI)..AI-8 (BI); External"
    },
    {
      "type": "MV",
      "instance": 46,
      "name": "EconSch_Loc",
      "description": "Economizer scheduler location",
      "units": "",
      "access": "W",
      "states": "As printed: None (Off); None (On); Scheduler; AI-1 (BI)..AI-8 (BI); External"
    },
    {
      "type": "MV",
      "instance": 47,
      "name": "Hum_Type",
      "description": "Humidifier control type ==VAR==",
      "units": "",
      "access": "W",
      "states": "1=None, 2=1 Stage, 3=2 Stage, 4=Modulating, 5=1 Stg + 1 mod., 6=Auto + mod."
    },
    {
      "type": "MV",
      "instance": 48,
      "name": "HumBO_Loc",
      "description": "Hum. BO physical loc. (first stage)",
      "units": "",
      "access": "W",
      "states": "As printed: None; BO-2..BO-8"
    },
    {
      "type": "MV",
      "instance": 49,
      "name": "HumAO_Loc",
      "description": "Hum. AO physical loc. (first stage)",
      "units": "",
      "access": "W",
      "states": "As printed: None; AO-1..AO-4"
    },
    {
      "type": "MV",
      "instance": 50,
      "name": "Hum1_Form",
      "description": "Humidifier output 1 formula",
      "units": "",
      "access": "W",
      "states": "1=0-10 VDC, Dir., 2=0-10 VDC, Rev., 3=2-10 VDC, Dir., 4=2-10 VDC, Rev., 5=Off-On, 6=Pulse, Dir., 7=Pulse, Rev."
    },
    {
      "type": "MV",
      "instance": 51,
      "name": "Hum2_Form",
      "description": "Humidifier output 2 formula",
      "units": "",
      "access": "W",
      "states": "1=0-10 VDC, Dir., 2=0-10 VDC, Rev., 3=2-10 VDC, Dir., 4=2-10 VDC, Rev., 5=Off-On, 6=Pulse, Dir., 7=Pulse, Rev."
    },
    {
      "type": "MV",
      "instance": 52,
      "name": "RoomRH_Loc",
      "description": "Room (return) RH sensor location",
      "units": "",
      "access": "W",
      "states": "As printed: None; AI-1..AI-8; External; Local TZ200; TZ200 List"
    },
    {
      "type": "MV",
      "instance": 53,
      "name": "RoomRH_Form",
      "description": "Room (return) RH sensor formula",
      "units": "",
      "access": "W",
      "states": "1=0-10 VDC, %, 2=2-10 VDC, %, 3=Unused"
    },
    {
      "type": "MV",
      "instance": 54,
      "name": "SupplyRH_Loc",
      "description": "Supply (hi limit) R.H. sensor location",
      "units": "",
      "access": "W",
      "states": "As printed: None; AI-1..AI-8; External"
    },
    {
      "type": "MV",
      "instance": 55,
      "name": "SupplyRH_Form",
      "description": "Supply (hi limit) R.H. sensor formula",
      "units": "",
      "access": "W",
      "states": "1=0-10 VDC, %, 2=2-10 VDC, %, 3=Unused"
    },
    {
      "type": "MV",
      "instance": 56,
      "name": "Deh_Loc",
      "description": "Dehumidification output location",
      "units": "",
      "access": "W",
      "states": "As printed: None; BO-2 – BO8; Modulating"
    },
    {
      "type": "MV",
      "instance": 57,
      "name": "HumInput",
      "description": "Humidity Input",
      "units": "",
      "access": "W",
      "states": "As printed: None; AI-1 – AI-8; External; Local TZ200; TZ200 List"
    },
    {
      "type": "MV",
      "instance": 58,
      "name": "MixedAirTempInput",
      "description": "Mixed Air Temp Input",
      "units": "",
      "access": "W",
      "states": "As printed: None; AI-1 – AI-8; External"
    },
    {
      "type": "MV",
      "instance": 60,
      "name": "HtgDemandType",
      "description": "Heating demand type selection (in occupied mode)",
      "units": "",
      "access": "W",
      "states": "1=Minimum, 2=Average, 3=Maximum"
    },
    {
      "type": "MV",
      "instance": 61,
      "name": "ClgDemandType",
      "description": "Cooling demand type selection (in occupied mode)",
      "units": "",
      "access": "W",
      "states": "1=Minimum, 2=Average, 3=Maximum"
    },
    {
      "type": "MV",
      "instance": 62,
      "name": "RoomTSPType",
      "description": "Room temp setpoint type (in occupied mode)",
      "units": "",
      "access": "W",
      "states": "1=Heating, 2=Central, 3=Cooling"
    },
    {
      "type": "MV",
      "instance": 65,
      "name": "Equipment",
      "description": "Equipment Type",
      "units": "",
      "access": "W",
      "states": "1=RTU/AHU, 2=Heatpump"
    },
    {
      "type": "MV",
      "instance": 66,
      "name": "RevValve",
      "description": "Reversing Valve Type (O/B)",
      "units": "",
      "access": "W",
      "states": "1=None, 2=O (O on cool), 3=B (B on heat)"
    },
    {
      "type": "MV",
      "instance": 67,
      "name": "OB_Loc",
      "description": "Reversing Valve O/B Output Location",
      "units": "",
      "access": "W",
      "states": "1=None, 2=BO-2, 3=BO-3, 4=BO-4, 5=BO-5, 6=BO-6, 7=BO-7, 8=BO-8"
    },
    {
      "type": "MV",
      "instance": 68,
      "name": "HtgClgMode",
      "description": "Heating/cooling mode",
      "units": "",
      "access": "R",
      "states": "1=Heat, 2=Cool, 3=Unused"
    },
    {
      "type": "MV",
      "instance": 72,
      "name": "TimedOvrStatus",
      "description": "Timed Override Status",
      "units": "",
      "access": "R",
      "states": "1=Idle, 2=TimeOvrRequest, 3=TimeOvrCancel"
    },
    {
      "type": "MV",
      "instance": 90,
      "name": "ChOverTyp",
      "description": "FCU ChangeOver input type",
      "units": "",
      "access": "W",
      "states": "As printed: None, ChOver NO Heat, ChOver NO Cool, ChOver Sensor"
    },
    {
      "type": "MV",
      "instance": 91,
      "name": "ChOverLoc",
      "description": "FCU ChangeOver input location",
      "units": "",
      "access": "W",
      "states": "As printed: None; AI1-AI8; External"
    },
    {
      "type": "MV",
      "instance": 92,
      "name": "Anti_Ice_Loc",
      "description": "Anti ice input location (BI)",
      "units": "",
      "access": "W",
      "states": "As printed: None; AI1-AI8"
    },
    {
      "type": "MV",
      "instance": 93,
      "name": "Freeze_Lo",
      "description": "Freezing detection location (BI)",
      "units": "",
      "access": "W",
      "states": "As printed: None; AI1-AI8"
    },
    {
      "type": "MV",
      "instance": 94,
      "name": "FanLock",
      "description": "Fan lock",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Lock"
    },
    {
      "type": "MV",
      "instance": 95,
      "name": "Cond_Loc",
      "description": "Condensation input location",
      "units": "",
      "access": "W",
      "states": "As printed: None; AI1-AI8"
    },
    {
      "type": "MV",
      "instance": 96,
      "name": "SeqOper",
      "description": "CFG Control sequence of operation",
      "units": "",
      "access": "W",
      "states": "As printed: Cool-heat-Auto; Cool-Heat, Cool Only; Heat Only"
    },
    {
      "type": "MV",
      "instance": 97,
      "name": "Fan_Seq",
      "description": "CFG Control fan sequence",
      "units": "",
      "access": "W",
      "states": "As printed: L-M-H, L_H; L-M-H-A; L-H-A, On-Auto"
    },
    {
      "type": "MV",
      "instance": 98,
      "name": "Key Lock",
      "description": "CFG Keypad lock level",
      "units": "",
      "access": "W",
      "states": "1=None, 2=Fan, 3=Mode, 4=Fan+Mode, 5=All"
    },
    {
      "type": "LO",
      "instance": 1,
      "name": "PidRoomT_Clg",
      "description": "Room temp. control loop, cooling (Direct acting, Kp 20, Ki 0.05, bias 0)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "LO",
      "instance": 2,
      "name": "PidRoomT_Htg",
      "description": "Room temp. control loop, heating (Reverse acting, Kp 20, Ki 0.05, bias 0)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "LO",
      "instance": 4,
      "name": "PidSupPres",
      "description": "Supply pressure control loop (Direct acting, Kp 75, Ki 5, bias 50)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "LO",
      "instance": 6,
      "name": "PidSupT",
      "description": "Supply temp. control loop (Direct acting, Kp 5, Ki 0.1, bias 50)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "LO",
      "instance": 7,
      "name": "PidHL_SupT",
      "description": "Supply temp. high limit control loop (Reverse acting, Kp 5, Ki 0.1, bias 50)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "LO",
      "instance": 8,
      "name": "PidLL_SupT",
      "description": "Supply temp. low limit control loop (Direct acting, Kp 5, Ki 0.1, bias 50)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "LO",
      "instance": 10,
      "name": "PidRoomRH",
      "description": "Room RH control loop (Reverse acting, Kp 20, Ki 0.05, bias 0)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "LO",
      "instance": 11,
      "name": "PidHL_SupHR",
      "description": "Supply RH high limit control loop (Direct acting, Kp 10, Ki 0.05, bias 0)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "LO",
      "instance": 12,
      "name": "PidMAT",
      "description": "Mix air T for economizer control (Direct acting, Kp 10, Ki 0.05, bias 0)",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
