{
  "manufacturer": "MSA FieldServer",
  "manufacturer_slug": "msa-fieldserver",
  "model": "QuickServer M-Bus profile - Siemens FUE950 Energy",
  "model_slug": "quickserver-mbus-siemens-fue950",
  "aliases": [
    "FUE950",
    "FUE950 M-Bus",
    "FS-QS-1X50",
    "QuickServer M-Bus"
  ],
  "equipment_type": "Heat / energy meter (M-Bus) via QuickServer gateway",
  "applies_to": "Siemens FUE950 Energy M-Bus meters read by an MSA FieldServer QuickServer (FS-QS-1X50/1X51) with its built-in Siemens FUE950 Energy M-Bus data profile.",
  "summary": "The QuickServer M-Bus gateway polls the meter as an M-Bus master and serves its data as 19 read-only Analog Inputs (BACnet IP or BACnet MS/TP) plus matching Modbus input registers. The object list is the gateway's fixed Siemens FUE950 Energy profile from the start-up guide.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "The guide prints point name, BACnet object (all Analog Inputs) and Modbus register only; no units, scaling or descriptions.",
    "The guide does not explain the numbered Energy, Volume and Time Point objects; confirm each against the meter display.",
    "All values are floats; on the Modbus side the first register holds the least significant word.",
    "Access is inferred: Analog Inputs are read-only."
  ],
  "source": {
    "title": "QuickServer Start-up Guide FS-QS-1011/12X0/12X1/1X50/1X51 (Appendix B, M-Bus Data Profiles)",
    "doc_number": "T18600",
    "revision_date": "Document Revision 2.J (systems made after July 2020)",
    "url": "https://cdn.chipkin.com/assets/uploads/2020/Oct/FS-QS-1XXX%20-%20QuickServer%20Gateway%20-%20Manual_08-20-50-57.pdf",
    "unofficial": true,
    "host": "Chipkin Automation (MSA FieldServer distributor)"
  },
  "integration": {
    "summary": "Set the meter's M-Bus primary address and readout as its maker describes, wire it to the QuickServer's M-Bus port (R2), pick this profile, then read the Analog Inputs.",
    "minimum_points": [
      {
        "ref": "AI 1",
        "name": "Energy 1",
        "why": "Energy register 1"
      },
      {
        "ref": "AI 11",
        "name": "Power",
        "why": "Instantaneous power"
      },
      {
        "ref": "AI 12",
        "name": "Volume Flow",
        "why": "Volume flow"
      },
      {
        "ref": "AI 5",
        "name": "Temp Flow",
        "why": "Flow temperature"
      },
      {
        "ref": "AI 6",
        "name": "Temp Ret",
        "why": "Return temperature"
      },
      {
        "ref": "AI 13",
        "name": "Volume 1",
        "why": "Volume register 1"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The meter connects to the QuickServer's M-Bus R2 port (+/-; most M-Bus devices are not polarity sensitive); on some models a jumper sets the port as M-Bus master or slave.",
      "Default QuickServer IP address 192.168.2.101, subnet 255.255.255.0."
    ],
    "gotchas": [
      "Units are not given; check the meter's M-Bus data records for each value's unit and scale."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "Energy 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Energy 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Energy 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Energy 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Temp Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Temp Ret",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Temp Dif",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Time Op Days",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "Time Point 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "Time Point 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Power",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "Volume Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "Volume 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "Volume 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "Volume 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "Volume 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "Firmware",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "Software",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "Access Code",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
