{
  "manufacturer": "Neptronic",
  "manufacturer_slug": "neptronic",
  "model": "SKG (legacy, pre-SKG4) gas-fired humidifier with NEPICSKG BACnet module",
  "model_slug": "skg-legacy",
  "aliases": [
    "SKG",
    "SKG3",
    "Neptronic SKG",
    "NEPICSKG",
    "SKG-BACNET",
    "SKG gas fired humidifier"
  ],
  "equipment_type": "Gas-fired steam humidifier",
  "applies_to": "Older Neptronic SKG gas-fired steam humidifiers (before the SKG4) with the NEPICSKG BACnet MS/TP module, one to four tanks.",
  "summary": "The NEPICSKG module gives the older SKG gas-fired humidifier a BACnet MS/TP interface (B-ASC). A common block (instances 1-99) carries humidity output, demand, room and duct humidity, setpoints, delays, PID settings, status and alarm flags and the control, operation and source selectors; each tank adds its own block (101-199 for tank 1 up to 401-499 for tank 4) with water and chimney temperatures, water level, burner demand and fan speed, timers, status flags and alarms.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": "1.00",
  "default_device_instance": 153000,
  "access_inferred": false,
  "notes": [
    "Objects for tanks 2-4 (instances 201-499) exist only on units with that many tanks; the guide gives 95 objects for one tank up to 200 for four.",
    "The tank 4 table prints OverFlow_DripPan4 as BV 414, the same instance as Tank_Temp_Low4 (it is probably BV 413); both rows are kept as printed.",
    "Typos kept as printed: H3OLvl_Prb_Bad3 / H4OLvl_Prb_Bad4 and the space in \"Modulation Stat1-4\".",
    "MSV 5 Room_Hum_Source is printed without the W flag the other selectors have.",
    "Access is from the W? column; the tank alarm BVs are printed as writable. The module does not send BACnet event notifications."
  ],
  "source": {
    "title": "Gas Fired Humidifier SKG Series - BACnet Communication Module User Guide",
    "doc_number": "SKG-BACNET",
    "revision_date": "Rev 060803",
    "url": "https://www.neptronic.com/Humidifiers/PDF/SKG3000/SKG-bacnet-user-guide.pdf"
  },
  "integration": {
    "summary": "For BMS demand control set MSV 1 Ctl_Mode to 3 and write AV 1 Humidity_Demand; for the internal PID set MSV 1 to 2, choose the setpoint and humidity sources (MSV 4-6) and write AV 16 and AV 2. MSV 2 turns the unit off, on or to drain. Read BI 1, AI 1 and the two summary alarms BI 4 and BI 5.",
    "minimum_points": [
      {
        "ref": "MV 2",
        "name": "Operation_Mode",
        "why": "Unit off, on or drain"
      },
      {
        "ref": "MV 1",
        "name": "Ctl_Mode",
        "why": "Control mode; 3 = demand from BACnet"
      },
      {
        "ref": "AV 1",
        "name": "Humidity_Demand",
        "why": "Humidity demand from the BMS, %"
      },
      {
        "ref": "AV 16",
        "name": "Ctl_SP",
        "why": "Humidity setpoint for internal PID, %RH"
      },
      {
        "ref": "AV 2",
        "name": "Room_Humidity",
        "why": "Room RH from the BMS (remote source)"
      },
      {
        "ref": "BI 1",
        "name": "Power_Status",
        "why": "Unit power on"
      },
      {
        "ref": "AI 1",
        "name": "Humidity_Out",
        "why": "Humidifier output, %"
      },
      {
        "ref": "BI 4",
        "name": "Alrm_Not_Critical",
        "why": "Non-critical alarm, unit still running"
      },
      {
        "ref": "BI 5",
        "name": "Alarm_Critical",
        "why": "Critical alarm, unit stopped"
      }
    ],
    "enable": "MSV 2 Operation_Mode sets the unit off (1), on (2) or to drain (3). MSV 1 Ctl_Mode picks the demand source: 1 = analog input 1, 2 = internal PID, 3 = remote demand over BACnet.",
    "heartbeat": null,
    "remote_sensors": "With MSV 5 Room_Hum_Source = 2 and MSV 6 Duct_Hum_Source = 3 (remote) the BMS writes AV 2 Room_Humidity and AV 4 Duct_Humidity; MSV 4 SP_Source = 3 takes the setpoint from BACnet.",
    "setup": [
      "A configuration DIP switch puts the module in configure mode (MAC 254, wildcard device instance 4194303); two more DIP switches set 9600, 19200, 38400 or 76800 baud.",
      "Defaults: MAC 0, device instance 153000, device name NEPSKGHumidifier153000, Max_Master 127; MAC and device instance can also be set from the unit keypad in configure mode."
    ],
    "gotchas": [
      "Tank objects only respond for tanks that exist on the unit.",
      "Temperatures follow BV 1 Temperature_Unit (Celsius or Fahrenheit)."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "Humidity_Out",
      "description": "Humidity Output (0-100 %RH)",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Humidity_Demand",
      "description": "Humidity Demand (0-100 %RH)",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Room_Humidity",
      "description": "Room Humidity (0-100 %RH)",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Room_Humidity_Off",
      "description": "Room Humidity offset (±0-10.0 %RH)",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "Duct_Humidity",
      "description": "Duct Humidity (0-100 %RH)",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Duct_Humidity_Off",
      "description": "Duct Humidity offset (±0-10.0 %RH)",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Outside_Temp",
      "description": "Outside Temperature (-40 - 40 °C or -40 - 104 °F)",
      "units": "°C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "Lock_On_Capacity",
      "description": "Lock On capacity (10-100%)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "Max_Output_Limit",
      "description": "Maximum output limit (10-100%)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "Drain_Delay",
      "description": "Drain Delay (1-100Hrs)",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "Service_Delay",
      "description": "Service Delay (1-5000Hrs)",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "End_Season_Delay",
      "description": "End of season delay (1-250Hrs)",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "PID_Loop_KP",
      "description": "PID Loop gain KP (0-255)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "PID_Loop_KI",
      "description": "PID Loop gain KI (0-255)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "PID_Loop_KD",
      "description": "PID Loop gain KD (0-255)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "Ctl_Band",
      "description": "Control band (0-20.0% (0..200))",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "Ctl_SP",
      "description": "Control set point (0-100%RH)",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "Extern_SP_Min",
      "description": "External setpoint minimum (0-100%RH)",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "Extern_SP_Max",
      "description": "External setpoint maximum (0-100%RH)",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "Duct_Hum_HiLim_SP",
      "description": "Duct hum. high limit set point (50-100%RH)",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "Min_ON_Time_Fan",
      "description": "Minimum ON time for fan (2-20 minutes)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "Min_H2O_Temp",
      "description": "Min. water temp. in ON mode (50-90 °C or 122-194 °F (0",
      "units": "°C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "Antifreeze_Temp",
      "description": "Anti-freeze mode temperature (7-12 °C or 44-54 °F (0 -> Mode is",
      "units": "°C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "Analog_Ctl_In_Lo",
      "description": "Analog Control input Lo Limit (0-10.00VDC)",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "Analog_Ctl_In_Hi",
      "description": "Analog Control input Hi Limit (0-10.00VDC)",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "Analog_Hum_In_Lo",
      "description": "Analog Humidity input Lo Limit (0-10.00VDC)",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "Analog_Hum_In_Hi",
      "description": "Analog Humidity input Hi Limit (0-10.00VDC)",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "Analog_Duct_In_Lo",
      "description": "Analog Duct input Lo Limit (0-10.00VDC)",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "Analog_Duct_In_Hi",
      "description": "Analog Duct input Hi Limit (0-10.00VDC)",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "Power_Status",
      "description": "Power Status",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "Humidity_Demand",
      "description": "Humidity Demand",
      "units": "",
      "access": "R",
      "states": "0=NO, 1=YES"
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "Manual_Drain",
      "description": "Manual Drain",
      "units": "",
      "access": "R",
      "states": "0=NO, 1=YES"
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "Alrm_Not_Critical",
      "description": "Alarm not critical (unit running)",
      "units": "",
      "access": "R",
      "states": "0=NO, 1=YES"
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "Alarm_Critical",
      "description": "Alarm critical (unit not running)",
      "units": "",
      "access": "R",
      "states": "0=NO, 1=YES"
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "End_of_Season_Dly",
      "description": "End of Season Delay",
      "units": "",
      "access": "R",
      "states": "0=NO, 1=YES"
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "Fan_Proof_Status",
      "description": "Fan proof Status",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 8,
      "name": "HiLimit_Status",
      "description": "Hi-Limit Status",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 9,
      "name": "Interlock",
      "description": "Interlock",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 10,
      "name": "Thermal_Fuse_Ext",
      "description": "Thermal fuse (external 24VAC)",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 11,
      "name": "Thermal_Fuse_Int",
      "description": "Thermal fuse (internal 24VDC)",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 12,
      "name": "Interlock_In_Open",
      "description": "Interlock input open",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 13,
      "name": "High_Hum_In_Duct",
      "description": "High humidity level in the duct",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 14,
      "name": "Input_Voltage_Low",
      "description": "Input voltage too low",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 15,
      "name": "Thermal_Fuse_Open",
      "description": "Thermal Fuse open (24VAC)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 16,
      "name": "Slave_Comm_Lost",
      "description": "Comm lost with slave board",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 17,
      "name": "Hum_Clean_Start",
      "description": "Humidifier started cleaning period",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 18,
      "name": "Hum_Ex_Svc_Time",
      "description": "Humidifier exceeded service time",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "Temperature_Unit",
      "description": "Temperature Unit",
      "units": "",
      "access": "W",
      "states": "0=Celcius, 1=Fahrenheit"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "Outside_Temp_Comp",
      "description": "Outside Temp. Compensation",
      "units": "",
      "access": "W",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "Alarm_Beep",
      "description": "Alarm Beep",
      "units": "",
      "access": "W",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "Demand_SP_Type",
      "description": "Demand/Set point type",
      "units": "",
      "access": "W",
      "states": "0=Voltage, 1=Current"
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "Humidity_In_Type",
      "description": "Humidity input type",
      "units": "",
      "access": "W",
      "states": "0=Voltage, 1=Current"
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "HiLim_Hum_In_Type",
      "description": "Hi-limit humidity input type",
      "units": "",
      "access": "W",
      "states": "0=Voltage, 1=Current"
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "Ctl_Mode",
      "description": "Control Mode",
      "units": "",
      "access": "W",
      "states": "1=Demand from analog input 1 (default), 2=Internal PID loop calculation, 3=Demand from remote communication port (e.g. BACnet)"
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "Operation_Mode",
      "description": "Operation Mode",
      "units": "",
      "access": "W",
      "states": "1=Set unit Off, 2=Set unit On, 3=Set unit in drain mode"
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "Unit_Display_Lang",
      "description": "Unit Display Language",
      "units": "",
      "access": "W",
      "states": "1=English (Default), 2=French, 3=Spanish"
    },
    {
      "type": "MV",
      "instance": 4,
      "name": "SP_Source",
      "description": "Setpoint Source",
      "units": "",
      "access": "W",
      "states": "1=Local analog input 1, 2=Local Internal digital value, 3=Remote from communication port (e.g. BACnet)"
    },
    {
      "type": "MV",
      "instance": 5,
      "name": "Room_Hum_Source",
      "description": "Room Humidity Source",
      "units": "",
      "access": "R",
      "states": "1=Local analog input 2 (default), 2=Remote from communication port (e.g. BACnet)"
    },
    {
      "type": "MV",
      "instance": 6,
      "name": "Duct_Hum_Source",
      "description": "Duct Humidity Source",
      "units": "",
      "access": "W",
      "states": "1=Not used, 2=Local analog input 3, 3=Remote from communication port (e.g. BACnet)"
    },
    {
      "type": "AI",
      "instance": 101,
      "name": "Water_Temp1",
      "description": "Water Temperature 1 (0-260 °C or 32-500 °F)",
      "units": "°C/°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 102,
      "name": "Chimney_Temp1",
      "description": "Chimney Temperature 1 (0-260 °C or 32-500 °F)",
      "units": "°C/°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 103,
      "name": "Water_Level1",
      "description": "Water level 1 (0-120%)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "Burner_Demand1",
      "description": "Burner Demand 1 (0.0 - 100.0%)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 105,
      "name": "Op_Timer_Total1",
      "description": "Operation Timer 1 (Total time) (1-1677215Hrs)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106,
      "name": "Op_Timer1",
      "description": "Operation Timer 1 (1-5000Hrs)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 107,
      "name": "Delay_Autodrain1",
      "description": "Delay until Auto-drain 1 (1-100Hrs)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 108,
      "name": "Foam_Probe_Sensr1",
      "description": "Foam Probe Sensor 1 (0-255)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 109,
      "name": "Burner_Fan_Speed1",
      "description": "Burner Fan Speed 1 (0-1000Hz)",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101,
      "name": "Water_Temp_Off1",
      "description": "Water Temperature offset 1 (±0-20 °C or ±0-40 °F)",
      "units": "°C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 102,
      "name": "Chimney_Temp_Off1",
      "description": "Chimney Temperature offset 1 (±0-20 °C or ±0-40 °F)",
      "units": "°C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 103,
      "name": "Water_Level_Off1",
      "description": "Water Level offset 1 (±0-20%)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 101,
      "name": "OverTemp_Cont_ON1",
      "description": "Over temperature contact ON 1",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 102,
      "name": "Bad_Fill_Tank1",
      "description": "Defective filling tank 1",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 103,
      "name": "Bad_Refill_Tank1",
      "description": "Defective refill tank 1(too long)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 104,
      "name": "Bad_Drain_Tank1",
      "description": "Defective draining tank 1",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 105,
      "name": "Bad_Burner_Fan1",
      "description": "Defective Burner Fan 1",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 106,
      "name": "Bad_Burner_Gas1",
      "description": "Defective Burner Gas 1(Locked)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 107,
      "name": "Input_Volt_Low1",
      "description": "Input voltage 1 too low",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 108,
      "name": "Power_Fuse_Open1",
      "description": "Power Fuse 1 open (24VAC)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 109,
      "name": "Tank_Sens_Bad1",
      "description": "Tank sensor 1 defective",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 110,
      "name": "Chim_Sens_Bad1",
      "description": "Chimney sensor 1 defective",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 111,
      "name": "H2OLvl_Prb_Bad1",
      "description": "Water level probe 1 defect",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 112,
      "name": "Foam_Sens_ON1",
      "description": "Foam Sensor 1 ON",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 113,
      "name": "OverFlow_DripPan1",
      "description": "Over Flow, Drip Pan 1",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 114,
      "name": "Tank_Temp_Low1",
      "description": "Tank temper. 1 Too low (freeze)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 115,
      "name": "Tank_Temp_Hi1",
      "description": "Tank temperature 1 too high",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 116,
      "name": "Chimney_Temp_Hi1",
      "description": "Chimney temperature 1 too high",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 101,
      "name": "Burner_Valve1",
      "description": "Burner Valve 1",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 102,
      "name": "Burner_Fan1",
      "description": "Burner Fan 1",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 103,
      "name": "Fill_Tank1",
      "description": "Fill Tank 1",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 104,
      "name": "Drain_Tank1",
      "description": "Drain Tank 1",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 105,
      "name": "Water_Level_OK1",
      "description": "Water Level 1 Okay",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 106,
      "name": "Modulation Stat1",
      "description": "Modulation Status 1",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "MI",
      "instance": 101,
      "name": "Unit_Size1",
      "description": "Unit Size 1",
      "units": "",
      "access": "R",
      "states": "1=100Lbs/Hr, 2=150Lbs/Hr, 3=175Lbs/Hr, 4=200Lbs/Hr"
    },
    {
      "type": "AI",
      "instance": 201,
      "name": "Water_Temp2",
      "description": "Water Temperature 2 (0-260 °C or 32-500 °F)",
      "units": "°C/°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 202,
      "name": "Chimney_Temp2",
      "description": "Chimney Temperature 2 (0-260 °C or 32-500 °F)",
      "units": "°C/°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 203,
      "name": "Water_Level2",
      "description": "Water level 2 (0-120%)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 204,
      "name": "Burner_Demand2",
      "description": "Burner Demand 2 (0.0 - 100.0%)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 205,
      "name": "Op_Timer_Total2",
      "description": "Operation Timer 2 (Total time) (1-1677215Hrs)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 206,
      "name": "Op_Timer2",
      "description": "Operation Timer 2 (1-5000Hrs)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 207,
      "name": "Delay_Autodrain2",
      "description": "Delay until Auto-drain 2 (1-100Hrs)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 208,
      "name": "Foam_Probe_Sensr2",
      "description": "Foam Probe Sensor 2 (0-255)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 209,
      "name": "Burner_Fan_Speed2",
      "description": "Burner Fan Speed 2 (0-1000Hz)",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 201,
      "name": "Water_Temp_Off2",
      "description": "Water Temperature offset 2 (±0-20 °C or ±0-40 °F)",
      "units": "°C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 202,
      "name": "Chimney_Temp_Off2",
      "description": "Chimney Temperature offset 2 (±0-20 °C or ±0-40 °F)",
      "units": "°C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 203,
      "name": "Water_Level_Off2",
      "description": "Water Level offset 2 (±0-20%)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 201,
      "name": "OverTemp_Cont_ON2",
      "description": "Over temperature contact ON 2",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 202,
      "name": "Bad_Fill_Tank2",
      "description": "Defective filling tank 2",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 203,
      "name": "Bad_Refill_Tank2",
      "description": "Defective refill tank 2(too long)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 204,
      "name": "Bad_Drain_Tank2",
      "description": "Defective draining tank 2",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 205,
      "name": "Bad_Burner_Fan2",
      "description": "Defective Burner Fan 2",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 206,
      "name": "Bad_Burner_Gas2",
      "description": "Defective Burner Gas 2(Locked)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 207,
      "name": "Input_Volt_Low2",
      "description": "Input voltage 2 too low",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 208,
      "name": "Power_Fuse_Open2",
      "description": "Power Fuse 2 open (24VAC)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 209,
      "name": "Tank_Sens_Bad2",
      "description": "Tank sensor 2 defective",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 210,
      "name": "Chim_Sens_Bad2",
      "description": "Chimney sensor 2 defective",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 211,
      "name": "H2OLvl_Prb_Bad2",
      "description": "Water level probe 2 defect",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 212,
      "name": "Foam_Sens_ON2",
      "description": "Foam Sensor 2 ON",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 213,
      "name": "OverFlow_DripPan2",
      "description": "Over Flow, Drip Pan 2",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 214,
      "name": "Tank_Temp_Low2",
      "description": "Tank temper. 2 Too low (freeze)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 215,
      "name": "Tank_Temp_Hi2",
      "description": "Tank temperature 2 too high",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 216,
      "name": "Chimney_Temp_Hi2",
      "description": "Chimney temperature 2 too high",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 201,
      "name": "Burner_Valve2",
      "description": "Burner Valve 2",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 202,
      "name": "Burner_Fan2",
      "description": "Burner Fan 2",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 203,
      "name": "Fill_Tank2",
      "description": "Fill Tank 2",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 204,
      "name": "Drain_Tank2",
      "description": "Drain Tank 2",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 205,
      "name": "Water_Level_OK2",
      "description": "Water Level 2 Okay",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 206,
      "name": "Modulation Stat2",
      "description": "Modulation Status 2",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "MI",
      "instance": 201,
      "name": "Unit_Size2",
      "description": "Unit Size 2",
      "units": "",
      "access": "R",
      "states": "1=100Lbs/Hr, 2=150Lbs/Hr, 3=175Lbs/Hr, 4=200Lbs/Hr"
    },
    {
      "type": "AI",
      "instance": 301,
      "name": "Water_Temp3",
      "description": "Water Temperature 3 (0-260 °C or 32-500 °F)",
      "units": "°C/°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 302,
      "name": "Chimney_Temp3",
      "description": "Chimney Temperature 3 (0-260 °C or 32-500 °F)",
      "units": "°C/°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 303,
      "name": "Water_Level3",
      "description": "Water level 3 (0-120%)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 304,
      "name": "Burner_Demand3",
      "description": "Burner Demand 3 (0.0 - 100.0%)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 305,
      "name": "Op_Timer_Total3",
      "description": "Operation Timer 3 (Total time) (1-1677215Hrs)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 306,
      "name": "Op_Timer3",
      "description": "Operation Timer 3 (1-5000Hrs)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 307,
      "name": "Delay_Autodrain3",
      "description": "Delay until Auto-drain 3 (1-100Hrs)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 308,
      "name": "Foam_Probe_Sensr3",
      "description": "Foam Probe Sensor 3 (0-255)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 309,
      "name": "Burner_Fan_Speed3",
      "description": "Burner Fan Speed 3 (0-1000Hz)",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 301,
      "name": "Water_Temp_Off3",
      "description": "Water Temperature offset 3 (±0-20 °C or ±0-40 °F)",
      "units": "°C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 302,
      "name": "Chimney_Temp_Off3",
      "description": "Chimney Temperature offset 3 (±0-20 °C or ±0-40 °F)",
      "units": "°C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 303,
      "name": "Water_Level_Off3",
      "description": "Water Level offset 3 (±0-20%)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 301,
      "name": "OverTemp_Cont_ON3",
      "description": "Over temperature contact ON 3",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 302,
      "name": "Bad_Fill_Tank3",
      "description": "Defective filling tank 3",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 303,
      "name": "Bad_Refill_Tank3",
      "description": "Defective refill tank 3(too long)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 304,
      "name": "Bad_Drain_Tank3",
      "description": "Defective draining tank 3",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 305,
      "name": "Bad_Burner_Fan3",
      "description": "Defective Burner Fan 3",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 306,
      "name": "Bad_Burner_Gas3",
      "description": "Defective Burner Gas 3(Locked)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 307,
      "name": "Input_Volt_Low3",
      "description": "Input voltage 3 too low",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 308,
      "name": "Power_Fuse_Open3",
      "description": "Power Fuse 3 open (34VAC)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 309,
      "name": "Tank_Sens_Bad3",
      "description": "Tank sensor 3 defective",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 310,
      "name": "Chim_Sens_Bad3",
      "description": "Chimney sensor 3 defective",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 311,
      "name": "H3OLvl_Prb_Bad3",
      "description": "Water level probe 3 defect",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 312,
      "name": "Foam_Sens_ON3",
      "description": "Foam Sensor 3 ON",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 313,
      "name": "OverFlow_DripPan3",
      "description": "Over Flow, Drip Pan 3",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 314,
      "name": "Tank_Temp_Low3",
      "description": "Tank temper. 3 Too low (freeze)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 315,
      "name": "Tank_Temp_Hi3",
      "description": "Tank temperature 3 too high",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 316,
      "name": "Chimney_Temp_Hi3",
      "description": "Chimney temperature 3 too high",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 301,
      "name": "Burner_Valve3",
      "description": "Burner Valve 3",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 302,
      "name": "Burner_Fan3",
      "description": "Burner Fan 3",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 303,
      "name": "Fill_Tank3",
      "description": "Fill Tank 3",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 304,
      "name": "Drain_Tank3",
      "description": "Drain Tank 3",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 305,
      "name": "Water_Level_OK3",
      "description": "Water Level 3 Okay",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 306,
      "name": "Modulation Stat3",
      "description": "Modulation Status 3",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "MI",
      "instance": 301,
      "name": "Unit_Size3",
      "description": "Unit Size 3",
      "units": "",
      "access": "R",
      "states": "1=100Lbs/Hr, 2=150Lbs/Hr, 3=175Lbs/Hr, 4=200Lbs/Hr"
    },
    {
      "type": "AI",
      "instance": 401,
      "name": "Water_Temp4",
      "description": "Water Temperature 4 (0-260 °C or 32-500 °F)",
      "units": "°C/°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 402,
      "name": "Chimney_Temp4",
      "description": "Chimney Temperature 4 (0-260 °C or 32-500 °F)",
      "units": "°C/°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 403,
      "name": "Water_Level4",
      "description": "Water level 4 (0-120%)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 404,
      "name": "Burner_Demand4",
      "description": "Burner Demand 4 (0.0 - 100.0%)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 405,
      "name": "Op_Timer_Total4",
      "description": "Operation Timer 4 (Total time) (1-1677215Hrs)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 406,
      "name": "Op_Timer4",
      "description": "Operation Timer 4 (1-5000Hrs)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 407,
      "name": "Delay_Autodrain4",
      "description": "Delay until Auto-drain 4 (1-100Hrs)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 408,
      "name": "Foam_Probe_Sensr4",
      "description": "Foam Probe Sensor 4 (0-255)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 409,
      "name": "Burner_Fan_Speed4",
      "description": "Burner Fan Speed 4 (0-1000Hz)",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 401,
      "name": "Water_Temp_Off4",
      "description": "Water Temperature offset 4 (±0-20 °C or ±0-40 °F)",
      "units": "°C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 402,
      "name": "Chimney_Temp_Off4",
      "description": "Chimney Temperature offset 4 (±0-20 °C or ±0-40 °F)",
      "units": "°C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 403,
      "name": "Water_Level_Off4",
      "description": "Water Level offset 4 (±0-20%)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 401,
      "name": "OverTemp_Cont_ON4",
      "description": "Over temperature contact ON 4",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 402,
      "name": "Bad_Fill_Tank4",
      "description": "Defective filling tank 4",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 403,
      "name": "Bad_Refill_Tank4",
      "description": "Defective refill tank 4(too long)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 404,
      "name": "Bad_Drain_Tank4",
      "description": "Defective draining tank 4",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 405,
      "name": "Bad_Burner_Fan4",
      "description": "Defective Burner Fan 4",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 406,
      "name": "Bad_Burner_Gas4",
      "description": "Defective Burner Gas 4(Locked)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 407,
      "name": "Input_Volt_Low4",
      "description": "Input voltage 4 too low",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 408,
      "name": "Power_Fuse_Open4",
      "description": "Power Fuse 4 open (44VAC)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 409,
      "name": "Tank_Sens_Bad4",
      "description": "Tank sensor 4 defective",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 410,
      "name": "Chim_Sens_Bad4",
      "description": "Chimney sensor 4 defective",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 411,
      "name": "H4OLvl_Prb_Bad4",
      "description": "Water level probe 4 defect",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 412,
      "name": "Foam_Sens_ON4",
      "description": "Foam Sensor 4 ON",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 414,
      "name": "OverFlow_DripPan4",
      "description": "Over Flow, Drip Pan 4",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 414,
      "name": "Tank_Temp_Low4",
      "description": "Tank temper. 4 Too low (freeze)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 415,
      "name": "Tank_Temp_Hi4",
      "description": "Tank temperature 4 too high",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 416,
      "name": "Chimney_Temp_Hi4",
      "description": "Chimney temperature 4 too high",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 401,
      "name": "Burner_Valve4",
      "description": "Burner Valve 4",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 402,
      "name": "Burner_Fan4",
      "description": "Burner Fan 4",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 403,
      "name": "Fill_Tank4",
      "description": "Fill Tank 4",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 404,
      "name": "Drain_Tank4",
      "description": "Drain Tank 4",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 405,
      "name": "Water_Level_OK4",
      "description": "Water Level 4 Okay",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 406,
      "name": "Modulation Stat4",
      "description": "Modulation Status 4",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "MI",
      "instance": 401,
      "name": "Unit_Size4",
      "description": "Unit Size 4",
      "units": "",
      "access": "R",
      "states": "1=100Lbs/Hr, 2=150Lbs/Hr, 3=175Lbs/Hr, 4=200Lbs/Hr"
    }
  ]
}
