{
  "manufacturer": "Nidec Control Techniques",
  "manufacturer_slug": "nidec-control-techniques",
  "model": "HVAC Drive H300 (onboard BACnet MS/TP)",
  "model_slug": "hvac-drive-h300",
  "aliases": [
    "H300",
    "HVAC Drive H300",
    "Control Techniques H300",
    "Nidec H300",
    "H300 BACnet"
  ],
  "equipment_type": "Variable frequency drive (HVAC)",
  "applies_to": "Control Techniques HVAC Drive H300 using its onboard BACnet MS/TP port.",
  "summary": "The HVAC Drive H300 has BACnet MS/TP on board. Its fixed object list covers drive analog and digital I/O, a commandable speed reference and run-forward command, reset, output current, torque, frequency, speed and power, status word and last trip, two PID loops, filter-change timers, an energy meter and ten user-selectable AVs that map any drive parameter.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": "V01.05.01.10, V01.05.02.02, V02.00.02.02 (PICS)",
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Object names are listed as printed, including the #AI_01-style prefix.",
    "AV 28-37 map drive parameters chosen in Pr 29.010-29.019; their access follows the mapped parameter (printed R/W).",
    "Binary I/O 1-3 are bi-directional; each can be an input or an output at a time.",
    "The PICS prints the BV descriptions copied from the BO rows; BV descriptions here follow the object names.",
    "The SI-BACnet IP option module uses a different AV numbering (see that list).",
    "Object instantiation is static; objects cannot be created or deleted."
  ],
  "source": {
    "title": "H300 PICS BACnet V1 R15",
    "doc_number": null,
    "revision_date": "2023-11-14",
    "url": "https://www.bacnetinternational.net/catalog/manu/nidec%20control%20techniques%20ltd./H300_PICS_BACNET_V1_R15.pdf",
    "unofficial": true,
    "host": "BACnet International"
  },
  "integration": {
    "summary": "Command BV 3 Drive Run Fwrd and AV 4 Speed Ref, reset trips with BV 6, and read output frequency, current, power, BV 4 Drive Healthy and AV 13 Last Trip.",
    "minimum_points": [
      {
        "ref": "BV 3",
        "name": "#BV_03 Drive Run Fwrd",
        "why": "Run forward command"
      },
      {
        "ref": "AV 4",
        "name": "#AV_04 Speed Ref",
        "why": "Speed reference, Hz"
      },
      {
        "ref": "BV 6",
        "name": "#BV_06 Drive Reset",
        "why": "Trip reset (write active)"
      },
      {
        "ref": "BI 7",
        "name": "#BI_07 Drive Binary IP7",
        "why": "Drive enable input state"
      },
      {
        "ref": "AV 8",
        "name": "#AV_08 Output Frequency",
        "why": "Output frequency, Hz"
      },
      {
        "ref": "AV 6",
        "name": "#AV_06 Output Current",
        "why": "Motor current, A"
      },
      {
        "ref": "AV 10",
        "name": "#AV_10 Output Power",
        "why": "Output power, kW"
      },
      {
        "ref": "BV 4",
        "name": "#BV_04 Drive Healthy",
        "why": "Drive healthy (no trip)"
      },
      {
        "ref": "BV 5",
        "name": "#BV_05 Drive Warning",
        "why": "Drive warning active"
      },
      {
        "ref": "AV 13",
        "name": "#AV_13 Last Trip",
        "why": "Last trip code"
      }
    ],
    "gotchas": [
      "BV 6 Drive Reset can only be written active from inactive; BV 2 can only be written inactive."
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The onboard EIA-485 port is selectable between Modbus RTU and BACnet MS/TP; MS/TP master at 9600, 19200 or 38400 baud."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "#AI_01 Drive Analog IP1",
      "description": "Analog input 1 on drive",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "#AI_02 Drive Analog IP2",
      "description": "Analog input 2 on drive",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 1,
      "name": "#AO_01 Drive Analog OP1",
      "description": "Analog output 1 on drive",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 2,
      "name": "#AO_02 Drive Analog OP2",
      "description": "Analog output 2 on drive",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "#AV_04 Speed Ref",
      "description": "Frequency/speed reference",
      "units": "Hz",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "#AV_05 Max Speed Ref",
      "description": "Maximum reference clamp",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "#AV_06 Output Current",
      "description": "Motor output current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "#AV_07 Output Torque",
      "description": "Output torque, % of full load",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "#AV_08 Output Frequency",
      "description": "Drive output frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "#AV_09 Output Speed",
      "description": "Motor speed",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "#AV_10 Output Power",
      "description": "Drive output power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "#AV_11 Drive Status Wd",
      "description": "Drive status word",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "#AV_12 User Trip Param",
      "description": "User trip",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "#AV_13 Last Trip",
      "description": "Last drive trip code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "#AV_14 Filtr Change(dt)",
      "description": "Time between filter changes",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "#AV_15 Nxt Filtr ChTime",
      "description": "Time until next filter change",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "#AV_16 Enrgy Meter(MWh)",
      "description": "Energy meter, MWh part",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "#AV_17 Enrgy Meter(kWh)",
      "description": "Energy meter, kWh part",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "#AV_18 PID1 Dig Ref",
      "description": "PID 1 digital reference",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "#AV_19 PID1 Dig Fback",
      "description": "PID 1 digital feedback",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "#AV_20 PID1 Ref",
      "description": "PID 1 total reference",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "#AV_21 PID1 Fback",
      "description": "PID 1 total feedback",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "#AV_22 PID1 Output",
      "description": "PID 1 output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "#AV_23 PID2 Dig Ref",
      "description": "PID 2 digital reference",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "#AV_24 PID2 Dig Fback",
      "description": "PID 2 digital feedback",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "#AV_25 PID2 Ref",
      "description": "PID 2 total reference",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "#AV_26 PID2 Fback",
      "description": "PID 2 total feedback",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "#AV_27 PID2 Output",
      "description": "PID 2 output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "#AV_28 User Sel 29.010",
      "description": "User-selectable parameter 1 (set in Pr 29.010)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "#AV_29 User Sel 29.011",
      "description": "User-selectable parameter 2 (set in Pr 29.011)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "#AV_30 User Sel 29.012",
      "description": "User-selectable parameter 3 (set in Pr 29.012)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "#AV_31 User Sel 29.013",
      "description": "User-selectable parameter 4 (set in Pr 29.013)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "#AV_32 User Sel 29.014",
      "description": "User-selectable parameter 5 (set in Pr 29.014)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "#AV_33 User Sel 29.015",
      "description": "User-selectable parameter 6 (set in Pr 29.015)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "#AV_34 User Sel 29.016",
      "description": "User-selectable parameter 7 (set in Pr 29.016)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "#AV_35 User Sel 29.017",
      "description": "User-selectable parameter 8 (set in Pr 29.017)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "#AV_36 User Sel 29.018",
      "description": "User-selectable parameter 9 (set in Pr 29.018)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "#AV_37 User Sel 29.019",
      "description": "User-selectable parameter 10 (set in Pr 29.019)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "#BI_01 Drive Binary IP1",
      "description": "Digital input 1 on drive (bi-directional)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "#BI_02 Drive Binary IP2",
      "description": "Digital input 2 on drive (bi-directional)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "#BI_03 Drive Binary IP3",
      "description": "Digital input 3 on drive (bi-directional)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "#BI_04 Drive Binary IP4",
      "description": "Digital input 4 on drive",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "#BI_05 Drive Binary IP5",
      "description": "Digital input 5 on drive",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "#BI_06 Drive Binary IP6",
      "description": "Digital input 6 on drive",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "#BI_07 Drive Binary IP7",
      "description": "Drive enable input",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 1,
      "name": "#BO_01 Drive Binary OP1",
      "description": "Digital output 1 (bi-directional)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 2,
      "name": "#BO_02 Drive Binary OP2",
      "description": "Digital output 2 (bi-directional)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 3,
      "name": "#BO_03 Drive Binary OP3",
      "description": "Digital output 3 (bi-directional)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 4,
      "name": "#BO_04 Drive Binary OP4",
      "description": "24 V output",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 5,
      "name": "#BO_05 Drive Binary Rl1",
      "description": "Drive relay 1",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 6,
      "name": "#BO_06 Drive Binary Rl2",
      "description": "Drive relay 2",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "#BV_01 Reset Enrgy Metr",
      "description": "Reset the energy meter",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "#BV_02 Filtr Change Rqd",
      "description": "Filter change due; can only be written inactive",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "#BV_03 Drive Run Fwrd",
      "description": "Run forward command",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "#BV_04 Drive Healthy",
      "description": "Drive healthy status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "#BV_05 Drive Warning",
      "description": "Drive warning",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "#BV_06 Drive Reset",
      "description": "Drive reset; can only be written active from inactive",
      "units": "",
      "access": "W",
      "states": ""
    }
  ]
}
