{
  "manufacturer": "Nidec Control Techniques",
  "manufacturer_slug": "nidec-control-techniques",
  "model": "SI-BACnet IP option module",
  "model_slug": "si-bacnet-ip",
  "aliases": [
    "SI-BACnet IP",
    "SI-BACnet",
    "82400000022600",
    "Control Techniques BACnet/IP module"
  ],
  "equipment_type": "Variable frequency drive BACnet IP option module",
  "applies_to": "Control Techniques SI-BACnet IP option module (part 82400000022600) fitted to a compatible Control Techniques drive.",
  "summary": "The SI-BACnet IP is a plug-in option that puts a Control Techniques drive on BACnet IP. It exposes the same kinds of objects as the H300 onboard port (I/O, speed reference, run and reset, output values, PID loops, filter timers, energy meter, ten user-configurable AVs) but numbers the Analog Values differently and adds a multistate drive-status object and two network port objects.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": "01.00.02.06 (PICS)",
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Object names are listed as printed, including the #AI_01-style prefix.",
    "AV numbering differs from the H300 onboard MS/TP list: Speed Ref is AV 1 here and AV 4 on the H300.",
    "Read-only analog objects are printed R*: only COV-related properties are writable.",
    "AV 25-34 map any drive parameter; access follows the mapped parameter (printed R/W).",
    "The PICS also lists Network Port objects #NP_01 and #NP_02; they are not listed as points.",
    "The PICS gives no state texts for MV 1 Drive Status.",
    "The PICS says the module only shows the objects the host drive supports, so some objects may be missing on a given drive."
  ],
  "source": {
    "title": "SI-BACnet IP PICS",
    "doc_number": null,
    "revision_date": "2024-09-14",
    "url": "https://www.bacnetinternational.net/catalog/manu/nidec%20control%20techniques%20ltd./PICS%20si-bacnetip_pics.pdf",
    "unofficial": true,
    "host": "BACnet International"
  },
  "integration": {
    "summary": "Command BV 3 Drive Run Fwrd and AV 1 Speed Ref, reset trips with BV 6, and read output frequency, current, power, BV 4 Drive Healthy, MV 1 Drive Status and AV 15 Last Trip.",
    "minimum_points": [
      {
        "ref": "BV 3",
        "name": "#BV_03 Drive Run Fwrd",
        "why": "Run forward command"
      },
      {
        "ref": "AV 1",
        "name": "#AV_01 Speed Ref",
        "why": "Speed reference, Hz"
      },
      {
        "ref": "BV 6",
        "name": "#BV_06 Drive Reset",
        "why": "Trip reset (write active)"
      },
      {
        "ref": "BI 7",
        "name": "#BI_07 Drive Binary IP7",
        "why": "Drive enable input state"
      },
      {
        "ref": "AV 10",
        "name": "#AV_10 Output Frequency",
        "why": "Output frequency, Hz"
      },
      {
        "ref": "AV 9",
        "name": "#AV_09 Output Current",
        "why": "Motor current, A"
      },
      {
        "ref": "AV 11",
        "name": "#AV_11 Output Power",
        "why": "Output power, kW"
      },
      {
        "ref": "BV 4",
        "name": "#BV_04 Drive Healthy",
        "why": "Drive healthy (no trip)"
      },
      {
        "ref": "MV 1",
        "name": "#MSV_01 Drive Status",
        "why": "Drive health and trip state"
      },
      {
        "ref": "AV 15",
        "name": "#AV_15 Last Trip",
        "why": "Last trip code"
      }
    ],
    "setup": [
      "Network Port objects: only foreign-device (BBMD registration) properties are writable."
    ],
    "gotchas": [
      "BV 6 Drive Reset can only be written active from inactive; BV 2 can only be written inactive."
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "#AI_01 Drive Analog IP1",
      "description": "Analog input 1 on drive",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "#AI_02 Drive Analog IP2",
      "description": "Analog input 2 on drive",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 1,
      "name": "#AO_01 Drive Analog OP1",
      "description": "Analog output 1 on drive",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 2,
      "name": "#AO_02 Drive Analog OP2",
      "description": "Analog output 2 on drive",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "#AV_01 Speed Ref",
      "description": "Frequency/speed reference",
      "units": "Hz",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "#AV_02 PID1 Dig Ref",
      "description": "PID 1 digital reference",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "#AV_03 PID1 Dig Fback",
      "description": "PID 1 digital feedback",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "#AV_04 PID2 Dig Ref",
      "description": "PID 2 digital reference",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "#AV_05 PID2 Dig Fback",
      "description": "PID 2 digital feedback",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "#AV_06 Max Speed Ref",
      "description": "Maximum reference clamp",
      "units": "Hz",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "#AV_07 User Trip Param",
      "description": "User trip",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "#AV_08 Filtr Change(dt)",
      "description": "Time between filter changes",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "#AV_09 Output Current",
      "description": "Motor output current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "#AV_10 Output Frequency",
      "description": "Drive output frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "#AV_11 Output Power",
      "description": "Drive output power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "#AV_12 Output Torque",
      "description": "Output torque, % of full load",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "#AV_13 Output Speed",
      "description": "Motor speed",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "#AV_14 Drive Status Wd",
      "description": "Drive status word",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "#AV_15 Last Trip",
      "description": "Last drive trip code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "#AV_16 Nxt Filtr ChTime",
      "description": "Time until next filter change",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "#AV_17 Enrgy Meter(MWh)",
      "description": "Energy meter, MWh part",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "#AV_18 Enrgy Meter(kWh)",
      "description": "Energy meter, kWh part",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "#AV_19 PID1 Ref",
      "description": "PID 1 total reference",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "#AV_20 PID1 Fback",
      "description": "PID 1 total feedback",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "#AV_21 PID1 Output",
      "description": "PID 1 output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "#AV_22 PID2 Ref",
      "description": "PID 2 total reference",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "#AV_23 PID2 Fback",
      "description": "PID 2 total feedback",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "#AV_24 PID2 Output",
      "description": "PID 2 output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "#AV_25 User Configurable",
      "description": "User-selectable drive parameter 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "#AV_26 User Configurable",
      "description": "User-selectable drive parameter 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "#AV_27 User Configurable",
      "description": "User-selectable drive parameter 3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "#AV_28 User Configurable",
      "description": "User-selectable drive parameter 4",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "#AV_29 User Configurable",
      "description": "User-selectable drive parameter 5",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "#AV_30 User Configurable",
      "description": "User-selectable drive parameter 6",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "#AV_31 User Configurable",
      "description": "User-selectable drive parameter 7",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "#AV_32 User Configurable",
      "description": "User-selectable drive parameter 8",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "#AV_33 User Configurable",
      "description": "User-selectable drive parameter 9",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "#AV_34 User Configurable",
      "description": "User-selectable drive parameter 10",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "#BI_01 Drive Binary IP1",
      "description": "Digital input 1 on drive (bi-directional)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "#BI_02 Drive Binary IP2",
      "description": "Digital input 2 on drive (bi-directional)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "#BI_03 Drive Binary IP3",
      "description": "Digital input 3 on drive (bi-directional)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "#BI_04 Drive Binary IP4",
      "description": "Digital input 4 on drive",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "#BI_05 Drive Binary IP5",
      "description": "Digital input 5 on drive",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "#BI_06 Drive Binary IP6",
      "description": "Digital input 6 on drive",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "#BI_07 Drive Binary IP7",
      "description": "Drive enable input",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 1,
      "name": "#BO_01 Drive Binary OP1",
      "description": "Digital output 1 (bi-directional)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 2,
      "name": "#BO_02 Drive Binary OP2",
      "description": "Digital output 2 (bi-directional)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 3,
      "name": "#BO_03 Drive Binary OP3",
      "description": "Digital output 3 (bi-directional)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 4,
      "name": "#BO_04 Drive Binary OP4",
      "description": "24 V output",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 5,
      "name": "#BO_05 Drive Binary Rl1",
      "description": "Drive relay 1",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 6,
      "name": "#BO_06 Drive Binary Rl2",
      "description": "Drive relay 2",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "#BV_01 Reset Enrgy Metr",
      "description": "Reset the energy meter",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "#BV_02 Filtr Change Rqd",
      "description": "Filter change due; can only be written inactive",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "#BV_03 Drive Run Fwrd",
      "description": "Run forward command",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "#BV_04 Drive Healthy",
      "description": "Drive healthy status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "#BV_05 Drive Warning",
      "description": "Drive warning",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "#BV_06 Drive Reset",
      "description": "Drive reset; can only be written active from inactive",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "#MSV_01 Drive Status",
      "description": "Drive health and trip state",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
