{
  "manufacturer": "Nuaire",
  "manufacturer_slug": "nuaire",
  "model": "EcoSmart Connect control (XBOXER XBC, BPS, BOXER), 2022 object list",
  "model_slug": "ecosmart-connect-control-2022",
  "aliases": [
    "Nuaire EcoSmart Connect",
    "EcoSmart Connect",
    "ESC",
    "XBOXER XBC",
    "XBC",
    "BPS H-CO",
    "Boxer BPS",
    "BOXER",
    "Nuaire 672040"
  ],
  "equipment_type": "Energy recovery ventilation unit controller",
  "applies_to": "Nuaire supply and extract ventilation units with heat recovery (XBOXER XBC, BPS and BOXER ranges) fitted with the EcoSmart Connect controller.",
  "summary": "The EcoSmart Connect controller is a BACnet MS/TP device (default MAC address 4) built into Nuaire XBC, BPS and BOXER units. Nuaire's object list has 192 numbered objects, all AVs and multistate values in the 28501-28693 range: unit enable, network setpoint and fan speed command, sensor readings from up to eight RM room modules, configuration selections, and alarm MSVs. Two schedules and seven trend logs are listed without instance numbers and are not included here.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "The list has no read/write column. Access here is inferred: sensor values, statuses, outputs and alarms are R; enables, setpoints and configuration are W.",
    "Multistate ranges are printed as state texts only (for example Off / On / Hold); they are listed in that order. Enumerated AVs (fan speed request, occupancy) give their numbers.",
    "RM199-RM206 are up to eight room modules on the controller's sensor bus; their objects only carry values when that module is fitted.",
    "Rows printed without an instance (service and notification objects, two schedules, seven trend logs) are left out.",
    "Nuaire's July 2026 manual (672059) renumbers many objects and is a separate entry; some Nuaire quick guides use a 10xxx range. Match the list to the unit's own manual."
  ],
  "source": {
    "title": "EcoSmart Connect Control Operation Manual, 1.36 BACnet Object List (By Category)",
    "doc_number": "672040",
    "revision_date": "2022-02-15",
    "url": "https://info.nuaire.co.uk/IandM/672040.pdf"
  },
  "integration": {
    "summary": "Write MV 28512 Unit Enable to On to run the unit, then set AV 28637 Fan Speed Command (0-100 %) and AV 28669 Network Setpoint. Read the fresh, supply and return air temperatures, MV 28537 Fan Command and the alarm MSVs; MV 28681 resets alarms. Nuaire recommends writing AVs and MSVs at priority 16.",
    "minimum_points": [
      {
        "ref": "MV 28512",
        "name": "Unit Enable",
        "why": "Unit enable (Off / On)"
      },
      {
        "ref": "AV 28637",
        "name": "Fan Speed Command",
        "why": "Fan speed demand, 0-100 %"
      },
      {
        "ref": "AV 28669",
        "name": "Network Setpoint",
        "why": "Temperature setpoint from the network, 12-28"
      },
      {
        "ref": "MV 28681",
        "name": "Alarm Reset",
        "why": "Alarm reset"
      },
      {
        "ref": "MV 28537",
        "name": "Fan Command",
        "why": "Fan enable output (OUT10) status"
      },
      {
        "ref": "AV 28502",
        "name": "Supply Air Temperature",
        "why": "Supply air temperature"
      },
      {
        "ref": "AV 28501",
        "name": "Fresh Air intake",
        "why": "Fresh (outdoor) air temperature"
      },
      {
        "ref": "AV 28503",
        "name": "Return Air Temperature",
        "why": "Return air temperature"
      },
      {
        "ref": "MV 28539",
        "name": "Unit Fault Status",
        "why": "Fault relay status"
      },
      {
        "ref": "MV 28685",
        "name": "Active Critical Alarms",
        "why": "Critical alarm active"
      }
    ],
    "enable": "The unit runs when any enable source is active: the Unit Enable MSV (local display or network), volt-free inputs, night cooling, the weekly schedule, a fan speed override or a room module PIR. When the enable is removed the unit runs on for the run-on time.",
    "heartbeat": null,
    "remote_sensors": "MV 28613 Setpoint Operation picks whether the last changed setpoint wins, software only, or last changed with a timeout (AV 28665 Setpoint Timeout). AV 28623 accepts a 0-10 V style fan speed demand from the network.",
    "setup": [
      "BACnet MS/TP only; default MS/TP address 4 (AV 28505, range 4-127). Baud rate is MV 28508, Auto by default.",
      "Device instance is assigned at the factory and normally left as is; AV 28506 Device OID holds it."
    ],
    "gotchas": [
      "Write AVs and MSVs at priority 16. Do not write outputs; if you must for testing use priority 8 and relinquish afterwards.",
      "Priorities 8 and 16 survive a power cycle; other priority levels are cleared.",
      "The manual's operation text calls the fan and setpoint objects 'Fan Speed Demand' and 'Software Setpoint'; the object list names them Fan Speed Command and Network Setpoint."
    ]
  },
  "points": [
    {
      "type": "MV",
      "instance": 28508,
      "name": "Baud Rate",
      "description": "Baud rate; default Auto; LCD page 1",
      "units": "",
      "access": "W",
      "states": "Auto / 1200 / 9600 / 19200 / 38400 / 76800"
    },
    {
      "type": "MV",
      "instance": 28509,
      "name": "Unit Selection",
      "description": "Unit Type; default State 0; LCD page 1",
      "units": "",
      "access": "W",
      "states": "0=XBC, 1=BPS, 2=BOXER"
    },
    {
      "type": "MV",
      "instance": 28510,
      "name": "Heating Type",
      "description": "Selection of Heating Type; default State 0; LCD page 1",
      "units": "",
      "access": "W",
      "states": "0=None, 1=LPHW, 2=Electric Heater, 3=3rd Party"
    },
    {
      "type": "MV",
      "instance": 28511,
      "name": "Cooling Type",
      "description": "Selection of Cooling Type; default State 0; LCD page 2",
      "units": "",
      "access": "W",
      "states": "0=None, 1=Chilled Water, 2=3rd Party, 3=Reverse Cycle DX"
    },
    {
      "type": "MV",
      "instance": 28512,
      "name": "Unit Enable",
      "description": "Enable the Unit; default Off; LCD page 2",
      "units": "",
      "access": "W",
      "states": "Off / On"
    },
    {
      "type": "MV",
      "instance": 28539,
      "name": "Unit Fault Status",
      "description": "Fault Relay (Output OUT9); default Normal; LCD page 2",
      "units": "",
      "access": "R",
      "states": "Alarm / Normal / Hold"
    },
    {
      "type": "MV",
      "instance": 28540,
      "name": "RM199 Status",
      "description": "Status of Network Sensor 1; default FALSE; LCD page 2",
      "units": "",
      "access": "R",
      "states": "False / True / Hold"
    },
    {
      "type": "MV",
      "instance": 28523,
      "name": "Alarm Circuit 1",
      "description": "default Normal; LCD page 3",
      "units": "",
      "access": "R",
      "states": "Alarm / Normal / Hold"
    },
    {
      "type": "MV",
      "instance": 28524,
      "name": "Alarm Circuit 2",
      "description": "default Normal; LCD page 3",
      "units": "",
      "access": "R",
      "states": "Alarm / Normal / Hold"
    },
    {
      "type": "MV",
      "instance": 28525,
      "name": "SL Input",
      "description": "SL Enable (Input IN5); default Off; LCD page 3",
      "units": "",
      "access": "R",
      "states": "Off / On / Hold"
    },
    {
      "type": "MV",
      "instance": 28538,
      "name": "Cooling Demand",
      "description": "Cooling Demand Status; default Off; LCD page 3",
      "units": "",
      "access": "R",
      "states": "Off / On / Hold"
    },
    {
      "type": "MV",
      "instance": 28526,
      "name": "SL2 Input",
      "description": "SL2 Enable (Input IN6); default Off; LCD page 4",
      "units": "",
      "access": "R",
      "states": "Off / On / Hold"
    },
    {
      "type": "MV",
      "instance": 28535,
      "name": "Bypass Damper",
      "description": "Bypass damper Status (Output OUT6); default Inactive; LCD page 4",
      "units": "",
      "access": "R",
      "states": "Inactive / Active / Hold"
    },
    {
      "type": "MV",
      "instance": 28536,
      "name": "Heat Demand",
      "description": "Heat / Recirc Demand (Output OUT8); default Off; LCD page 4",
      "units": "",
      "access": "R",
      "states": "Off / On / Hold"
    },
    {
      "type": "MV",
      "instance": 28537,
      "name": "Fan Command",
      "description": "Fan Enable Command (Output OUT10); default On; LCD page 4",
      "units": "",
      "access": "R",
      "states": "Off / On / Hold"
    },
    {
      "type": "MV",
      "instance": 28547,
      "name": "RM200 Status",
      "description": "Status of Network Sensor 2; default FALSE; LCD page 5",
      "units": "",
      "access": "R",
      "states": "False / True / Hold"
    },
    {
      "type": "MV",
      "instance": 28554,
      "name": "RM201 Status",
      "description": "Status of Network Sensor 3; default FALSE; LCD page 5",
      "units": "",
      "access": "R",
      "states": "False / True / Hold"
    },
    {
      "type": "MV",
      "instance": 28561,
      "name": "RM202 Status",
      "description": "Status of Network Sensor 4; default FALSE; LCD page 5",
      "units": "",
      "access": "R",
      "states": "False / True / Hold"
    },
    {
      "type": "MV",
      "instance": 28568,
      "name": "RM203 Status",
      "description": "Status of Network Sensor 5; default FALSE; LCD page 5",
      "units": "",
      "access": "R",
      "states": "False / True / Hold"
    },
    {
      "type": "MV",
      "instance": 28575,
      "name": "RM204 Status",
      "description": "Status of Network Sensor 6; default FALSE; LCD page 6",
      "units": "",
      "access": "R",
      "states": "False / True / Hold"
    },
    {
      "type": "MV",
      "instance": 28582,
      "name": "RM205 Status",
      "description": "Status of Network Sensor 7; default FALSE; LCD page 6",
      "units": "",
      "access": "R",
      "states": "False / True / Hold"
    },
    {
      "type": "MV",
      "instance": 28599,
      "name": "0-10v Press Range for IN16 & IN17",
      "description": "0-10v Pressure Range Select for IN16 & IN17; default State 0",
      "units": "",
      "access": "W",
      "states": "0=0-25, 1=0-50, 2=0-100, 3=0-300, 4=0-500, 5=0-1000, 6=0-1600, 7=0-2500, 8=0-3000"
    },
    {
      "type": "MV",
      "instance": 28600,
      "name": "0-10v CO2 Range for IN16 & IN17",
      "description": "0-10v CO2 Range Select for IN16 & IN17; default State 0",
      "units": "",
      "access": "W",
      "states": "0=0-2000, 1=0-4000, 2=0-5000, 3=0-10000, 4=0-20000"
    },
    {
      "type": "MV",
      "instance": 28601,
      "name": "IN16 is Temperature",
      "description": "Is IN16 setup as =; default FALSE; LCD page 6",
      "units": "",
      "access": "W",
      "states": "False / True / Hold"
    },
    {
      "type": "MV",
      "instance": 28602,
      "name": "IN16 is Humidity",
      "description": "Is IN16 setup as =; default FALSE; LCD page 6",
      "units": "",
      "access": "W",
      "states": "False / True / Hold"
    },
    {
      "type": "MV",
      "instance": 28603,
      "name": "IN16 is CO2",
      "description": "Is IN16 setup as =; default FALSE; LCD page 6",
      "units": "",
      "access": "W",
      "states": "False / True / Hold"
    },
    {
      "type": "MV",
      "instance": 28604,
      "name": "IN16 is Pressure",
      "description": "Is IN16 setup as =; default FALSE; LCD page 6",
      "units": "",
      "access": "W",
      "states": "False / True / Hold"
    },
    {
      "type": "MV",
      "instance": 28605,
      "name": "IN17 is Temperature",
      "description": "Is IN17 setup as =; default FALSE; LCD page 6",
      "units": "",
      "access": "W",
      "states": "False / True / Hold"
    },
    {
      "type": "MV",
      "instance": 28606,
      "name": "IN17 is Humidity",
      "description": "Is IN17 setup as =; default FALSE; LCD page 6",
      "units": "",
      "access": "W",
      "states": "False / True / Hold"
    },
    {
      "type": "MV",
      "instance": 28607,
      "name": "IN17 is CO2",
      "description": "Is IN17 setup as =; default FALSE; LCD page 6",
      "units": "",
      "access": "W",
      "states": "False / True / Hold"
    },
    {
      "type": "MV",
      "instance": 28608,
      "name": "IN17 is Pressure",
      "description": "Is IN17 setup as =; default FALSE; LCD page 6",
      "units": "",
      "access": "W",
      "states": "False / True / Hold"
    },
    {
      "type": "AV",
      "instance": 28545,
      "name": "RM199 Fan Speed Request",
      "description": "RM199 Fan Speed; LCD page 6",
      "units": "",
      "access": "W",
      "states": "0=Auto, 1=Off, 2=Low, 3=Medium, 4=High"
    },
    {
      "type": "AV",
      "instance": 28546,
      "name": "RM199 Occupancy",
      "description": "LCD page 6",
      "units": "",
      "access": "W",
      "states": "0=Occupied, 1=Unoccupied, 2=Bypass, 3=Standby"
    },
    {
      "type": "AV",
      "instance": 28552,
      "name": "RM200 Fan Speed Request",
      "description": "RM200 Fan Speed; LCD page 6",
      "units": "",
      "access": "W",
      "states": "0=Auto, 1=Off, 2=Low, 3=Medium, 4=High"
    },
    {
      "type": "AV",
      "instance": 28564,
      "name": "RM202 CO2 AI",
      "description": "RM202 CO2 Sensor Analogue Input; Range 0-2000; LCD page 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28565,
      "name": "RM202 Sensor Setpoint",
      "description": "RM202 Setpoint; Range 0-100; LCD page 6",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28571,
      "name": "RM203 CO2 AI",
      "description": "RM203 CO2 Sensor Analogue Input; Range 0-2000; LCD page 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28583,
      "name": "RM205 Temp AI",
      "description": "RM205 Temperature Sensor Analogue Input; Range 0-40; LCD page 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28584,
      "name": "RM205 Humidity AI",
      "description": "RM205 Humidity Sensor Analogue Input; Range 0-100; LCD page 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28590,
      "name": "RM206 Temp AI",
      "description": "RM206 Temperature Sensor Analogue Input; Range 0-40; LCD page 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 28589,
      "name": "RM206 Status",
      "description": "Status of Network Sensor 8; default FALSE; LCD page 7",
      "units": "",
      "access": "R",
      "states": "False / True / Hold"
    },
    {
      "type": "MV",
      "instance": 28596,
      "name": "IN16 Function",
      "description": "IN16 Function Input; default State 0; LCD page 7",
      "units": "",
      "access": "W",
      "states": "0=None, 1=N/A, 2=N/A, 3=0-10v CO2 Sensor, 4=0-10v Temp Sensor, 5=0-10v Hum Sensor, 6=0-10v Press Sensor"
    },
    {
      "type": "MV",
      "instance": 28597,
      "name": "IN17 Function",
      "description": "IN17 Function Input; default State 0; LCD page 7",
      "units": "",
      "access": "W",
      "states": "0=None, 1=FS Control, 2=0-10v BMS, 3=0-10v CO2 Sensor, 4=0-10v Temp Sensor, 5=0-10v Hum Sensor, 6=0-10v Press Sensor"
    },
    {
      "type": "MV",
      "instance": 28598,
      "name": "0-10v Temp Range for IN16 & IN17",
      "description": "0-10v Temp Range Select for IN16 & IN17; default State 0",
      "units": "",
      "access": "W",
      "states": "State 0 / State 1 / State 2 / State 3 / State 4"
    },
    {
      "type": "AV",
      "instance": 28553,
      "name": "RM200 Occupancy",
      "description": "LCD page 7",
      "units": "",
      "access": "W",
      "states": "0=Occupied, 1=Unoccupied, 2=Bypass, 3=Standby"
    },
    {
      "type": "AV",
      "instance": 28572,
      "name": "RM203 Sensor Setpoint",
      "description": "RM203 Setpoint; Range 0-100; LCD page 7",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28591,
      "name": "RM206 Humidity AI",
      "description": "RM206 Humidity Sensor Analogue Input; Range 0-100; LCD page 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 28609,
      "name": "Temp Sensor Operation",
      "description": "Temperature Sensor Operation; default State 0; LCD page 8",
      "units": "",
      "access": "W",
      "states": "0=RM Average, 1=Return Air Only, 2=RM & Return Air Average"
    },
    {
      "type": "MV",
      "instance": 28610,
      "name": "Humidity Sensor Operation",
      "description": "Humidity Sensor Operation; default State 0; LCD page 8",
      "units": "",
      "access": "W",
      "states": "0=Average, 1=Minimum, 2=Ignore"
    },
    {
      "type": "MV",
      "instance": 28611,
      "name": "CO2 Sensor Operation",
      "description": "CO2 Sensor Operation; default State 0; LCD page 8",
      "units": "",
      "access": "W",
      "states": "0=Average, 1=Minimum, 2=Ignore"
    },
    {
      "type": "MV",
      "instance": 28612,
      "name": "Pressure Sensor Operation",
      "description": "Pressure Sensor Operation; default State 0; LCD page 8",
      "units": "",
      "access": "W",
      "states": "0=Average, 1=Minimum, 2=Ignore"
    },
    {
      "type": "MV",
      "instance": 28613,
      "name": "Setpoint Operation",
      "description": "Setpoint Input Operation; default State 0; LCD page 9",
      "units": "",
      "access": "W",
      "states": "0=Last Changed, 1=Software Only, 2=Last Changed with timeout"
    },
    {
      "type": "MV",
      "instance": 28614,
      "name": "Supp Heat Output",
      "description": "BMS Configuration Input; default State 0; LCD page 9",
      "units": "",
      "access": "W",
      "states": "0=Auto, 1=None, 2=Heating, 3=Cooling"
    },
    {
      "type": "MV",
      "instance": 28615,
      "name": "Fan Speed Override Control",
      "description": "Fan Speed Override Operation; default State 0; LCD page 9",
      "units": "",
      "access": "W",
      "states": "0=Override has Priority, 1=Revert to Auto after Timeout"
    },
    {
      "type": "MV",
      "instance": 28616,
      "name": "Occ Sensor Enable",
      "description": "Occupancy Sensor Enabled; default No; LCD page 9",
      "units": "",
      "access": "W",
      "states": "No / Yes"
    },
    {
      "type": "MV",
      "instance": 28617,
      "name": "OA Damper Interlock",
      "description": "IO Damper Fitted; default No; LCD page 10",
      "units": "",
      "access": "W",
      "states": "No / Yes"
    },
    {
      "type": "MV",
      "instance": 28618,
      "name": "Tacho Board Fitted",
      "description": "default No; LCD page 10",
      "units": "",
      "access": "W",
      "states": "No / Yes"
    },
    {
      "type": "MV",
      "instance": 28619,
      "name": "Control Type",
      "description": "Temperature Control Selection - State 0 (Supply Temp Control / State 1 (Return Temp Control)",
      "units": "",
      "access": "W",
      "states": "State 0 / State 1"
    },
    {
      "type": "MV",
      "instance": 28620,
      "name": "Fan Config",
      "description": "Fan Configuration for Boxer Units; default State 2; LCD page 10",
      "units": "",
      "access": "W",
      "states": "0=Supply Only, 1=Extract Only, 2=Both"
    },
    {
      "type": "MV",
      "instance": 28624,
      "name": "Fan Off Delay",
      "description": "Auto Run-On; default Off; LCD page 11",
      "units": "",
      "access": "W",
      "states": "Off / On"
    },
    {
      "type": "MV",
      "instance": 28626,
      "name": "Damper Override LV",
      "description": "Manual Damper override; default State 0; LCD page 11",
      "units": "",
      "access": "W",
      "states": "0=Auto, 1=HX, 2=Bypass"
    },
    {
      "type": "MV",
      "instance": 28635,
      "name": "Fan Boost",
      "description": "Enable Fan Boost; default Off; LCD page 11",
      "units": "",
      "access": "W",
      "states": "Off / On"
    },
    {
      "type": "MV",
      "instance": 28638,
      "name": "Fire Alarm",
      "description": "Fire Alarm Network Input; default Normal; LCD page 11",
      "units": "",
      "access": "W",
      "states": "Normal / Alarm"
    },
    {
      "type": "MV",
      "instance": 28643,
      "name": "Hibernate Mode",
      "description": "default Off; LCD page 12",
      "units": "",
      "access": "W",
      "states": "Off / On"
    },
    {
      "type": "MV",
      "instance": 28647,
      "name": "Low Temp Alarm Action",
      "description": "Low Supply Temp Action; default State 0; LCD page 12",
      "units": "",
      "access": "W",
      "states": "0=Alarm Only, 1=Alarm & Stop Fans"
    },
    {
      "type": "MV",
      "instance": 28651,
      "name": "NFC Sch",
      "description": "Night Cooling Sampling Schedule; default Off; LCD page 12",
      "units": "",
      "access": "W",
      "states": "Off / On"
    },
    {
      "type": "MV",
      "instance": 28652,
      "name": "NFC Sch Enable",
      "description": "Night Cooling Schedule Enable; default Off; LCD page 12",
      "units": "",
      "access": "W",
      "states": "Off / On"
    },
    {
      "type": "MV",
      "instance": 28653,
      "name": "Cooling Output Type",
      "description": "OUT4 Mode Selection; default State 0; LCD page 13",
      "units": "",
      "access": "W",
      "states": "0=Cooling Demand, 1=ESClassic BMS"
    },
    {
      "type": "MV",
      "instance": 28655,
      "name": "Purge",
      "description": "Purge Enable; default Off; LCD page 13",
      "units": "",
      "access": "W",
      "states": "Off / On"
    },
    {
      "type": "MV",
      "instance": 28656,
      "name": "Purge Command",
      "description": "Purge Schedule; default Off; LCD page 13",
      "units": "",
      "access": "W",
      "states": "Off / On"
    },
    {
      "type": "MV",
      "instance": 28668,
      "name": "SL2 Mode",
      "description": "Switch Live 2 Mode; default State 0; LCD page 13",
      "units": "",
      "access": "W",
      "states": "0=None, 1=Fan Boost, 2=Heating Boost, 3=Extract Setback"
    },
    {
      "type": "MV",
      "instance": 28633,
      "name": "EF Setback from SF",
      "description": "Setback Speed of Extract from Supply for Positive Pressure; default Off",
      "units": "",
      "access": "W",
      "states": "Off / On"
    },
    {
      "type": "MV",
      "instance": 28674,
      "name": "PID Tuning Mode",
      "description": "Tuning Reset for PID Loops; default FALSE; LCD page 14",
      "units": "",
      "access": "W",
      "states": "False / True / Hold"
    },
    {
      "type": "MV",
      "instance": 28675,
      "name": "Trickle Mode",
      "description": "Trickle Mode Enabled; default Off; LCD page 14",
      "units": "",
      "access": "W",
      "states": "Off / On"
    },
    {
      "type": "MV",
      "instance": 28680,
      "name": "Local Schedule",
      "description": "Unit Enable (Via Schedule); default On; LCD page 14",
      "units": "",
      "access": "W",
      "states": "Off / On"
    },
    {
      "type": "MV",
      "instance": 28681,
      "name": "Alarm Reset",
      "description": "Reset the Alarms; default FALSE; LCD page 14",
      "units": "",
      "access": "W",
      "states": "False / True / Hold"
    },
    {
      "type": "MV",
      "instance": 28641,
      "name": "Heat Boost",
      "description": "Enable heater Function; default Off; LCD page 14",
      "units": "",
      "access": "W",
      "states": "Off / On"
    },
    {
      "type": "MV",
      "instance": 28682,
      "name": "Fan Active",
      "description": "Fan Run-on Active; default FALSE; LCD page 15",
      "units": "",
      "access": "R",
      "states": "False / True / Hold"
    },
    {
      "type": "MV",
      "instance": 28683,
      "name": "Occupancy Status",
      "description": "Occupancy mode wo Runon; default 0; LCD page 15",
      "units": "",
      "access": "R",
      "states": "0=Occupied, 1=Unoccupied, 2=Bypass, 3=Standby"
    },
    {
      "type": "MV",
      "instance": 28684,
      "name": "Fan to Damper Delay",
      "description": "IO Damper Delay Active; default FALSE; LCD page 15",
      "units": "",
      "access": "R",
      "states": "False / True / Hold"
    },
    {
      "type": "MV",
      "instance": 28685,
      "name": "Active Critical Alarms",
      "description": "Critical Alarm; default Normal; LCD page 15",
      "units": "",
      "access": "R",
      "states": "Normal / Alarm"
    },
    {
      "type": "MV",
      "instance": 28677,
      "name": "Re-circ Override",
      "description": "Re-circulation Override; default State 0; LCD page 15",
      "units": "",
      "access": "W",
      "states": "0=Auto, 1=Open, 2=Close"
    },
    {
      "type": "MV",
      "instance": 28686,
      "name": "Maintenance Alarm",
      "description": "default Normal; LCD page 16",
      "units": "",
      "access": "R",
      "states": "Normal / Alarm"
    },
    {
      "type": "MV",
      "instance": 28688,
      "name": "Condensate Alarm",
      "description": "default Normal; LCD page 16",
      "units": "",
      "access": "R",
      "states": "Normal / Alarm"
    },
    {
      "type": "MV",
      "instance": 28689,
      "name": "Dirty Pre-filter alarm",
      "description": "default Normal; LCD page 16",
      "units": "",
      "access": "R",
      "states": "Normal / Alarm"
    },
    {
      "type": "MV",
      "instance": 28692,
      "name": "Supply Fan Alarm",
      "description": "default Normal; LCD page 16",
      "units": "",
      "access": "R",
      "states": "Normal / Alarm"
    },
    {
      "type": "MV",
      "instance": 28690,
      "name": "Return Air dirty filter alarm",
      "description": "Extract Filter dirty alarm; default Normal; LCD page 17",
      "units": "",
      "access": "R",
      "states": "Normal / Alarm"
    },
    {
      "type": "MV",
      "instance": 28693,
      "name": "Return Fan Alarm",
      "description": "default Normal; LCD page 17",
      "units": "",
      "access": "R",
      "states": "Normal / Alarm"
    },
    {
      "type": "MV",
      "instance": 28687,
      "name": "Thermal Wheel Alarm",
      "description": "default Normal; LCD page 18",
      "units": "",
      "access": "R",
      "states": "Normal / Alarm"
    },
    {
      "type": "MV",
      "instance": 28691,
      "name": "Tacho Alarm",
      "description": "default Normal; LCD page 18",
      "units": "",
      "access": "R",
      "states": "Normal / Alarm"
    },
    {
      "type": "AV",
      "instance": 28501,
      "name": "Fresh Air intake",
      "description": "Fresh air Temperature; Range 0-100; LCD page 25",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28502,
      "name": "Supply Air Temperature",
      "description": "Supply Air temperature; Range 0-100; LCD page 25",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28503,
      "name": "Return Air Temperature",
      "description": "Range 0-100; LCD page 25",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28504,
      "name": "Room Temperature",
      "description": "Range 0-100; LCD page 25",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28505,
      "name": "Address",
      "description": "Device MS/TP Address; Range 4-127; default 4; LCD page 26",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28506,
      "name": "Device OID",
      "description": "Device Instance Number; default 5; LCD page 26",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28527,
      "name": "Effective Setpoint",
      "description": "Current Effective Setpoint; Range 0-100; LCD page 26",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28534,
      "name": "Cooling Output",
      "description": "Range 0-100; LCD page 26",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28528,
      "name": "Effective CO2",
      "description": "Current Effective Room CO2; Range 0-100; LCD page 27",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28529,
      "name": "Effective Humidity",
      "description": "Current Effective Room Humidity; Range 0-100; LCD page 27",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28530,
      "name": "Effective Pressure",
      "description": "Current Effective Room Pressure; Range 0-100; LCD page 27",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28531,
      "name": "Supply Fan Speed AO",
      "description": "Supply Fan Speed Analogue Output; Range 0-10; LCD page 27",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28532,
      "name": "Exhaust Fan Speed AO",
      "description": "Extract Fan Speed Analogue Output; Range 0-10; LCD page 28",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28533,
      "name": "Heating Output",
      "description": "Range 0-100; LCD page 28",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28640,
      "name": "Frost Protection Temperature",
      "description": "Minimum Temperature for Frost protection to start; LCD page 28",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28654,
      "name": "Duct Static Pressure Setpoint",
      "description": "Pressure Target; Range 0-1500; default 400; LCD page 28",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28513,
      "name": "IN15 CO2 Sensor",
      "description": "Range 0-100; LCD page 28",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28514,
      "name": "IN15 Temperature Sensor",
      "description": "Range 0-100; LCD page 28",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28515,
      "name": "IN15 Humidity Sensor",
      "description": "Range 0-100; LCD page 28",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28516,
      "name": "IN15 Pressure Sensor",
      "description": "Range 0-100; LCD page 28",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28517,
      "name": "IN16 CO2 Sensor",
      "description": "Range 0-100; LCD page 28",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28518,
      "name": "IN16 Temperature Sensor",
      "description": "Range 0-100; LCD page 28",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28519,
      "name": "IN16 Humidity Sensor",
      "description": "Range 0-100; LCD page 28",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28520,
      "name": "IN16 Pressure Sensor",
      "description": "Range 0-100; LCD page 28",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28521,
      "name": "IN16 Fan Speed Control",
      "description": "Range 0-100; LCD page 28",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28522,
      "name": "IN16 BMS 0-10v",
      "description": "Range 0-100; LCD page 28",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28625,
      "name": "CO2 Setpoint",
      "description": "In-Room CO2 Setpoint; Range 0-200; LCD page 29",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28627,
      "name": "Deadband",
      "description": "Temperature Deadband for Supply temperature control; Range 0-10; LCD page 29",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28636,
      "name": "Fan Override Timeout",
      "description": "Time period for Fan Override; Range 0-7200; LCD page 29",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28639,
      "name": "Frost Protection Fan off Delay",
      "description": "Delay Timer for Fan during frost protection; Range 0-600; LCD page 29",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28631,
      "name": "Extract Fan Max Demand",
      "description": "Extract Fan Maximum Demand; Range 0-100; default 100; LCD page 29",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28632,
      "name": "Extract Fan Min Demand",
      "description": "Extract Fan Minimum Demand; Range 0-100; default 20; LCD page 29",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28634,
      "name": "Extract Fan Setback Speed",
      "description": "Set the speed for the Setback; Range 0-100; default 30",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28541,
      "name": "RM199 Temp AI",
      "description": "RM199 Temperature Sensor Analogue Input; Range 0-40; LCD page 29",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28542,
      "name": "RM199 Humidity AI",
      "description": "RM199 Humidity Sensor Analogue Input; Range 0-100; LCD page 29",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28555,
      "name": "RM201 Temp AI",
      "description": "RM201 Temperature Sensor Analogue Input; Range 0-40; LCD page 29",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28556,
      "name": "RM201 Humidity AI",
      "description": "RM201 Humidity Sensor Analogue Input; Range 0-100; LCD page 29",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28559,
      "name": "RM201 Fan Speed Request",
      "description": "RM201 Fan Speed; LCD page 29",
      "units": "",
      "access": "W",
      "states": "0=Auto, 1=Off, 2=Low, 3=Medium, 4=High"
    },
    {
      "type": "AV",
      "instance": 28560,
      "name": "RM201 Occupancy",
      "description": "LCD page 29",
      "units": "",
      "access": "W",
      "states": "0=Occupied, 1=Unoccupied, 2=Bypass, 3=Standby"
    },
    {
      "type": "AV",
      "instance": 28573,
      "name": "RM203 Fan Speed Request",
      "description": "RM203 Fan Speed; LCD page 29",
      "units": "",
      "access": "W",
      "states": "0=Auto, 1=Off, 2=Low, 3=Medium, 4=High"
    },
    {
      "type": "AV",
      "instance": 28574,
      "name": "RM203 Occupancy",
      "description": "LCD page 29",
      "units": "",
      "access": "W",
      "states": "0=Occupied, 1=Unoccupied, 2=Bypass, 3=Standby"
    },
    {
      "type": "AV",
      "instance": 28578,
      "name": "RM204 CO2 AI",
      "description": "RM204 CO2 Sensor Analogue Input; Range 0-2000; LCD page 29",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28579,
      "name": "RM204 Sensor Setpoint",
      "description": "RM204 Setpoint; Range 0-100; LCD page 29",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28592,
      "name": "RM206 CO2 AI",
      "description": "RM206 CO2 Sensor Analogue Input; Range 0-2000; LCD page 29",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28593,
      "name": "RM206 Sensor Setpoint",
      "description": "RM206 Setpoint; Range 0-100; LCD page 29",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28621,
      "name": "Alarm Delay",
      "description": "A time delay for the alarm signal; Range 0-120; LCD page 30",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28622,
      "name": "Auto Run-on Scale Factor",
      "description": "a multiplier for the run-on timer.; Range 0-10; LCD page 30",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28623,
      "name": "BMS 0-10V Input",
      "description": "0-10V Network Fan speed demand, along with OUT4 output in \"ESClassic BMS\" mode; Range 0-10",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28637,
      "name": "Fan Speed Command",
      "description": "0-10V Network Fan Speed Demand; Range 0-100; LCD page 30",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28628,
      "name": "Extract Fan Max Voltage",
      "description": "Extract Fan Maximum Voltage; Range 0-10; default 10; LCD page 30",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28629,
      "name": "Extract Fan Start Volt",
      "description": "Extract Fan Minimum Voltage; Range 0-10; default 1; LCD page 30",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28630,
      "name": "Extract Fan Boost Speed",
      "description": "Range 0-100; default 100; LCD page 30",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28543,
      "name": "RM199 CO2 AI",
      "description": "RM199 CO2 Sensor Analogue Input; Range 0-2000; LCD page 30",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28544,
      "name": "RM199 Sensor Setpoint",
      "description": "RM199 Setpoint; Range 0-100; LCD page 30",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28548,
      "name": "RM200 Temp AI",
      "description": "RM200 Temperature Sensor Analogue Input; Range 0-40; LCD page 30",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28549,
      "name": "RM200 Humidity AI",
      "description": "RM200 Humidity Sensor Analogue Input; Range 0-100; LCD page 30",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28557,
      "name": "RM201 CO2 AI",
      "description": "RM201 CO2 Sensor Analogue Input; Range 0-2000; LCD page 30",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28558,
      "name": "RM201 Sensor Setpoint",
      "description": "RM201 Setpoint; Range 0-100; LCD page 30",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28562,
      "name": "RM202 Temp AI",
      "description": "RM202 Temperature Sensor Analogue Input; Range 0-40; LCD page 30",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28563,
      "name": "RM202 Humidity AI",
      "description": "RM202 Humidity Sensor Analogue Input; Range 0-100; LCD page 30",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28566,
      "name": "RM202 Fan Speed Request",
      "description": "RM202 Fan Speed; LCD page 30",
      "units": "",
      "access": "W",
      "states": "0=Auto, 1=Off, 2=Low, 3=Medium, 4=High"
    },
    {
      "type": "AV",
      "instance": 28567,
      "name": "RM202 Occupancy",
      "description": "LCD page 30",
      "units": "",
      "access": "W",
      "states": "0=Occupied, 1=Unoccupied, 2=Bypass, 3=Standby"
    },
    {
      "type": "AV",
      "instance": 28576,
      "name": "RM204 Temp AI",
      "description": "RM204 Temperature Sensor Analogue Input; Range 0-40; LCD page 30",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28577,
      "name": "RM204 Humidity AI",
      "description": "RM204 Humidity Sensor Analogue Input; Range 0-100; LCD page 30",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28580,
      "name": "RM204 Fan Speed Request",
      "description": "RM204 Fan Speed; LCD page 30",
      "units": "",
      "access": "W",
      "states": "0=Auto, 1=Off, 2=Low, 3=Medium, 4=High"
    },
    {
      "type": "AV",
      "instance": 28581,
      "name": "RM204 Occupancy",
      "description": "LCD page 30",
      "units": "",
      "access": "W",
      "states": "0=Occupied, 1=Unoccupied, 2=Bypass, 3=Standby"
    },
    {
      "type": "AV",
      "instance": 28585,
      "name": "RM205 CO2 AI",
      "description": "RM205 CO2 Sensor Analogue Input; Range 0-2000; LCD page 30",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28586,
      "name": "RM205 Sensor Setpoint",
      "description": "RM205 Setpoint; Range 0-100; LCD page 30",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28594,
      "name": "RM206 Fan Speed Request",
      "description": "RM206 Fan Speed; LCD page 30",
      "units": "",
      "access": "W",
      "states": "0=Auto, 1=Off, 2=Low, 3=Medium, 4=High"
    },
    {
      "type": "AV",
      "instance": 28595,
      "name": "RM206 Occupancy",
      "description": "LCD page 30",
      "units": "",
      "access": "W",
      "states": "0=Occupied, 1=Unoccupied, 2=Bypass, 3=Standby"
    },
    {
      "type": "AV",
      "instance": 28644,
      "name": "SA-T High Limit",
      "description": "Supply High Temperature High Limit; Range 40-60; default 50; LCD page 31",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28645,
      "name": "Humidity Setpoint",
      "description": "In-room humidity Setpoint; Range 40-60; default 50; LCD page 31",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28648,
      "name": "SA-T Low Limit",
      "description": "Supply Low Temperature Low Limit; Range 5-15; default 8; LCD page 31",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28649,
      "name": "Max Auto Run-on",
      "description": "Run on Time; Range 0-1200; default 600; LCD page 31",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28550,
      "name": "RM200 CO2 AI",
      "description": "RM200 CO2 Sensor Analogue Input; Range 0-2000; LCD page 31",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28551,
      "name": "RM200 Sensor Setpoint",
      "description": "RM200 Setpoint; Range 0-100; LCD page 31",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28569,
      "name": "RM203 Temp AI",
      "description": "RM203 Temperature Sensor Analogue Input; Range 0-40; LCD page 31",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28570,
      "name": "RM203 Humidity AI",
      "description": "RM203 Humidity Sensor Analogue Input; Range 0-100; LCD page 31",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28587,
      "name": "RM205 Fan Speed Request",
      "description": "RM205 Fan Speed; LCD page 31",
      "units": "",
      "access": "W",
      "states": "0=Auto, 1=Off, 2=Low, 3=Medium, 4=High"
    },
    {
      "type": "AV",
      "instance": 28588,
      "name": "RM205 Occupancy",
      "description": "LCD page 31",
      "units": "",
      "access": "W",
      "states": "0=Occupied, 1=Unoccupied, 2=Bypass, 3=Standby"
    },
    {
      "type": "AV",
      "instance": 28646,
      "name": "Damper Delay",
      "description": "Range 0-120; default 0; LCD page 32",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28650,
      "name": "NFC Fan Speed",
      "description": "Night Free Cooling Fan Speed; Range 0-100; default 60; LCD page 32",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28657,
      "name": "Purge Fan Speed",
      "description": "Range 0-100; default 60; LCD page 32",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28658,
      "name": "Purge Low SA-T Setpoint",
      "description": "Purge Maximum Temperature; Range 30-21; default 5; LCD page 32",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28659,
      "name": "Purge Min Temp",
      "description": "Purge Minimum Temperature; Range 0-30; default 15; LCD page 32",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28642,
      "name": "Heat Boost Setpoint",
      "description": "Heat Boost Temperature Setpoint; Range 30-40; default 35; LCD page 32",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28660,
      "name": "RTC Max Supply Temp",
      "description": "Return Temp Control Maximum Supply Temp; Range 30-40; default 35",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28661,
      "name": "RTC Min Supply Temp",
      "description": "Return Temp Control Minimum Supply Temp; Range 10-20; default 12",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28662,
      "name": "Run-on (Boost)",
      "description": "Run-On (Boost) speed; Range 0-120; default 0; LCD page 33",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28663,
      "name": "Run-on (Enable)",
      "description": "Run-On (Enable) speed; Range 0-120; default 0; LCD page 33",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28664,
      "name": "Setpoint Schedule",
      "description": "Range 12-28; default 0; LCD page 34",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28665,
      "name": "Setpoint Timeout",
      "description": "Range 0-7200; default 0; LCD page 34",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28666,
      "name": "Supply Fan Max Volt",
      "description": "Supply Temperature Max Voltage; Range 0-10; default 10; LCD page 34",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28667,
      "name": "Supply Fan Start Volt",
      "description": "Supply Temperature Start Voltage; Range 0-100; default 1; LCD page 34",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28669,
      "name": "Network Setpoint",
      "description": "Network Temperature Setpoint; Range 12-28; default 22; LCD page 35",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28670,
      "name": "Supply Fan Boost Speed",
      "description": "Supply Temperature Boost Speed; Range 0-100; default 100; LCD page 35",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28671,
      "name": "Supply Fan Max Demand",
      "description": "Supply Temperature Max Demand; Range 0-100; default 100; LCD page 35",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28672,
      "name": "Supply Fan Min Demand",
      "description": "Supply Temperature Min Demand; Range 0-100; default 20; LCD page 35",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28673,
      "name": "Trickle Deadband",
      "description": "Trickle Temperature Deadband; Range 0-10; default 5; LCD page 36",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28678,
      "name": "Re-circ Offset",
      "description": "Re-circulation offset temperature; Range 0-100; LCD page 40",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28676,
      "name": "Fan Start Delay (BPS Only)",
      "description": "For R32 Delay; Range 0-300; default 300; LCD page 41",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 28679,
      "name": "Reverse Cycle Backup Heating",
      "description": "default Off; LCD page 42",
      "units": "",
      "access": "W",
      "states": "Off / On"
    }
  ]
}