{
  "manufacturer": "OJ Electronics",
  "manufacturer_slug": "oj-electronics",
  "model": "OJ Air Plus AHU controller (EXcon-Plus), SW 1.09",
  "model_slug": "oj-air-plus-ahu-controller",
  "aliases": [
    "OJ Air Plus",
    "OJ-Air Plus",
    "AirPlus",
    "EXcon-Plus",
    "EXcon Plus",
    "670203"
  ],
  "equipment_type": "Air handling unit controller",
  "applies_to": "OJ Electronics OJ Air Plus air handling unit controllers (device name EXcon-Plus) with software 1.09.",
  "summary": "The OJ Air Plus is an air handling unit controller with a native BACnet server. Its EDE file lists close to a thousand objects: Analog Inputs for measured temperatures, pressures, flows and outputs; Analog Values for setpoints and configuration; Binary Inputs for status and alarm flags; Binary Values for function switches and BMS commands. Many objects only matter when the matching function or module is fitted.",
  "bacnet_transport": [],
  "firmware": "SW 1.09",
  "default_device_instance": 15530,
  "access_inferred": true,
  "notes": [
    "Built from the EDE export (B.I.G.-EU layout 2.3, 19/02/2026). The EDE has no read/write column, so access is inferred: AV/BV writable, AI/BI read-only.",
    "Object names are the controller's long texts, cut off at about 63 characters as in the EDE; the description holds the short internal tag.",
    "Many values are scaled: names marked [1/100C] or [1/100%] carry hundredths (2150 = 21.50).",
    "Units come from the EDE unit codes; a few names state a different unit in brackets (for example power named [kW] with the code for watts).",
    "Four object names contain a semicolon in the EDE (BI 173, 283, 284, 297); they are kept whole.",
    "The EDE does not say which BACnet transport the controller uses; check it on site."
  ],
  "source": {
    "title": "OJ Air Plus EDE file 670203_EDE_AirPlus_SW109",
    "doc_number": "670203",
    "revision_date": "19/02/2026",
    "url": "https://ojelectronics.com/controllers-sensors/wp-admin/admin-ajax.php?action=productdownload&media_id=70102341&filename=670203_EDE_AirPlus_SW109.csv"
  },
  "integration": {
    "summary": "Read the unit state from AI 0 and BI 0, the temperatures and flows from the AI block, and the two alarm relays (BI 30 A-alarm, BI 31 B-alarm). BMS run modes go through AV 108, which only works after the physical operation input is activated; BV 0 resets alarms.",
    "minimum_points": [
      {
        "ref": "AV 108",
        "name": "BMS-modes only avalable after activation of pysical input 'Oper",
        "why": "BMS run mode; needs the physical operation input"
      },
      {
        "ref": "AV 134",
        "name": "TempSet for actual RegMode [1/100C]",
        "why": "Temperature setpoint for the active control mode"
      },
      {
        "ref": "BV 0",
        "name": "Alarm reset signal (AutoReturn to zero)",
        "why": "Alarm reset (returns to 0 by itself)"
      },
      {
        "ref": "AI 0",
        "name": "Actual operating mode 000-099 Unit stopped 100-199: Unit in low",
        "why": "Actual operating mode code"
      },
      {
        "ref": "BI 0",
        "name": "Operation ON/OFF",
        "why": "Operation on/off status"
      },
      {
        "ref": "AI 16",
        "name": "Current SupplyTemp [1/100C]",
        "why": "Supply air temperature, 1/100 °C"
      },
      {
        "ref": "AI 5",
        "name": "Actual supply flow [l/s] or [m3/h] or [CFM] (Depending on the u",
        "why": "Actual supply airflow"
      },
      {
        "ref": "BI 30",
        "name": "Alarm relay 1 (A-alarm)",
        "why": "A-alarm relay (critical alarm)"
      },
      {
        "ref": "BI 31",
        "name": "Alarm relay 2 (B-alarm)",
        "why": "B-alarm relay (non-critical alarm)"
      }
    ],
    "enable": "AV 108 sets the BMS run mode, but only after the physical operation input is activated (per the object name).",
    "heartbeat": null,
    "remote_sensors": "Outdoor and room temperature can come from the BMS: write AV 102 / AV 103 and switch them in with BV 15 / BV 16.",
    "setup": [
      "The EDE gives device instance 15530 and device name EXcon-Plus."
    ],
    "gotchas": [
      "Most temperatures and percentages are in hundredths.",
      "Object names are long texts cut at about 63 characters; map by type and instance, not by name.",
      "Outdoor and room temperature from the BMS (AV 102, AV 103) are only used when BV 15 / BV 16 activate them."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 0,
      "name": "Actual operating mode 000-099 Unit stopped 100-199: Unit in low",
      "description": "OL_Act_DriftMode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1,
      "name": "SA DuctPressure (Calc from PressSignal) [Pa]",
      "description": "AR_SupDuctPa",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Regulator SetPoint for DuctPressReg  [Pa] SA",
      "description": "AR_SupDuctPaRgSet",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Extract DuctPressure (Calc from PressSignal) [Pa]",
      "description": "AR_ExtDuctPa",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Regulator SetPoint for DuctPressReg  [Pa] EA",
      "description": "AR_ExtDuctPaRgSet",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Actual supply flow [l/s] or [m3/h] or [CFM] (Depending on the u",
      "description": "AR_Act_SA_Flow",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Setpoint for supply flow controller [l/s] or [m3/h] or [CFM] (D",
      "description": "AR_SA_FlowRegSet",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Actual Extract/Exhaust flow [l/s] or [m3/h] or [CFM] (Depending",
      "description": "AR_Act_EA_Flow",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Setpoint for Extract/Exhaust flow controller [l/s] or [m3/h]or",
      "description": "AR_EA_FlowRegSet",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "AR_CO2 Sensor ppm Measure [ppm]",
      "description": "AR_CO2_ppmMeas",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "Signal from Fanoptimizer Input SA",
      "description": "FANOpt_SA_Ctrl_Vin",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Signal from Fanoptimizer Input EA",
      "description": "FANOpt_EA_Ctrl_Vin",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "FAN-Opt Supply Signal [1/100%]",
      "description": "FANOpt_SAPrc_An_In",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "FAN-Opt Extract Signal [1/100%]",
      "description": "FANOpt_EAPrc_An_In",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "Supply Max Flow [l/s], Aggregate max",
      "description": "AR_SA_MaxFlow_AggSize",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "Extract/Exhaust Max Flow [l/s], Aggregate",
      "description": "AR_EA_MaxFlow_AggSize",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "Current SupplyTemp [1/100C]",
      "description": "ATMP_SupTemp",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "Regulator SupplyTemp-Set [1/100C]",
      "description": "ATMP_SupTempRegSet",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "Actual extract temperature [1/100°C]",
      "description": "ATMP_ExtTemp",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "Regulator ExtractTemp-Set [1/100C]",
      "description": "ATMP_ExtTempRegSet",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "Actual outdoor temperature [1/100°C]",
      "description": "ATMP_Used_OATemp",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "Current RoomTemp (External Sens)  [1/100C]",
      "description": "ATMP_RoomTemp",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "Current ExhaustTemp [1/100C]",
      "description": "ATMP_ExhaustTemp",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "TempMeas for actual RegMode [1/100C]",
      "description": "TR_TempRegMeas",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "RegVal for actual RegMode [1/100C]",
      "description": "TR_TempRegVal",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "Fluid EXC Temp after EXC [1/100C]",
      "description": "BattEXC_Temp",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "Current HeatWaterBatt 1 Temp [1/100C]",
      "description": "ATMP_HT1_CoilRT",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "Outdoor Filter Pressure (Avr-Meas) [Pa]",
      "description": "FM_SF_OA_ActFiltPress",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "Extract Filter Pressure (Avr-Meas)  [Pa]",
      "description": "FM_SF_EA_ActFiltPress",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "Supply Motor signal percent",
      "description": "AR_SA_MotorSet",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "Extract/Exhaust Motor signal percent",
      "description": "AR_EA_MotorSet",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "OA Filter pressure for alarm-limit at actual flow [Pa]",
      "description": "Filt_AlrPa_OA",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "EA Filter pressure for alarm-limit at actual flow [Pa]",
      "description": "Filt_AlrPa_EA",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "FlowOutTempComp PercentOut [1/100%]",
      "description": "AR_FlwTmpCmpOut",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "Sum/Wint-TempComp actual Setpoint offset [1/100C ]",
      "description": "SWTC_ActSetOfs",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "EXC-Regulator HeatPower [1/100 %]",
      "description": "HeatEXCPower",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "AfterHeat1-Regulator Power [1/100 %]",
      "description": "Heat1Power",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "Cool Regulator Power [1/100 %], Output",
      "description": "CL_Cool_Power_AO",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "Actual Cool-Power [1/100%]",
      "description": "CL_Cool_ActPower",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "Cool Force Flow Power [1/100 %]",
      "description": "CL_Cool_FlwForcePw",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "Cool Alarm-1 VDC-Signal [1/100 %]",
      "description": "CL_Cool_Vin1Alarm",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "Cool Alarm-2 VDC-Signal [1/100 %]",
      "description": "CL_Cool_Vin2Alarm",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "Cool Alarm-3 VDC-Signal [1/100 %]",
      "description": "CL_Cool_Vin3Alarm",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "Cool Alarm-4 VDC-Signal [1/100 %]",
      "description": "CL_Cool_Vin4Alarm",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "Actual low pressure sensor 1 [1/100 bar]",
      "description": "CL_LoPress1Bar",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "Actual high pressure sensor 1 [1/100 bar]",
      "description": "CL_HiPress1Bar",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "Actual low pressure sensor 2 [1/100 bar]",
      "description": "CL_LoPress2Bar",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47,
      "name": "Actual high pressure sensor 2 [1/100 bar]",
      "description": "CL_HiPress2Bar",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 55,
      "name": "Extract SFP [Ws/m3 same as J/m3]",
      "description": "AR_ExtSFP",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 56,
      "name": "Supply SFP  [Ws/m3 same as J/m3]",
      "description": "AR_SupSFP",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 66,
      "name": "RotaryEXC – motor type",
      "description": "DRHX_Type",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 67,
      "name": "RotaryEXC – software version [1/100]",
      "description": "DRHX_MOC_SW_Ver",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 68,
      "name": "RotaryEXC – percentage [1/100%]",
      "description": "DRHX_PercentOut",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 69,
      "name": "RotaryEXC – speed output [1/10 rpm]",
      "description": "DRHX_RpmOut",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 70,
      "name": "RotaryEXC - actual output [mA]",
      "description": "DRHX_I_Out",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 71,
      "name": "RotaryEXC – output power [W]",
      "description": "DRHX_Power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 72,
      "name": "RotaryEXC – days of operation",
      "description": "DRHX_DriftDays",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 73,
      "name": "RotaryEXC – percentage setpoint [1/100%]",
      "description": "DRHX_PercentSet",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 74,
      "name": "Extension module 1 software version [1/100]",
      "description": "IO2_ID1_SW_Ver",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 75,
      "name": "Extension module 2 software version [1/100]",
      "description": "IO2_ID2_SW_Ver",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 76,
      "name": "Act weekday Monday..Sunday (1 = Monday)",
      "description": "RTC_WeekDay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 79,
      "name": "Stack for active alarm's 0 (0 end of stack)",
      "description": "Alr_ReleasedId",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 80,
      "name": "Stack for active alarm's 1 (0 end of stack)",
      "description": "Alr_ReleasedId01",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 81,
      "name": "Stack for active alarm's 2 (0 end of stack)",
      "description": "Alr_ReleasedId02",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 82,
      "name": "Stack for active alarm's 3 (0 end of stack)",
      "description": "Alr_ReleasedId03",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 83,
      "name": "Stack for active alarm's 4 (0 end of stack)",
      "description": "Alr_ReleasedId04",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 84,
      "name": "Stack for active alarm's 5 (0 end of stack)",
      "description": "Alr_ReleasedId05",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 85,
      "name": "Stack for active alarm's 6 (0 end of stack)",
      "description": "Alr_ReleasedId06",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 86,
      "name": "Stack for active alarm's 7 (0 end of stack)",
      "description": "Alr_ReleasedId07",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 87,
      "name": "Stack for active alarm's 8 (0 end of stack)",
      "description": "Alr_ReleasedId08",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 88,
      "name": "Stack for active alarm's 9 (0 end of stack)",
      "description": "Alr_ReleasedId09",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 89,
      "name": "Stack for active alarm's 10 (0 end of stack)",
      "description": "Alr_ReleasedId10",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 90,
      "name": "Stack for active alarm's 11 (0 end of stack)",
      "description": "Alr_ReleasedId11",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 91,
      "name": "Stack for active alarm's 12 (0 end of stack)",
      "description": "Alr_ReleasedId12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 92,
      "name": "Stack for active alarm's 13 (0 end of stack)",
      "description": "Alr_ReleasedId13",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 93,
      "name": "Stack for active alarm's 14 (0 end of stack)",
      "description": "Alr_ReleasedId14",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 94,
      "name": "Stack for active alarm's 15 (0 end of stack)",
      "description": "Alr_ReleasedId15",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 95,
      "name": "Master Software Ver [1/100]",
      "description": "MasterSW_Ver",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 96,
      "name": "Display Software Ver [1/100]",
      "description": "DisplaySW_Ver",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 97,
      "name": "Additional TempSensor1  [1/100C]",
      "description": "ATMP_AddOnTSensor1",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 98,
      "name": "Additional TempSensor2  [1/100C}",
      "description": "ATMP_AddOnTSensor2",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 99,
      "name": "Additional TempSensor3  [1/100C]",
      "description": "ATMP_AddOnTSensor3",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100,
      "name": "Additional TempSensor4  [1/100C]",
      "description": "ATMP_AddOnTSensor4",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 103,
      "name": "AfterHeat2-Regulator Power [1/100 %]",
      "description": "HW_EL_HT2_Power",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "Heatpower Preheater  [1/100%]",
      "description": "PH_HeatPower",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 105,
      "name": "Current Pre-HeatWaterBattTemp [1/100C] Coil/Return",
      "description": "ATMP_PH_CoilRT",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 108,
      "name": "Heat exchanger efficiency [1/100%]",
      "description": "EXCActualEff",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 109,
      "name": "Voltage level, HWB1 Out2",
      "description": "HW12_VDCOut",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 110,
      "name": "Measured pressure loss over heat pump outdoor coil.",
      "description": "HP_CoilPaMeas",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 111,
      "name": "ModCO2, State 1-L/H, 2-H/L,0-nothing",
      "description": "MODREC_AltFlowAct",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 112,
      "name": "Recirce closedown timer",
      "description": "UPS_RecClosTimer",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 113,
      "name": "CombiBattery VDC-Signal out for AfterHeat/Cool [1/1000 V]",
      "description": "CombiVDC_Out",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 114,
      "name": "CombiBattery Power for Heat [1/100%]",
      "description": "CombiHeatPow",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 115,
      "name": "CombiBattery Power for Cool [1/100%]",
      "description": "CombiCoolPow",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 118,
      "name": "Current external OutDoorTemp [1/100C]",
      "description": "ATMP_ExtOA_SensTemp",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 119,
      "name": "Temperature after pre-heating coil [1/100 °C]",
      "description": "ATMP_PHeatTempAir",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 120,
      "name": "Cold water supply temperature for cooling coil [1/100 °C]",
      "description": "ATMP_CW1_Inlet",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 121,
      "name": "Damper position outdoor damper [1/100 %]",
      "description": "AR_REC_FreshAirDis",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 122,
      "name": "Damper position recirculation [1/100 %]",
      "description": "AR_REC_DampPrcDis",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 123,
      "name": "Output voltage cooling valve2 (only combi coil)",
      "description": "CL_CoolVDC_Out2",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 124,
      "name": "OA filter  restime before filtershift alarm activated",
      "description": "FM_SF_OA_Timer_Rest_d",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 125,
      "name": "EA filter  restime before filtershift alarm activated",
      "description": "FM_SF_EA_Timer_Rest_d",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 126,
      "name": "Combi HT-WaterBattTemp [1/100C] Coil/Return",
      "description": "ATMP_CMB_CoilRT",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 127,
      "name": "Rel. Humidity Extract air",
      "description": "AR_RelHumExtract",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 128,
      "name": "Rel. Humidity Supply air",
      "description": "AR_RelHumSupply",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 129,
      "name": "Rel. Humidity Mixed air",
      "description": "AR_RelHumMixed",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 130,
      "name": "Extract Filter2 Pressure (Avr-Meas)  [Pa]",
      "description": "FM_SF_EA2_ActFiltPress",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 131,
      "name": "Supply Filter Pressure (Avr-Meas)  [Pa]",
      "description": "FM_SF_SA_ActFiltPress",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 132,
      "name": "Number of Detected ZoneModules",
      "description": "ZM_Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 133,
      "name": "ZoneControl Operation Mode",
      "description": "ZM_OpMode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 134,
      "name": "ZoneModule 1 - Status",
      "description": "ZM1_Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 135,
      "name": "ZoneModule 1 - VAV Supply 1 Actuator Setpoint",
      "description": "ZM1_Sup1Set",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 136,
      "name": "ZoneModule 1 - VAV Supply 1 Actuator Flow",
      "description": "ZM1_Sup1Flow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 137,
      "name": "ZoneModule 1 - VAV Supply 2 Actuator Setpoint",
      "description": "ZM1_Sup2Set",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 138,
      "name": "ZoneModule 1 - VAV Supply 2 Actuator Flow",
      "description": "ZM1_Sup2Flow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 139,
      "name": "ZoneModule 1 - VAV Extract 1 Actuator Setpoint",
      "description": "ZM1_Ext1Set",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 140,
      "name": "ZoneModule 1 - VAV Extract 1 Actuator Flow",
      "description": "ZM1_Ext1Flow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 141,
      "name": "ZoneModule 1 - VAV Heating Actuator Setpoint",
      "description": "ZM1_HeatSet",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 142,
      "name": "ZoneModule 1 - VAV Heating Actuator Flow",
      "description": "ZM1_HeatFlow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 143,
      "name": "ZoneModule 1 - VAV Cooling Actuator Setpoint",
      "description": "ZM1_CoolSet",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 144,
      "name": "ZoneModule 1 - VAV Cooling Actuator Flow",
      "description": "ZM1_CoolFlow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 145,
      "name": "ZoneModule 1 - Room Temperature Value",
      "description": "ZM1_RoomTemp",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 146,
      "name": "ZoneModule 1 - Supply Temperature Value",
      "description": "ZM1_SupTemp",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 147,
      "name": "ZoneModule 1 - Remote Setpoint Offset",
      "description": "ZM1_SetOffset",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 148,
      "name": "ZoneModule 1 - CO2/VOC Value",
      "description": "ZM1_CO2VOC",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 149,
      "name": "ZoneModule 1 - RH Value",
      "description": "ZM1_RH",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 150,
      "name": "ZoneModule 2 - Status",
      "description": "ZM2_Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 151,
      "name": "ZoneModule 2 - VAV Supply 1 Actuator Setpoint",
      "description": "ZM2_Sup1Set",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 152,
      "name": "ZoneModule 2 - VAV Supply 1 Actuator Flow",
      "description": "ZM2_Sup1Flow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 153,
      "name": "ZoneModule 2 - VAV Supply 2 Actuator Setpoint",
      "description": "ZM2_Sup2Set",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 154,
      "name": "ZoneModule 2 - VAV Supply 2 Actuator Flow",
      "description": "ZM2_Sup2Flow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 155,
      "name": "ZoneModule 2 - VAV Extract 1 Actuator Setpoint",
      "description": "ZM2_Ext1Set",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 156,
      "name": "ZoneModule 2 - VAV Extract 1 Actuator Flow",
      "description": "ZM2_Ext1Flow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 157,
      "name": "ZoneModule 2 - VAV Heating Actuator Setpoint",
      "description": "ZM2_HeatSet",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 158,
      "name": "ZoneModule 2 - VAV Heating Actuator Flow",
      "description": "ZM2_HeatFlow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 159,
      "name": "ZoneModule 2 - VAV Cooling Actuator Setpoint",
      "description": "ZM2_CoolSet",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 160,
      "name": "ZoneModule 2 - VAV Cooling Actuator Flow",
      "description": "ZM2_CoolFlow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 161,
      "name": "ZoneModule 2 - Room Temperature Value",
      "description": "ZM2_RoomTemp",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 162,
      "name": "ZoneModule 2 - Supply Temperature Value",
      "description": "ZM2_SupTemp",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 163,
      "name": "ZoneModule 2 - Remote Setpoint Offset",
      "description": "ZM2_SetOffset",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 164,
      "name": "ZoneModule 2 - CO2/VOC Value",
      "description": "ZM2_CO2VOC",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 165,
      "name": "ZoneModule 2 - RH Value",
      "description": "ZM2_RH",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 166,
      "name": "ZoneModule 3 - Status",
      "description": "ZM3_Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 167,
      "name": "ZoneModule 3 - VAV Supply 1 Actuator Setpoint",
      "description": "ZM3_Sup1Set",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 168,
      "name": "ZoneModule 3 - VAV Supply 1 Actuator Flow",
      "description": "ZM3_Sup1Flow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 169,
      "name": "ZoneModule 3 - VAV Supply 2 Actuator Setpoint",
      "description": "ZM3_Sup2Set",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 170,
      "name": "ZoneModule 3 - VAV Supply 2 Actuator Flow",
      "description": "ZM3_Sup2Flow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 171,
      "name": "ZoneModule 3 - VAV Extract 1 Actuator Setpoint",
      "description": "ZM3_Ext1Set",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 172,
      "name": "ZoneModule 3 - VAV Extract 1 Actuator Flow",
      "description": "ZM3_Ext1Flow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 173,
      "name": "ZoneModule 3 - VAV Heating Actuator Setpoint",
      "description": "ZM3_HeatSet",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 174,
      "name": "ZoneModule 3 - VAV Heating Actuator Flow",
      "description": "ZM3_HeatFlow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 175,
      "name": "ZoneModule 3 - VAV Cooling Actuator Setpoint",
      "description": "ZM3_CoolSet",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 176,
      "name": "ZoneModule 3 - VAV Cooling Actuator Flow",
      "description": "ZM3_CoolFlow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 177,
      "name": "ZoneModule 3 - Room Temperature Value",
      "description": "ZM3_RoomTemp",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 178,
      "name": "ZoneModule 3 - Supply Temperature Value",
      "description": "ZM3_SupTemp",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 179,
      "name": "ZoneModule 3 - Remote Setpoint Offset",
      "description": "ZM3_SetOffset",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 180,
      "name": "ZoneModule 3 - CO2/VOC Value",
      "description": "ZM3_CO2VOC",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 181,
      "name": "ZoneModule 3 - RH Value",
      "description": "ZM3_RH",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 182,
      "name": "ZoneModule 4 - Status",
      "description": "ZM4_Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 183,
      "name": "ZoneModule 4 - VAV Supply 1 Actuator Setpoint",
      "description": "ZM4_Sup1Set",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 184,
      "name": "ZoneModule 4 - VAV Supply 1 Actuator Flow",
      "description": "ZM4_Sup1Flow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 185,
      "name": "ZoneModule 4 - VAV Supply 2 Actuator Setpoint",
      "description": "ZM4_Sup2Set",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 186,
      "name": "ZoneModule 4 - VAV Supply 2 Actuator Flow",
      "description": "ZM4_Sup2Flow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 187,
      "name": "ZoneModule 4 - VAV Extract 1 Actuator Setpoint",
      "description": "ZM4_Ext1Set",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 188,
      "name": "ZoneModule 4 - VAV Extract 1 Actuator Flow",
      "description": "ZM4_Ext1Flow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 189,
      "name": "ZoneModule 4 - VAV Heating Actuator Setpoint",
      "description": "ZM4_HeatSet",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 190,
      "name": "ZoneModule 4 - VAV Heating Actuator Flow",
      "description": "ZM4_HeatFlow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 191,
      "name": "ZoneModule 4 - VAV Cooling Actuator Setpoint",
      "description": "ZM4_CoolSet",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 192,
      "name": "ZoneModule 4 - VAV Cooling Actuator Flow",
      "description": "ZM4_CoolFlow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 193,
      "name": "ZoneModule 4 - Room Temperature Value",
      "description": "ZM4_RoomTemp",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 194,
      "name": "ZoneModule 4 - Supply Temperature Value",
      "description": "ZM4_SupTemp",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 195,
      "name": "ZoneModule 4 - Remote Setpoint Offset",
      "description": "ZM4_SetOffset",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 196,
      "name": "ZoneModule 4 - CO2/VOC Value",
      "description": "ZM4_CO2VOC",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 197,
      "name": "ZoneModule 4 - RH Value",
      "description": "ZM4_RH",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 198,
      "name": "CVM Phase L1 to neutral (N) voltage [V]",
      "description": "CVMVoltageL1",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 199,
      "name": "CVM Current L1 value [mA]",
      "description": "CVMCurrentL1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 200,
      "name": "CVM Active power L1 [W]",
      "description": "CVMActPowerL1",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 201,
      "name": "CVM Phase L2 to neutral (N) voltage [V]",
      "description": "CVMVoltageL2",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 202,
      "name": "CVM Current value [mA] L2",
      "description": "CVMCurrentL2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 203,
      "name": "CVM Active power [W] L2",
      "description": "CVMActPowerL2",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 204,
      "name": "CVM Phase L3 to neutral (N) voltage [V]",
      "description": "CVMVoltageL3",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 205,
      "name": "CVM Current value L3 [mA]",
      "description": "CVMCurrentL3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 206,
      "name": "CVM Active power L3 [W]",
      "description": "CVMActPowerL3",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 207,
      "name": "CVM Active power three phases [W]",
      "description": "CVMActPowerIII",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 208,
      "name": "CVM Frequency value [Hz]",
      "description": "CVMFrequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 209,
      "name": "CVM Phase-phase Voltage L1 to L2 [V]",
      "description": "CVMVoltageL1L2",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 210,
      "name": "CVM Phase-phase Voltage L2 to L3 [V]",
      "description": "CVMVoltageL2L3",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 211,
      "name": "CVM Phase-phase Voltage L3 to L1 [V]",
      "description": "CVMVoltageL3L1",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 212,
      "name": "CCVM Cool Phase L1 to neutral (N) voltage [V]",
      "description": "CCVMVoltageL1",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 213,
      "name": "CCVM Cool Current L1 value [mA]",
      "description": "CCVMCurrentL1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 214,
      "name": "CCVM Cool Active power L1 [kW]",
      "description": "CCVMActPowerL1",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 215,
      "name": "CCVM Cool Phase L2 to neutral (N) voltage [V]",
      "description": "CCVMVoltageL2",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 216,
      "name": "CCVM Cool Current L2 value [mA]",
      "description": "CCVMCurrentL2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 217,
      "name": "CCVM Cool Active power L2 [kW]",
      "description": "CCVMActPowerL2",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 218,
      "name": "CCVM Cool Phase L3 to neutral (N) voltage [V]",
      "description": "CCVMVoltageL3",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 219,
      "name": "CCVM Cool Current L3 value [mA]",
      "description": "CCVMCurrentL3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 220,
      "name": "CCVM Cool Active power L3 [kW]",
      "description": "CCVMActPowerL3",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 221,
      "name": "CCVM Cool Active power three phases [W] (Low Byte)",
      "description": "CCVMActPowrIII",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 222,
      "name": "CCVM Cool Frequency value [Hz]",
      "description": "CCVMFrequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 223,
      "name": "CCVM Cool Phase-phase Voltage L1 to L2 [V]",
      "description": "CCVMVoltagL1L2",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 224,
      "name": "CCVM Cool Phase-phase Voltage L2 to L3 [V]",
      "description": "CCVMVoltagL2L3",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 225,
      "name": "CCVM Cool Phase-phase Voltage L3 to L1 [V]",
      "description": "CCVMVoltagL3L1",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 226,
      "name": "Actual used Power (kW) Elektrik Heat Battery 1",
      "description": "El_HT1_ActPower",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 227,
      "name": "Actual used Power (kW) Elektrik Heat Battery 2",
      "description": "El_HT2_ActPower",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 230,
      "name": "CVM Active energy three phases [kWh]",
      "description": "CVMActEnergIII",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 231,
      "name": "CCVM Cool Active energy three phases [kWh]",
      "description": "CCVMActEnerIII",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 232,
      "name": "Current EfficiencyTemp [1/100C]",
      "description": "ATMP_EfficiencyTemp",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 233,
      "name": "Internal OutDoorTemp [1/100C]",
      "description": "ATMP_OA_SensTemp",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 234,
      "name": "Current SupplyTemp2 [1/100C]",
      "description": "ATMP_SupplyTemp2",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 235,
      "name": "CVM Current value L1 high byte [mA]",
      "description": "CVMCurrentL1H",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 236,
      "name": "CVM Active power L1 high byte [W]",
      "description": "CVMActPowerL1H",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 237,
      "name": "CVM Current value L2 high byte [mA]",
      "description": "CVMCurrentL2H",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 238,
      "name": "CVM  Active power L2 high byte [W]",
      "description": "CVMActPowerL2H",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 239,
      "name": "CVM  Current value L3 high byte [mA]",
      "description": "CVMCurrentL3H",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 240,
      "name": "CVM  Active power L3 high byte [W]",
      "description": "CVMActPowerL3H",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 241,
      "name": "CVM  Active power three phases high byte [W]",
      "description": "CVMActPoweIIIH",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 242,
      "name": "CVM  Active energy three phases high byte [Wh]",
      "description": "CVMActEnerIIIH",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 243,
      "name": "CCVM Current 1 value high byte [mA]",
      "description": "CCVMCurrentL1H",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 244,
      "name": "CCVM Active power  1 high byte [W]",
      "description": "CCVMActPoweL1H",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 245,
      "name": "CCVM Current 2 value high byte [mA]",
      "description": "CCVMCurrentL2H",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 246,
      "name": "CCVM Active power 2 high byte [W]",
      "description": "CCVMActPoweL2H",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 247,
      "name": "CCVM Current 3 value high byte [mA]",
      "description": "CCVMCurrentL3H",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 248,
      "name": "CCVM Active 3 power high byte [W]",
      "description": "CCVMActPoweL3H",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 249,
      "name": "CCVM Active power three phases high byte [W]",
      "description": "CCVMActPowIIIH",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 250,
      "name": "CCVM Active energy three phases high byte  [Wh]",
      "description": "CCVMActEnrIIIH",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 251,
      "name": "Supply SFPII  [Ws/m3 same as J/m3]",
      "description": "AR_SupSFPII",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 252,
      "name": "Extract SFPII -2 [Ws/m3 same as J/m3]",
      "description": "AR_ExtSFPII",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 253,
      "name": "Combined SFP [Ws/m3 same as J/m3] High",
      "description": "AHU_FullSFPHigh",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 254,
      "name": "Combined SFP [Ws/m3 same as J/m3] Low",
      "description": "AHU_FullSFPLow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 256,
      "name": "Actual % rel. Huminity Mixed air",
      "description": "Humid_ActRHMix",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 263,
      "name": "Rel. Humidity Outdoor air",
      "description": "AR_RelHumOutdoor",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 264,
      "name": "Rel. Humidity Exhaust air",
      "description": "AR_RelHumExhaust",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 265,
      "name": "Current Temperature OutdoorTempSensor 6040 (External Sens) [1/1",
      "description": "TTH_ID5_Temp_Average",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 266,
      "name": "Average Outdoorflow-pressure [Pa]",
      "description": "Filt_DynFlowAvr_SA",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 267,
      "name": "Average Extract/Exhaustflow-pressure [Pa]",
      "description": "Filt_DynFlowAvr_EA",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 268,
      "name": "Average OA-Filter-pressure [Pa] DYNAMICMODE",
      "description": "Filt_AlrLimDynPa_OA",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 269,
      "name": "Average EA-Filter-pressure [Pa] DYNAMICMODE",
      "description": "Filt_AlrLimDynPa_EA",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 270,
      "name": "Current air temperature just before the outdoor coil of the hea",
      "description": "ATMP_HP_OutdCoilTmp",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 271,
      "name": "Average SA-Filter-pressure [Pa] DYNAMICMODE",
      "description": "Filt_AlrLimDynPa_SA",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 272,
      "name": "Average EA2-Filter-pressure [Pa] DYNAMICMODE",
      "description": "Filt_AlrLimDynPa_EA2",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 273,
      "name": "SummerNight Time with Heat Demand [sec]",
      "description": "SNC_Heat_On_Time",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 274,
      "name": "Timer for DX-Cool RE-1 ON-Periode [sec]",
      "description": "DX_OnTimerRE1",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 275,
      "name": "Timer for DX-Cool RE-2 ON-Periode [sec]",
      "description": "DX_OnTimerRE2",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 276,
      "name": "Timer for DX-Cool RE-3 ON-Periode [sec]",
      "description": "DX_OnTimerRE3",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 277,
      "name": "Timer for DX-Cool RE-4 ON-Periode [sec]",
      "description": "DX_OnTimerRE4",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 278,
      "name": "Counter for DX-Cool RE-1 starts per hour",
      "description": "DX_RestartCnt1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 279,
      "name": "Current Heat2 WaterBatt Temp [1/100C] Coil/Return",
      "description": "ATMP_HT2_CoilRT",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 280,
      "name": "Counter for DX-Cool RE-3 starts per hour",
      "description": "DX_RestartCnt3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 281,
      "name": "Counter for DX-Cool RE-4 starts per hour",
      "description": "DX_RestartCnt4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 282,
      "name": "Timer for DX-Cool K1 Restart-Periode",
      "description": "DX_RestartTim1",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 283,
      "name": "Timer for DX-Cool K2 Restart-Periode",
      "description": "DX_RestartTim2",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 284,
      "name": "Timer for DX-Cool K3 Restart-Periode",
      "description": "DX_RestartTim3",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 285,
      "name": "Timer for DX-Cool K14Restart-Periode",
      "description": "DX_RestartTim4",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 286,
      "name": "Filter actual alarmstatus for OA-filter [1/100%]",
      "description": "Filt_PrcStat_OA",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 287,
      "name": "Filter actual alarmstatus for EA-filter [1/100%]",
      "description": "Filt_PrcStat_EA",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 288,
      "name": "OA Filter pressure for new-filter at actual flow [Pa]",
      "description": "Filt_TabValPa_OA",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 289,
      "name": "EA Filter pressure for new-filter at actual flow [Pa]",
      "description": "Filt_TabValPa_EA",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 290,
      "name": "Condenser Valve Power",
      "description": "ROHCondPower",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 291,
      "name": "Voltage level, to condenser valve",
      "description": "ROHCondOutVDC",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 292,
      "name": "Shunt Valve Power",
      "description": "ROHShuntPower",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 293,
      "name": "Voltage level, to shunt valve",
      "description": "ROHShuntOutVDC",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 294,
      "name": "Output to SteamHuminifier [1/1000 V]",
      "description": "Humid_OutVDC",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 295,
      "name": "Timer delayed heat 2",
      "description": "Ht2DelayTimer",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 296,
      "name": "Average press  Rotary EXC Flow Measure, Extract channel",
      "description": "REXCPressAvg",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 297,
      "name": "HeatPump power used when heating is demanded. Otherwise CoolPow",
      "description": "HP_HeatPower",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 298,
      "name": "Supply air fan 2 Type",
      "description": "SA2_Slave_Size",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 299,
      "name": "Supply air fan 2 Software Ver [1/100]",
      "description": "SA2_Slave_MOC_SW_Ver",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 300,
      "name": "Supply air fan 2 Boot Software / HW Ver [1/100]",
      "description": "SA2_Slave_AOC_SW_Ver",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 301,
      "name": "Supply air fan 2 procent output  [1/100%]",
      "description": "SA2_Slave_PercentOut",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 302,
      "name": "Supply air fan 2 actual RPM  [RPM]",
      "description": "SA2_Slave_RPM_Out",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 303,
      "name": "Supply air fan 2 actual current output [1/100mA]",
      "description": "SA2_Slave_I_Out",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 304,
      "name": "Supply air fan 2 actual power input  [Watt]",
      "description": "SA2_Slave_Power_In",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 305,
      "name": "Supply air fan 2 actual running time [minutes]",
      "description": "SA2_Slave_DriftMinute",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 306,
      "name": "Supply air fan 2 actual running time [days]",
      "description": "SA2_Slave_DriftDays",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 307,
      "name": "Supply air fan 2 Percent to Fan",
      "description": "SA2_Slave_PercentSet",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 308,
      "name": "Extract air fan 2 Type",
      "description": "EA2_Slave_Size",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 309,
      "name": "Extract air fan 2 Software Ver [1/100]",
      "description": "EA2_Slave_MOC_SW_Ver",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 310,
      "name": "Extract air fan 2 Boot Software / HW Ver [1/100]",
      "description": "EA2_Slave_AOC_SW_Ver",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 311,
      "name": "Extract air fan 2 procent output  [1/100%]",
      "description": "EA2_Slave_PercentOut",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 312,
      "name": "Extract air fan 2 actual RPM  [RPM]",
      "description": "EA2_Slave_RPM_Out",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 313,
      "name": "Extract air fan 2 actual current output [1/100mA]",
      "description": "EA2_Slave_I_Out",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 314,
      "name": "Extract air fan 2 actual power input  [Watt]",
      "description": "EA2_Slave_Power_In",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 315,
      "name": "Extract air fan 2 actual running time [minutes]",
      "description": "EA2_Slave_DriftMinute",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 316,
      "name": "Extract air fan 2 actual running time [days]",
      "description": "EA2_Slave_DriftDays",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 317,
      "name": "Extract air fan 2 Percent to Fan",
      "description": "EA2_Slave_PercentSet",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 318,
      "name": "Supply air fan Type",
      "description": "SA_Master_Size",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 319,
      "name": "Supply air fan Software Ver [1/100]",
      "description": "SA_Master_MOC_SW_Ver",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 320,
      "name": "Supply air fan Boot Software Ver [1/100]",
      "description": "SA_Master_AOC_SW_Ver",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 321,
      "name": "Supply air fan procent ouput  [1/100%]",
      "description": "SA_Master_PercentOut",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 322,
      "name": "Supply air fan actual RPM  [RPM]",
      "description": "SA_Master_RPM_Out",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 323,
      "name": "Supply air fan actual current output [1/100mA]",
      "description": "SA_Master_I_Out",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 324,
      "name": "Supply air fan actual running time [minutes]",
      "description": "SA_Master_DriftMinute",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 325,
      "name": "Supply air fan actual running time [days]",
      "description": "SA_Master_DriftDays",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 326,
      "name": "Supply air fan Percent to Fan",
      "description": "SA_Master_PercentSet",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 327,
      "name": "Extract  air fan Boot Software Ver [1/100]",
      "description": "EA_Master_AOC_SW_Ver",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 328,
      "name": "Extract  air fan procent ouput  [1/100%]",
      "description": "EA_Master_PercentOut",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 329,
      "name": "Extract  air fan actual RPM  [RPM]",
      "description": "EA_Master_RPM_Out",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 330,
      "name": "Extract  air fan actual current output [1/100mA]",
      "description": "EA_Master_I_Out",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 331,
      "name": "Extract  air fan actual running time [minutes]",
      "description": "EA_Master_DriftMinute",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 332,
      "name": "Extract  air fan actual running time [days]",
      "description": "EA_Master_DriftDays",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 333,
      "name": "Extract air fan Percent to Fan",
      "description": "EA_Master_PercentSet",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 334,
      "name": "Extract  air fan Type",
      "description": "EA_Master_Size",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 335,
      "name": "Extract  air fan Software Ver [1/100]",
      "description": "EA_Master_MOC_SW_Ver",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 336,
      "name": "SA filter  restime before filtershift alarm activated",
      "description": "FM_SF_SA_Timer_Rest_d",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 337,
      "name": "EA filter 2 restime before filtershift alarm activated",
      "description": "FM_SF_EA2_Timer_Rest_d",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 338,
      "name": "Extract air temperature after Heatpump value  [1/100C]",
      "description": "ATMP_HP_ExtAirTemp",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 339,
      "name": "Daikin:Suction air temperature",
      "description": "DaikSucTmpSet",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 341,
      "name": "Drives Compressor Drive Type",
      "description": "DC_Compressor_DriveType",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 342,
      "name": "Drives Compressor AOC SW version",
      "description": "DC_Compressor_AOCSWVer",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 343,
      "name": "Drives Compressor MOC SW version",
      "description": "DC_Compressor_MOCSWVer",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 344,
      "name": "Drives Compressor PrcOut",
      "description": "DC_Compressor_PercentOut",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 345,
      "name": "Drives Compressor RPMOut",
      "description": "DC_Compressor_RPM_Out",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 346,
      "name": "Drives Compressor Power In (filtered)",
      "description": "DC_Compressor_Power_In",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 347,
      "name": "Drives Compressor Operation Day",
      "description": "DC_Compressor_DriftDays",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 348,
      "name": "Cross-EXC pressure average, depent on flow",
      "description": "EXC_FlwAvr",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 351,
      "name": "Consumed kWh High  Note!: Values are calculated as (High byte)",
      "description": "CVMConActEner3PhkWHH",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 352,
      "name": "Consumed kWh Low Note!: Values are calculated as (High byte) x",
      "description": "CVMConActEner3PhkWH",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 353,
      "name": "Consumed Wh  High Note!: Values are calculated as (High byte) x",
      "description": "CVMConActEner3PhWHH",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 354,
      "name": "Consumed Wh  Low Note!: Values are calculated as (High byte) x",
      "description": "CVMConActEner3PhWH",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 355,
      "name": "Consumed [kWh] High. Note: Values are calculated as (High byte)",
      "description": "CCVMConActEner3PhkWHH",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 356,
      "name": "Consumed [kWh] Low. Note: Values are calculated as (High byte)",
      "description": "CCVMConActEner3PhkWH",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 357,
      "name": "Consumed [Wh] High. Note: Values are calculated as (High byte)",
      "description": "CCVMConActEner3PhWHH",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 358,
      "name": "Consumed [Wh] Low. Note: Values are calculated as (High byte) x",
      "description": "CCVMConActEner3PhWH",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 365,
      "name": "Supply air fan actual power input  [Watt]",
      "description": "SA_Master_Power_In",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 366,
      "name": "Extract  air fan actual power input  [Watt]",
      "description": "EA_Master_Power_In",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 390,
      "name": "Display temperature, not in regulation PH Inlet",
      "description": "ATMP_PH_Inlet",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 391,
      "name": "Display temperature, not in regulation HT1 Inlet",
      "description": "ATMP_HT1_Inlet",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 392,
      "name": "Display temperature, not in regulation HT2 Inlet",
      "description": "ATMP_HT2_Inlet",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 393,
      "name": "Display temperature, not in regulation Cmb HT Inlet",
      "description": "ATMP_CMB_Inlet",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 450,
      "name": "Outdoor-Damper setpoint in percent",
      "description": "BDInletSetPrc",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 451,
      "name": "Outdoor-Damper actual position in percent",
      "description": "BDInletRelPos",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 452,
      "name": "Exhaust-Damper setpoint in percent",
      "description": "BDExhauSetPrc",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 453,
      "name": "Exhaust-Damper actual position in percent",
      "description": "BDExhauRelPos",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 454,
      "name": "Exhaust-Backup-Damper setpoint in percent",
      "description": "BDExhBakSetPrc",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 455,
      "name": "Exhaust-Backup-Damper actual position in percent",
      "description": "BDExhBakRelPos",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 456,
      "name": "Recirculation-Damper setpoint in percent",
      "description": "BDRecSetPrc",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 457,
      "name": "Recirculation-Damper actual position in percent",
      "description": "BDRecRelPos",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 458,
      "name": "CrossByPass-Damper setpoint in percent",
      "description": "BDByPasSetPrc",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 459,
      "name": "CrossByPass-Damper actual position in percent",
      "description": "BDByPasRelPos",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 460,
      "name": "Drying-Damper setpoint in percent",
      "description": "BDDryinSetPrc",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 461,
      "name": "Drying-Damper actual position in percent",
      "description": "BDDryinRelPos",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 462,
      "name": "Supply-Damper setpoint in percent",
      "description": "BDSASetPrc",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 463,
      "name": "Supply-Damper actual position in percent",
      "description": "BDSARelPos",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 464,
      "name": "Supply-Backup-Damper setpoint in percent",
      "description": "BDSupBakSetPrc",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 465,
      "name": "Supply-Backup-Damper actual position in percent",
      "description": "BDSupBakRelPos",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 466,
      "name": "SmokeEvac-Damper setpoint in percent",
      "description": "BDSmokeSetPrc",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 467,
      "name": "SmokeEvac-Damper actual position in percent",
      "description": "BDSmokeRelPos",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 468,
      "name": "SmokeByPass-Damper setpoint in percent",
      "description": "BDSMBPSetPrc",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 469,
      "name": "SmokeByPass-Damper actual position in percent",
      "description": "BDSMBPRelPos",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 470,
      "name": "Heater 1 Setpoint in percent",
      "description": "BVHeat1SetPrc",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 471,
      "name": "Heater 1 Valve actual position in percent",
      "description": "BVHeat1RelPos",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 472,
      "name": "Cooler Setpoint in percent",
      "description": "BVCoolSetPrc",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 473,
      "name": "Cooler Valve actual position in percent",
      "description": "BVCoolRelPos",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 474,
      "name": "Heater 2 Setpoint in percent",
      "description": "BVHeat2SetPrc",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 475,
      "name": "Heater 2 Valve actual position in percent",
      "description": "BVHeat2RelPos",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 476,
      "name": "FluidExchanger Setpoint in percent",
      "description": "BVFlExcSetPrc",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 477,
      "name": "FluidExchanger Valve actual position in percent",
      "description": "BVFlExcRelPos",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 478,
      "name": "Preheater Setpoint in percent",
      "description": "BVPrHeatSetPrc",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 479,
      "name": "Preheater Valve actual position in percent",
      "description": "BVPrHeatRelPos",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 480,
      "name": "CombiCoil Setpoint in percent",
      "description": "BVCombSetPrc",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 481,
      "name": "CombiCoil Valve actual position in percent",
      "description": "BVCombRelPos",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 482,
      "name": "Opt7 Setpoint in percent",
      "description": "BVOpt7SetPrc",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 483,
      "name": "Opt7 Valve actual position in percent",
      "description": "BVOpt7RelPos",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 484,
      "name": "Extract-Damper setpoint in percent",
      "description": "BDExtSetPrc",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 485,
      "name": "Extract-Damper actual position in percent",
      "description": "BDExtRelPos",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Manual Operation Mode [GUI]",
      "description": "OL_Manual_Modes",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Fan Regulation Mode",
      "description": "AR_MtrRegMode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "Offset for Sup/Ext Motor Slave and CO2 Reg [1/100%]",
      "description": "AR_MtrRegOffset",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "AR_CO2 Regulator MinFlow [l/s]",
      "description": "AR_CO2_MinFlow",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "AR_CO2 Regulator MaxFlow [l/s]",
      "description": "AR_CO2_MaxFlow",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "AR_CO2 Regulator SupFlow Offset [1/100%]",
      "description": "AR_CO2_SupFlwOffs",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "AR_CO2 ppm AlarmLimet Set [ppm]",
      "description": "AR_CO2_AlrLimit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "AR_CO2 Regulator P-Band [ppm]",
      "description": "AR_CO2_PB",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "AR_CO2 Regulator I-Time [sec]",
      "description": "AR_CO2_I_Time",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "FAN-Opt Supply Regulator MinFlow [l/s]",
      "description": "FANOpt_SA_MinFlow",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "FAN-Opt Supply Regulator MaxFlow [l/s]",
      "description": "FANOpt_SA_MaxFlow",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "FAN-Opt Extract Regulator MinFlow [l/s]",
      "description": "FANOpt_EA_MinFlow",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "FAN-Opt Extract Regulator MaxFlow [l/s]",
      "description": "FANOpt_EA_MaxFlow",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "FAN-Opt Regulator ExtFlow Offset [1/100%]",
      "description": "FANOpt_EA_FlwOffs",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "Supply Motor Reg I-Time Set [Sec]",
      "description": "AR_SupMtr_I_Time",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "Extract Motor Reg I-Time Set [Sec]",
      "description": "AR_ExtMtr_I_Time",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "User Supply Motor Percent Set at Fire [%]",
      "description": "AH_SA_FlowFireSet",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "User Extract Motor Percent Set at Fire [%]",
      "description": "AH_EA_FlowFireSet",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "HiSpeed AfterRun TimeOut Set [min]",
      "description": "OL_HS_AfterRun_SetTimer",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "FlowOutTempComp PercentSet [1/100%]",
      "description": "AR_FlwTmpCmpSet",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "FlowOutTempComp StartTempSet [1/100C]",
      "description": "AR_FlwTmpCmpStart",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "FlowOutTempComp StopTempSet [1/100C]",
      "description": "AR_FlwTmpCmpStop",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "Actual year",
      "description": "RTC_Year_Uset",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "Actual month",
      "description": "RTC_Month_Uset",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "Actual date",
      "description": "RTC_Date_Uset",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "Actual hour",
      "description": "RTC_Hour_Uset",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "Actual minutes",
      "description": "RTC_Minute_Uset",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "Actual seconds",
      "description": "RTC_Second_Uset",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "Extended Drift Start Day (0-Mon..6-Sun)",
      "description": "ExtDrfStartDay",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "Extended Drift Start Minute (Hour*60+Min)",
      "description": "ExtDrfStartMin",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "Extended Drift Stop Day (0-Mon..6-Sun)",
      "description": "ExtDrfStopDay",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "Extended Drift Stop Minute (Hour*60+Min)",
      "description": "ExtDrfStopMin",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "Supply LoSpeed DuctPressure Set [Pa]",
      "description": "AR_SA_DuctPaLoSet",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "Supply MediumSpeed DuctPressure Set [Pa]",
      "description": "AR_SA_DuctPaMedSet",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "Supply HiSpeed DuctPressure Set [Pa]",
      "description": "AR_SA_DuctPaHiSet",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "Extract/Exhaust LoSpeed DuctPressure Set [Pa]",
      "description": "AR_EA_DuctPaLoSet",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "Extract/Exhaust MediumSpeed DuctPressure Set [Pa]",
      "description": "AR_EA_DuctPaMedSet",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "Extract/Exhaust HiSpeed DuctPressure Set [Pa]",
      "description": "AR_EA_DuctPaHiSet",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "User Supply Flow-LoSpeedSet [l/s]",
      "description": "AR_SA_LoSpeedFlowSet",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "User Supply Flow-MedSpeedSet [l/s]",
      "description": "AR_SA_MedSpeedFlowSet",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "User Supply Flow-HiSpeedSet [l/s]",
      "description": "AR_SA_HiSpeedFlowSet",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "User Extract/Exhaust Flow-LoSpeedSet [l/s]",
      "description": "AR_EA_LoSpeedFlowSet",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "User Extract/Exhaust Flow-MedSpeedSet [l/s]",
      "description": "AR_EA_MedSpeedFlowSet",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "User Extract/Exhaust Flow-HiSpeedSet [l/s]",
      "description": "AR_EA_HiSpeedFlowSet",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "Supply Motor Lowspeed [1/100%], FFS",
      "description": "AR_SA_FixLoPrcSet",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "Supply Motor Mediumspeed [1/100%], FFS",
      "description": "AR_SA_FixMedPrcSet",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "Supply Motor Highspeed [1/100%], FFS",
      "description": "AR_SA_FixHiPrcSet",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "Extract/Exhaust Motor Lowspeed [1/100%], FFS",
      "description": "AR_EA_FixLoPrcSet",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "Extract/Exhaust Motor Mediumspeed [1/100%], FFS",
      "description": "AR_EA_FixMedPrcSet",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "Extract/Exhaust Motor Highspeed [1/100%], FFS",
      "description": "AR_EA_FixHiPrcSet",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "AR_CO2 Regulator User SetPoint for Lo timer Periode (HI AR_CO2",
      "description": "AR_CO2_UsetLP",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 69,
      "name": "AR_CO2 Regulator User SetPoint for Medium timer Periode(Med AR_",
      "description": "AR_CO2_UsetMP",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "AR_CO2 Regulator User SetPoint for Hi timer Periode(LO AR_CO2 V",
      "description": "AR_CO2_UsetHP",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "Extract/Exhaust Min Flow for DuctReg [l/s]",
      "description": "AR_EA_DuctMinFlowSet",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 72,
      "name": "Extract/Exhaust Max Flow for DuctReg [l/s]",
      "description": "AR_EA_DuctMaxFlowSet",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 73,
      "name": "Supply Min Flow for DuctReg [l/s]",
      "description": "AR_SA_DuctMinFlowSet",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 74,
      "name": "Supply Max Flow for DuctReg [l/s]",
      "description": "AR_SA_DuctMaxFlowSet",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 75,
      "name": "TempDiff2 between Set/Meas Alarm Limit SA [1/100C]",
      "description": "SupTempDif2Alr",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 76,
      "name": "TempDiff between Set/Meas Alarm Limit SA [1/100C]",
      "description": "SupTempDiffAlr",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 77,
      "name": "P-Band for Supply TempReg heating [1/100C]",
      "description": "SupTempHeatPB",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 78,
      "name": "SA I-Time for Reg on Heat2 Out [sec]",
      "description": "TR_SupTempHeat2IT",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 79,
      "name": "SA I-Time for supply tempReg Heat pump while heating [sec]",
      "description": "TR_SupTempHP_IT",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82,
      "name": "Huminifier Supply Setpoint [1/100%] RH",
      "description": "Humid_SupSet",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 102,
      "name": "Current external Modbus OutDoorTemp [1/100C]",
      "description": "STMP_MBT_OutDoor",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 103,
      "name": "Current external Modbus RoomTemp [1/100C]",
      "description": "STMP_MBT_Room1",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 104,
      "name": "Customer set of alarmlimit modbus outdoorsensor min",
      "description": "TR_AlrLimOA_MBT_Min",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 105,
      "name": "Customer set of alarmlimit modbus outdoorsensor max",
      "description": "TR_AlrLimOA_MBT_Max",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 106,
      "name": "Customer set of alarmlimit modbus roomsensor min",
      "description": "TR_AlrLimRoomMin",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 107,
      "name": "Customer set of alarmlimit modbus roomsensor max",
      "description": "TR_AlrLimRoomMax",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 108,
      "name": "BMS-modes only avalable after activation of pysical input 'Oper",
      "description": "OL_BMS_Ctrl_Modes",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 133,
      "name": "Temp-Regulationmode0-Sup, 1-Ext, 2-Room, 3-Sup/Ext -Diff",
      "description": "AHU_TempRegMode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 134,
      "name": "TempSet for actual RegMode [1/100C]",
      "description": "TR_TempRegSet",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 135,
      "name": "Min Allowed SupplyTemp [1/100C]",
      "description": "STMP_SupTempMinSet",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 136,
      "name": "Max Allowed SupplyTemp [1/100C]",
      "description": "STMP_SupTempMaxSet",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 137,
      "name": "TempDiff Set between Extract/Supply TempRegMode = 3",
      "description": "STMP_SupTempDiffSet",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 140,
      "name": "SA I-Time for Reg on CoolOut [sec]",
      "description": "TR_SupTempCool_IT",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 141,
      "name": "SA I-Time for Reg on EXC Out [sec]",
      "description": "TR_SupTempEXC_IT",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 142,
      "name": "SA I-Time for Reg on Heat Out [sec]",
      "description": "TR_SupTempHeat_IT",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 143,
      "name": "SA I-Time for SupTempReg Flow DownReg Out [sec]",
      "description": "TR_SupTempDnRegIt",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 144,
      "name": "TempDiff between Set/Meas Alarm Limit EA [1/100C]",
      "description": "STMP_ExtTempDiffAlr",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 145,
      "name": "P-Band for Extract TempReg heating [1/100C]",
      "description": "ExtTempHeatPB",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 146,
      "name": "EA I-Time for Reg on CoolOut [sec]",
      "description": "TR_ExtTempCool_It",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 147,
      "name": "EA I-Time for Reg on EXC Out [sec]",
      "description": "TR_ExtTempEXC_It",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 148,
      "name": "EA I-Time for Reg on Heat Out [sec]",
      "description": "TR_ExtTempHeat_It",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 149,
      "name": "EA I-Time for ExtTempReg Flow DownReg Out [sec]",
      "description": "TR_ExtTempDnRegIt",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 150,
      "name": "Sum/Wint-TempComp Winter Lo OutDoor TempSet [1/100C]",
      "description": "SWTC_WintX1",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 151,
      "name": "Sum/Wint-TempComp Winter Hi OutDoor TempSet [1/100C]",
      "description": "SWTC_WintX2",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 152,
      "name": "Sum/Wint-TempComp Summer Lo OutDoor TempSet [1/100C]",
      "description": "SWTC_SumX1",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 153,
      "name": "Sum/Wint-TempComp Summer Hi OutDoor TempSet [1/100C]",
      "description": "SWTC_SumX2",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 154,
      "name": "Sum/Wint-TempComp Winter compensation [1/100C]",
      "description": "SWTCWinComVal",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 155,
      "name": "Sum/Wint-TempComp Summer compensation [1/100C]",
      "description": "SWTCSumComVal",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 156,
      "name": "Summer/Winter Mode: 0 - 4",
      "description": "SW_Mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 157,
      "name": "OutdoorTemp for start WinterMode (SW_Mode = 1)",
      "description": "SW_OutWinterON",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 158,
      "name": "OutdoorTemp for start SummerMode (SW_Mode = 1)",
      "description": "SW_OutSummerON",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 159,
      "name": "Month for Start WinterMode (SW_Mode = 2)",
      "description": "SW_MonthWintON",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 160,
      "name": "Date for Start WinterMode (SW_Mode = 2)",
      "description": "SW_DateWintON",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 161,
      "name": "Month for Start SummerMode (SW_Mode = 2)",
      "description": "SW_MonthSumON",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 162,
      "name": "Date for Start SummerMode (SW_Mode = 2)",
      "description": "SW_DateSumON",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 163,
      "name": "StartTemp for Nightheat Function [1/100 C]",
      "description": "NH_Recirce_StartTmp",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 164,
      "name": "StopTemp for Nightheat Function [1/100 C]",
      "description": "NH_Recirce_StopTmp",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 165,
      "name": "SupplyTempSet for Internal FireAlr [1/100C]",
      "description": "AH_SA_Temp_InternFireAlr",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 166,
      "name": "ExtractTempSet for Internal FireAlr [1/100C]",
      "description": "AH_EA_Temp_InternFireAlr",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 167,
      "name": "Cool-FlowForce Percent Set [1/100 %]",
      "description": "CL_Cool_FlwForcePc",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 168,
      "name": "Min OutDoorTemp for CoolAgg. Active",
      "description": "CL_Cool_OutTmpMin",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 169,
      "name": "Min SupplyTemp for Cool (Used for RoomReg)",
      "description": "CL_Cool_SupMinTmp",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 170,
      "name": "SummerNight Ext/Room Temp Start [1/100C]",
      "description": "SNC_EATempStart",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 171,
      "name": "SummerNight Ext/Room Temp Stop [1/100C]",
      "description": "SNC_EA_TempStop",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 172,
      "name": "SummerNight OutDoor Temp Start [1/100C]",
      "description": "SNC_OA_TempStart",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 173,
      "name": "SummerNight SupTemp Reg Set [1/100C]",
      "description": "SNC_SA_TempSet",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 174,
      "name": "SummerNight StartTime [Min] 20:00 - 02-00, in server checked",
      "description": "SNC_StartTime",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 175,
      "name": "SummerNight StopTime [Min] 03:00 - 08:00, in server checked",
      "description": "SNC_StopTime",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 176,
      "name": "Min ExhaustTempSet for Cross EXC [1/100C]",
      "description": "CExcDeIceTemp",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 177,
      "name": "P-Band for BypaasReg for Cross EXC [1/100C]",
      "description": "CExcDeIceTempP",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 178,
      "name": "Fluid EXC PumpFunc: 0 - 3",
      "description": "BattEXC_PumpFc",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 179,
      "name": "Fluid EXC PumpStartTemp. Is used",
      "description": "BattEXC_PumpSt",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 180,
      "name": "Fluid EXC TempDiff Alarm Set Alarm",
      "description": "BattEXC_AlrSet",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 181,
      "name": "HWB1  Upstart PowerSet [1/100%]",
      "description": "HW1_UpStartPow",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 182,
      "name": "HeatWaterBatt 1  PumpFunc: 0 - 3",
      "description": "HW1_PumpFunc",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 183,
      "name": "HeatWaterBatt 1 PumpStartTemp. Is used together with WaterPumpF",
      "description": "HW1_PmpStartTmp",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 184,
      "name": "SetVal for HWB1 AntiFrost Reg when Agg. = Stop [1/100C]",
      "description": "HW1_FrzStopSet",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 185,
      "name": "SetVal for HWB1 AntiFrost Reg when Agg. = Drift [1/100C",
      "description": "HW1_FrzDriftSet",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 186,
      "name": "HW1 P-Band for AntiFrost Reg [1/100C]",
      "description": "HW1FreezePB",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 187,
      "name": "SetVal for HWB1 AntiFrost TempAlarm [1/100C]",
      "description": "HW1_FrzAlrTpSet",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 188,
      "name": "CoolWater PumpFunc: 0 - 3",
      "description": "CL_CW_PumpFunc",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 189,
      "name": "CoolWaterBatt PumpStartTemp. Is used together with WaterPumpFun",
      "description": "CL_CW_PmpStartTmp",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 190,
      "name": "Filter Pressure Alr Limit for OA-Filter (static mode)",
      "description": "Filt_StatAlr_OA",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 191,
      "name": "Filter Pressure Alr Limit for EA-Filter (static mode)",
      "description": "Filt_StatAlr_EA",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 192,
      "name": "Filter Pressure Alr Limit for OA-Filter (dynamic mode)",
      "description": "Filt_DynAlrSetPrc_OA",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 193,
      "name": "Filter Pressure Alr Limit for EA-Filter (dynamic mode)",
      "description": "Filt_DynAlrSetPrc_EA",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 194,
      "name": "Alarm Mail Config: 0 - Mail are not send 1 - Mail on A-Alarm 2",
      "description": "Alr_MailSetup",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 195,
      "name": "UserRE Function: 0 B-Alarm 1 Lo Speed indicator 2 Hi Speed indi",
      "description": "AHU_UserAlr_RE_Func",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 196,
      "name": "HWB2 Upstart PowerSet [1/100%]",
      "description": "HW2UpStartPow",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 197,
      "name": "HWB 2 PumpFunc: 0 - 3",
      "description": "HW2PumpFunc",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 198,
      "name": "HWB 2 PumpFunc start Temperature",
      "description": "HW2PmpStartTmp",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 199,
      "name": "SetVal for HWB2 AntiFrost Reg when Agg. = Stop [1/100C]",
      "description": "HW2FrzStopSet",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200,
      "name": "SetVal for HWB2 AntiFrost Reg when Agg. = Drift [1/100C]",
      "description": "HW2FrzDriftSet",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 201,
      "name": "HW2 P-Band for AntiFrost Reg [1/100C]",
      "description": "HW2FreezePB",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 202,
      "name": "SetVal for HWB2 AntiFrost TempAlarm [1/100C]",
      "description": "HW2FrzAlrTpSet",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 203,
      "name": "Setpoint Preheater",
      "description": "PH_HeatSet",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 204,
      "name": "PreHeater SetVal for AntiFrost TempAlarm [1/100C]",
      "description": "PH_MinAlrFrz",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 205,
      "name": "PreHeater SetVal for AntiFrost Reg when Agg. = Stop [1/100C] Pr",
      "description": "PH_StandbyTmp",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 206,
      "name": "Preheater Heatpower Percent under startup [1/100%]",
      "description": "PH_StartPrc",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 207,
      "name": "Pre-heating coil P-band for frost protection control [1/100°C]",
      "description": "PHeatFrzPB",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 208,
      "name": "Preheat PumpStart OutDoorTemp. Is used together with",
      "description": "STMP_PHPmpStTmpH",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 209,
      "name": "SetVal for Preheat AntiFrost Reg when Agg. = Drift [1/100C] Hea",
      "description": "STMP_PHFrzDrSetH",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 210,
      "name": "Mode for  PumpFunc: 0 - 3",
      "description": "PH_PumpMode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 211,
      "name": "Min OutDoorTemp for CoolAgg. Relay 1 Active",
      "description": "DXOutTempMin1",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 212,
      "name": "Min OutDoorTemp for CoolAgg. Relay 2 Active",
      "description": "DXOutTempMin2",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 213,
      "name": "Min OutDoorTemp for CoolAgg. Relay 3 Active",
      "description": "DXOutTempMin3",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 214,
      "name": "Min OutDoorTemp for CoolAgg. Relay 4 Active",
      "description": "DXOutTempMin4",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 215,
      "name": "Min air temp at outdoor coil for HeatPump operate Relay1",
      "description": "STMP_HP_MinOpTemp1",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 216,
      "name": "Min air temp at outdoor coil for HeatPump operate Relay2",
      "description": "STMP_HP_MinOpTemp2",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 217,
      "name": "Min air temp at outdoor coil for HeatPump operate Relay3",
      "description": "STMP_HP_MinOpTemp3",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 218,
      "name": "Min air temp at outdoor coil for HeatPump operate Relay4",
      "description": "STMP_HP_MinOpTemp4",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 219,
      "name": "Fluid EXC SetVal for AntiFrost Reg when Agg. = Stop [1/100C]",
      "description": "BattEXCFrzStop",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 220,
      "name": "Fluid EXC SetVal for AntiFrost Reg when Agg. = Drift [1/100C]",
      "description": "BattEXCFrzDrf",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 221,
      "name": "Fluid EXC P-Band for AntiFrost Reg [1/100C]",
      "description": "BattEXCFrzePB",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 222,
      "name": "Fluid EXCSetVal for AntiFrost TempAlarm [1/100C]",
      "description": "BattEXCFrzASet",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 223,
      "name": "Extern Signal Greenzone, Supply",
      "description": "FANOpt_SA_GZ_An_In",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 224,
      "name": "Extern Signal Greenzone, Extract",
      "description": "FANOpt_EA_GZ_An_In",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 225,
      "name": "HeatWater VDC out function(Out 12): 0->0-10V, 1->2-10V",
      "description": "HW12_VDCOutFunc",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 226,
      "name": "Pressure percent over calibration",
      "description": "REXDeIcePerc",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 227,
      "name": "Stop temperature freshair cooling",
      "description": "STMP_NO_FAirCoolBlk",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 228,
      "name": "Stop cooling over roomtemperature",
      "description": "CL_NO_CStopRTemp",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 229,
      "name": "Heat2 limiting type 1Room, 2 Outdoor",
      "description": "Ht2LimitTyp",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 230,
      "name": "Startdifference temperature",
      "description": "HT2StLimRTemp",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 231,
      "name": "Stepsize limiting roomtemp",
      "description": "Ht2StLimRPer",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 232,
      "name": "DownCounter for HeatStart allowed [sec]",
      "description": "Ht2StLimOTemp",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 233,
      "name": "Offset in % of Flow if Heat2 is on",
      "description": "Ht2FlowOffset",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 234,
      "name": "Timeset delayed Heat 2",
      "description": "HT2_SetDelayStartTime",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 235,
      "name": "Set Change Airflow Recirce",
      "description": "TR_RecFlowShift",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 236,
      "name": "Temperature for start with open damper",
      "description": "STMP_RecClosDAStart",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 237,
      "name": "Timeset for CO2 DX-Cooling-Aggregate from 0 ..100%",
      "description": "ROHRiseT100",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 238,
      "name": "SA SummerNight Motor percent Set",
      "description": "SNC_SupCoolFlw",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 239,
      "name": "EA SummerNight Motor Flow Set",
      "description": "SNC_ExtCoolFlw",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 240,
      "name": "SA SummerNight Motor Flow Set",
      "description": "SNC_SupCoolPa",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 241,
      "name": "EA SummerNight Motor Press Set",
      "description": "SNC_ExtCoolPa",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 242,
      "name": "SA SummerNight Motor Press Set",
      "description": "SNC_SupCoolPrc",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 243,
      "name": "EA SummerNight Motor percent Set",
      "description": "SNC_ExtCoolPrc",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 244,
      "name": "SummerNight Motor percent Set",
      "description": "SNC_SlvOffsPrc",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 248,
      "name": "AR_CO2 Max Value Mod Rec/Rema1000 Mode",
      "description": "AR_CO2_MaxModRec",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 249,
      "name": "AR_CO2 Min Value Mod Rec/Rema1000 Mode",
      "description": "AR_CO2_MinModRec",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 250,
      "name": "Setpoint % Humidity Extract RH, Dehumidity",
      "description": "DehumSet_RH",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 257,
      "name": "Min FreshAir part in percent",
      "description": "AR_REC_MinFreshAir",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 258,
      "name": "Filter Pressure Alr Limit for SA-Filter (static mode)",
      "description": "Filt_StaAlr_SA",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 259,
      "name": "Filter Pressure Alr Limit for EA-Filter2 (static mode)",
      "description": "Filt_StaAlr_EA2",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 260,
      "name": "Filter Pressure Alr Limit for SA-Filter (dynamic mode)",
      "description": "Filt_DynAlrSetPrc_SA",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 261,
      "name": "Filter Pressure Alr Limit for EA-Filter2 (dynamic mode)",
      "description": "Filt_DynAlrSetPrc_EA2",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 262,
      "name": "ZoneModule 1 - Room Temperature Setpoint",
      "description": "ZM1_RoomTmpSet",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 263,
      "name": "ZoneModule 1 - Minimum Supply Temperature",
      "description": "ZM1_MinSupTemp",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 264,
      "name": "ZoneModule 1 - Maximum Supply Temperature",
      "description": "ZM1_MaxSupTemp",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 265,
      "name": "ZoneModule 1 - Room CO2 Setpoint",
      "description": "ZM1_CO2Set",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 266,
      "name": "ZoneModule 1 - Room RH Setpoint",
      "description": "ZM1_RHSet",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 267,
      "name": "ZoneModule 1 - VAV Supply PIR Min Air Flow",
      "description": "ZM1_PIRMinFlow",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 268,
      "name": "ZoneModule 2 - Room Temperature Setpoint",
      "description": "ZM2_RoomTmpSet",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 269,
      "name": "ZoneModule 2 - Minimum Supply Temperature",
      "description": "ZM2_MinSupTemp",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 270,
      "name": "ZoneModule 2 - Maximum Supply Temperature",
      "description": "ZM2_MaxSupTemp",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 271,
      "name": "ZoneModule 2 - Room CO2 Setpoint",
      "description": "ZM2_CO2Set",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 272,
      "name": "ZoneModule 2 - Room RH Setpoint",
      "description": "ZM2_RHSet",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 273,
      "name": "ZoneModule 2 - VAV Supply PIR Min Air Flow",
      "description": "ZM2_PIRMinFlow",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 274,
      "name": "ZoneModule 3 - Room Temperature Setpoint",
      "description": "ZM3_RoomTmpSet",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 275,
      "name": "ZoneModule 3 - Minimum Supply Temperature",
      "description": "ZM3_MinSupTemp",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 276,
      "name": "ZoneModule 3 - Maximum Supply Temperature",
      "description": "ZM3_MaxSupTemp",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 277,
      "name": "ZoneModule 3 - Room CO2 Setpoint",
      "description": "ZM3_CO2Set",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 278,
      "name": "ZoneModule 3 - Room RH Setpoint",
      "description": "ZM3_RHSet",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 279,
      "name": "ZoneModule 3 - VAV Supply PIR Min Air Flow",
      "description": "ZM3_PIRMinFlow",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 280,
      "name": "ZoneModule 4 - Room Temperature Setpoint",
      "description": "ZM4_RoomTmpSet",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 281,
      "name": "ZoneModule 4 - Minimum Supply Temperature",
      "description": "ZM4_MinSupTemp",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 282,
      "name": "ZoneModule 4 - Maximum Supply Temperature",
      "description": "ZM4_MaxSupTemp",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 283,
      "name": "ZoneModule 4 - Room CO2 Setpoint",
      "description": "ZM4_CO2Set",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 284,
      "name": "ZoneModule 4 - Room RH Setpoint",
      "description": "ZM4_RHSet",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 285,
      "name": "ZoneModule 4 - VAV Supply PIR Min Air Flow",
      "description": "ZM4_PIRMinFlow",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 286,
      "name": "CombiHeatWaterBatt Upstart PowerSet [1/100%]",
      "description": "CombiUpStPow",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 287,
      "name": "CombiWaterBatt PumpFunc: 0 - 3",
      "description": "CombiPumpFunc",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 288,
      "name": "CombiBatt PumpStartTemp. Is used together with WaterPumpFunc =",
      "description": "STMP_CombiPmpStTmpH",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 289,
      "name": "Combi PumpFunc=3 then pump only starts when heatingpower exceed",
      "description": "CombiPmpStPrc",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 290,
      "name": "SetVal for CombiBatt AntiFrost Reg when Agg. = Stop [1/100C] He",
      "description": "STMP_CombFrzStopSet",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 291,
      "name": "SetVal for CombiBatt AntiFrost Reg when Agg. = Drift [1/100C] H",
      "description": "STMP_CombFrzDrSetH",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 292,
      "name": "Combi P-Band for AntiFrost Reg [1/100C]",
      "description": "CombiFrzPB",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 293,
      "name": "SetVal for CombiBatt AntiFrost TempAlarm [1/100C]",
      "description": "STMP_CombiFrzAlHSet",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 294,
      "name": "Max % CoolPower for Dehumidity without DewPointSensor",
      "description": "DewCoolPower",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 295,
      "name": "StartTemp for Nightheat Function ROH under 5 deg  [1/100 C]",
      "description": "NH_Recirce_StartTmp2",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 296,
      "name": "StopTemp for Recirc heat Function ROH under 5 deg [1/100 C]",
      "description": "NH_Recirce_StopTmp2",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 297,
      "name": "SwitchTemp for Nightheat Function ROH [1/100 C]",
      "description": "NH_Recirce_SwitchTmp2",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 304,
      "name": "Mod. recirce max FreshAir part, Damper position",
      "description": "AR_REC_MaxFreshAir",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 305,
      "name": "Risetime 0..100%, in sec",
      "description": "HW1_RiseT100",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 306,
      "name": "Night lowering temperatur correction",
      "description": "STMP_NightSetBack",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 307,
      "name": "Alarmlevel in percent, if dusty",
      "description": "ALR_REXLevelPrcDus",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 308,
      "name": "Alarmlevel in percent if froozen",
      "description": "ALR_REXLevelPrcFrz",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 309,
      "name": "Fluid EXC PumpFunc=3 then pump only starts when EXCpower exceed",
      "description": "BattEXCPmpStPr",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 310,
      "name": "Cool PumpFunc=3 pump only starts when Coolpower exceeds this se",
      "description": "CL_CW_PumpStartPr",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 311,
      "name": "HWB 2 PumpFunc=3 then pump only starts when heatingpower exceed",
      "description": "HW2PmpStartPrc",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 312,
      "name": "When PumpFunc=3 then pump only starts when heatingpower exceeds",
      "description": "HW1_PmpStartPrc",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 313,
      "name": "Pressure to start deicing of cross Exc. [Pa]",
      "description": "CEXC_DeIcePress",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 314,
      "name": "Time for deicing cross exc. when pressure monitored.",
      "description": "CExcDeIceTime",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 315,
      "name": "LoPressSens-1 AlarmLimit [1/100 Bar]",
      "description": "CL_LoPress1Alr",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 316,
      "name": "HiPressSens-1 AlarmLimit [1/100 Bar]",
      "description": "CL_HiPress1Alr",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 317,
      "name": "LoPressSens-2 AlarmLimit [1/100 Bar]",
      "description": "CL_LoPress2Alr",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 318,
      "name": "HiPressSens-2 AlarmLimit [1/100 Bar]",
      "description": "CL_HiPress2Alr",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 319,
      "name": "Heat 2 limited over this Temperatur",
      "description": "ROHOutdBlkTmp",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 320,
      "name": "AR_CO2 Regulator Fan Min % Setpoint [1/100%]",
      "description": "AR_CO2_MinPerc",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 321,
      "name": "AR_CO2 Regulator Fan Max % Setpoint [1/100%]",
      "description": "AR_CO2_MaxPerc",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 322,
      "name": "Temperature Offiset Slider from Web [1/100C]",
      "description": "TR_TempRegOffset",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 323,
      "name": "Drives Compressor Setpoint/PrcSet",
      "description": "DC_Compressor_PercentSet",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 324,
      "name": "IOC Digital input Heatpump Frost / Lubrication",
      "description": "IOC_DI_FP_Oil_HPT_Uset",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 0,
      "name": "Operation ON/OFF",
      "description": "Operation",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "External stop",
      "description": "ExtStop",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "External HiSpeed",
      "description": "ExtHiSpeed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "Extended low speed –> Active",
      "description": "ExtDrfLoSpeed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "Extended high speed –> Active",
      "description": "ExtDrfHiSpeed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "Power to electric heating coil reduced due to low flow",
      "description": "El_HT1_BattPowerRed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "Summer night cooling is active",
      "description": "SNC_Drift",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "Reset parameters for summer night cooling new calculation is in",
      "description": "SNC_Reset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 8,
      "name": "Winter temperature compensation is active",
      "description": "SWTC_WintComp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 9,
      "name": "Summer temperature compensation is active",
      "description": "SWTC_SumComp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 10,
      "name": "Summer/winter actual status OFF –> winter operation ('0') ON",
      "description": "SW_Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 11,
      "name": "Recirculation status ('1' = Open damper)",
      "description": "MODREC_Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 12,
      "name": "Exercising heat exchanger –> Active",
      "description": "EXC_Exercise",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 13,
      "name": "Signal to cross-flow exchanger reduced (frost protection)",
      "description": "CExcIceProtect",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 14,
      "name": "Supply duct pressure controller reduced to min. Flow",
      "description": "AR_SA_DuctMinFlow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 15,
      "name": "Supply duct pressure controller increased to max. Flow",
      "description": "AR_SA_DuctMaxFlow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 16,
      "name": "Extract/Exhaust duct pressure controller reduced to min. Flow",
      "description": "AR_EA_DuctMinFlow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 17,
      "name": "Extract/Exhaust duct pressure controller increased to max. Flow",
      "description": "AR_EA_DuctMaxFlow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 18,
      "name": "Cooling recovery –> status",
      "description": "CoolRecovery",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 19,
      "name": "Circulation pump on heating coil: Frost protection –> Active",
      "description": "HW1_FrostReg",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 20,
      "name": "Circulation pump on heating coil: Pump exercising –> Active",
      "description": "HW1_PumpExer",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 21,
      "name": "CoolWaterCoil PumpExercise active",
      "description": "CL_CW_PumpExer",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 22,
      "name": "Signal to heating coil reduced (insufficient flow) –> Active",
      "description": "Heat_FlwDnReg",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 23,
      "name": "1-when min. supply temperature control is active.Only active wh",
      "description": "TempRegMinSup",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 24,
      "name": "1-when max. supply temperature control is active.Only active wh",
      "description": "TempRegMaxSup",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 25,
      "name": "Circulation pump on heat recovery coil: Pump exercising –> Ac",
      "description": "BattEXC_Exer",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 26,
      "name": "Heating relay 1",
      "description": "Heat_RE1_DO1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 27,
      "name": "Cool Relay 1",
      "description": "Cool_RE1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 28,
      "name": "Circulation pump on Fluid EXC coil: Pump –> Running",
      "description": "BattEXC_PumpRE",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 29,
      "name": "At least one active alarm",
      "description": "AlrActive",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 30,
      "name": "Alarm relay 1 (A-alarm)",
      "description": "Alr_RE1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 31,
      "name": "Alarm relay 2 (B-alarm)",
      "description": "Alr_RE2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 32,
      "name": "Fire alarm signal (room sensor)",
      "description": "Alr_ExtFireSignal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 33,
      "name": "Smoke Alarm Signal (Sensor in duct)",
      "description": "Alr_ExtSmokeSignal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 35,
      "name": "Filter alarm for outdoor filter (pressure drop above set limit)",
      "description": "Filt_Alarm_OA",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 36,
      "name": "Filter alarm for extract filter (pressure drop above set limit)",
      "description": "Filt_Alarm_EA",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 37,
      "name": "Supply temperature sensor – sensor fault",
      "description": "SupTempSensErr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 38,
      "name": "Extract temperature sensor – sensor fault",
      "description": "ExtTempSensErr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 39,
      "name": "Outdoor temperature sensor – sensor fault",
      "description": "OutDoorSensErr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 40,
      "name": "Room temperature sensor – sensor fault",
      "description": "RoomSensErr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 41,
      "name": "Exhaust temperature sensor – sensor fault",
      "description": "ExhaustSensErr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 42,
      "name": "Heating coil temperature sensor – sensor fault",
      "description": "HW1_SensErr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 43,
      "name": "Fluid EXC temperature sensor – sensor fault",
      "description": "BattEXC_SensEr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 44,
      "name": "Heating coil frost alarm",
      "description": "HW1_FrostAlr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 45,
      "name": "Cooling shared alarm",
      "description": "CL_Cool_SumAlarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 46,
      "name": "Cooling digital alarm 1 input",
      "description": "CL_Cool_DI1_Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 47,
      "name": "Cooling digital alarm 2 input",
      "description": "CL_Cool_DI2_Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 48,
      "name": "Cooling digital alarm 3 input",
      "description": "CL_Cool_DI3_Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 49,
      "name": "Cooling digital alarm 4 input",
      "description": "CL_Cool_DI4_Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 50,
      "name": "Supply motor ON/OFF",
      "description": "AR_SA_SupMotorON",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 51,
      "name": "Supply Motor Alarm",
      "description": "SupMotorAlarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 57,
      "name": "Supply air fan ripple alarm",
      "description": "Alr_SA_Controler_Ripple",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 59,
      "name": "Extract/Exhaust motor ON/OFF",
      "description": "AR_EA_EA_MotorON",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 60,
      "name": "Extract Motor Alarm",
      "description": "ExtMotorAlarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 66,
      "name": "Extract/exhaust air fan 2 Ripple Alarm",
      "description": "Alr_EA2_Controler_Ripple",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 68,
      "name": "Rotary heat exchanger – motor control ON/OFF",
      "description": "DRHX_DriftON",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 69,
      "name": "Rotary heat exchanger – reset signal",
      "description": "DRHX_AlrReset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 70,
      "name": "Rotary heat exchanger – rotation direction",
      "description": "DRHX_CCW_Rotation",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 71,
      "name": "Rotary heat exchanger rotation alarm",
      "description": "DRHX_RotorAlr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 72,
      "name": "Rotary heat exchanger low voltage alarm",
      "description": "DRHX_V_LowAlr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 73,
      "name": "Rotary heat exchanger hihg voltage alarm",
      "description": "DRHX_V_HighAlr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 74,
      "name": "Rotary heat exchanger high current",
      "description": "DRHX_I_HighAlr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 75,
      "name": "Rotary heat exchanger temperature alarm",
      "description": "DRHX_TempAlr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 76,
      "name": "Rotary heat exchanger  rotation signal",
      "description": "DRHX_RotorSignal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 77,
      "name": "Rotary heat exchanger torque overload",
      "description": "DRHX_Blocked",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 78,
      "name": "Status Brandstop input",
      "description": "ExtBrandStop",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 79,
      "name": "Add on sensor 1 - Sensor fault",
      "description": "AddOnTSens1Err",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 80,
      "name": "Add on sensor 2 - Sensor fault",
      "description": "AddOnTSens2Err",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 81,
      "name": "Add on sensor 3 - Sensor fault",
      "description": "AddOnTSens3Err",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 82,
      "name": "Add on sensor 4 - Sensor fault",
      "description": "AddOnTSens4Err",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 83,
      "name": "Alarm frost thermostat alarm (digital input)",
      "description": "Alr_Frost_OA_Luftsensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 84,
      "name": "Heating coil 2 - Frost control active",
      "description": "HW2FrostReg",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 85,
      "name": "Heating coil 2 - Circulation pump, pump exercising active",
      "description": "HW2PumpExer",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 86,
      "name": "Heating coil 2 - Return sensor - Sensor fault",
      "description": "HW2SensErr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 87,
      "name": "Heating coil 2 - Frost alarm",
      "description": "HW2FrostAlr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 88,
      "name": "Pre-heating coil - Frost alarm",
      "description": "PH_FreezeAlarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 89,
      "name": "Pre-heating coil - Frost protection active",
      "description": "PH_FrostRegAct",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 90,
      "name": "Pre-heater Pump exercise active",
      "description": "PH_PumpExer",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 91,
      "name": "Preheater - heat relay 1",
      "description": "PH_HeatRelay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 92,
      "name": "Pre-heating coil - Overheating fault",
      "description": "PH_Overheat",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 93,
      "name": "Pre-heating coil - Output reduction, low air volume",
      "description": "PH_PowReduce",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 94,
      "name": "Returnwater sensor error",
      "description": "PH_HWBSensErr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 95,
      "name": "Alarm - Heat recovery efficiency below alarm limit",
      "description": "Alr_EXCEffToLow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 96,
      "name": "Alarm Atv Comm Supply",
      "description": "Alr_AtvSA_Comm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 97,
      "name": "Alarm Atv Comm Extract",
      "description": "Alr_AtvEA_Comm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 98,
      "name": "Alarm Atv FC Supply",
      "description": "Alr_AtvSAMotorAlarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 99,
      "name": "Alarm Atv FC Extract",
      "description": "Alr_AtvEAMotorAlarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 100,
      "name": "Frost alarm fluid-coupled coil (CoilEXC)",
      "description": "Alr_FrostBatt_EXC",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 101,
      "name": "Contact error DeIcer El-Battery",
      "description": "Alr_DeIceContact",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 102,
      "name": "DeIcer overheatingsalarm El-Battery",
      "description": "Alr_DeIceOverheat",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 103,
      "name": "DeIcer power reduction alarm El-Battery",
      "description": "Alr_DeIceReduced",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 104,
      "name": "Alarm - pressure transmitter not calibrated (Ice guard rotor he",
      "description": "Alr_NoREXCali",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 105,
      "name": "Alarm - pressure transmitter not configured (Ice guard rotor he",
      "description": "Alr_SensREXNConf",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 106,
      "name": "Coolrecovery over damper active ('1' = Open damper)",
      "description": "NO_CRecovStat",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 107,
      "name": "Cooling stopped by room temperature",
      "description": "NO_CStopRTStat",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 108,
      "name": "Signal for the 4-way-valve in HeatPump",
      "description": "HP_CoolingActv",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 109,
      "name": "Status bit: De-icing of heatpump",
      "description": "HP_De_icingAct",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 110,
      "name": "Alarm - rotor heat exchanger blocked by ice (high pressure over",
      "description": "Alr_RotEXCFrozen",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 111,
      "name": "Alarm - rotor heat exchanger blocked by dirt (high pressure ove",
      "description": "Alr_RotEXCDusty",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 112,
      "name": "Flow is change heat2 active",
      "description": "HT2FlowChgAct",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 113,
      "name": "Status of delaytimer Heat 2",
      "description": "HT2DelayStatus",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 114,
      "name": "Limit of heat 2 is avoid",
      "description": "HT2DelLimBlkNo",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 115,
      "name": "Blocking  Heat2 in recirkulation mode = Aktivated",
      "description": "HT2RecBlkAct",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 116,
      "name": "Status of low flow under 100% recirculation",
      "description": "NH_LowRecFlowStat",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 117,
      "name": "Closed damper running active",
      "description": "RecClosDmpAct",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 118,
      "name": "Max. raise-/fall-time is activated",
      "description": "HW1_RiseFallActiv",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 119,
      "name": "Supply air fan 2 high current limit",
      "description": "Alr_SA2_Contr_HiIOAlr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 120,
      "name": "Supply air fan 2 voltage low alarm",
      "description": "Alr_SA2_Contr_LoVIn",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 121,
      "name": "Supply air fan 2 voltage high alarm",
      "description": "Alr_SA2_Contr_HiVIn",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 122,
      "name": "Supply air fan 2 high current limit alarm",
      "description": "Alr_SA2_Control_I_MaxAlr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 123,
      "name": "Supply air fan 2 temperature alarm",
      "description": "Alr_SA2_Contr_HiTemp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 124,
      "name": "Supply air fan 2 alarm for phase error",
      "description": "Alr_SA2_Contr_PhaseErr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 125,
      "name": "Supply air fan 2 Direction error",
      "description": "Alr_SA2_Contr_Rot_DirErr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 126,
      "name": "Supply air fan 2 alarm for blocked rotor",
      "description": "Alr_SA2_Controler_RotBlk",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 128,
      "name": "Extract/exhaust air fan 2 voltage low alarm",
      "description": "Alr_EA2_Contr_LoVIn",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 129,
      "name": "Extract/exhaust air fan 2 voltage high alarm",
      "description": "Alr_EA2_Contr_HiVIn",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 130,
      "name": "Extract/exhaust air fan 2 high current limit alarm",
      "description": "Alr_EA2_Control_I_MaxAlr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 131,
      "name": "Extract/exhaust air fan 2 temperature alarm",
      "description": "Alr_EA2_Contr_HiTemp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 132,
      "name": "Extract/exhaust air fan 2 alarm for phase error",
      "description": "Alr_EA2_Contr_PhaseErr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 133,
      "name": "Extract/exhaust air fan 2 Direction error",
      "description": "Alr_EA2_Contr_Rot_DirErr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 134,
      "name": "Extract/exhaust air fan 2 alarm for blocked rotor",
      "description": "Alr_EA2_Controler_RotBlk",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 135,
      "name": "Alarm SA2 Controler Comm Alarm",
      "description": "Alr_SA2Controler_Com",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 136,
      "name": "Alarm EA2 Controler Comm Alarm",
      "description": "Alr_EA2Controler_Com",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 137,
      "name": "Supply air fan high current limit",
      "description": "Alr_SA_ControlerI_MaxAlr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 138,
      "name": "Supply air fan voltage low alarm",
      "description": "Alr_SA_Contr_LoVIn",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 139,
      "name": "Supply air fan voltage high alarm",
      "description": "Alr_SA_Contr_HiVIn",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 140,
      "name": "Supply air fan high current limit alarm",
      "description": "Alr_SA_Contr_HiIOAlr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 141,
      "name": "Supply air fan temperature alarm",
      "description": "Alr_SA_Contr_HiTemp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 142,
      "name": "Supply air fan alarm for phase error",
      "description": "Alr_SA_Contr_PhaseErr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 143,
      "name": "Supply air fan Direction error",
      "description": "Alr_SA_Contr_Rot_DirErr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 144,
      "name": "Supply air fan alarm for blocked rotor",
      "description": "Alr_SA_Controler_RotBlk",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 145,
      "name": "Extract/exhaust air fan high current limit",
      "description": "Alr_EA_ControlerI_MaxAlr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 146,
      "name": "Extract/exhaust air fan voltage low alarm",
      "description": "Alr_EA_Contr_LoVIn",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 147,
      "name": "Extract/exhaust air fan voltage high alarm",
      "description": "Alr_EA_Contr_HiVIn",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 148,
      "name": "Extract/exhaust air fan high current limit alarm",
      "description": "Alr_EA_Contr_HiIOAlr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 149,
      "name": "Extract/exhaust air fan temperature alarm",
      "description": "Alr_EA_Contr_HiTemp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 150,
      "name": "Extract/exhaust air fan alarm for phase error",
      "description": "Alr_EA_Contr_PhaseErr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 151,
      "name": "Extract/exhaust air fan Direction error",
      "description": "Alr_EA_Contr_Rot_DirErr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 152,
      "name": "Extract/exhaust air fan alarm for blocked rotor",
      "description": "Alr_EA_Controler_RotBlk",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 153,
      "name": "OJ-DV Supply Comm Alarm",
      "description": "Alr_SA_Controler_Comm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 154,
      "name": "OJ-DV Extract Comm Alarm",
      "description": "Alr_EA_Controler_Comm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 155,
      "name": "TTH-6202 communication error",
      "description": "Alr_TTH6202Com",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 156,
      "name": "Communication Alarm Belimo Smoke Damper",
      "description": "Alr_BDSmokeCom_Error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 157,
      "name": "Position Alarm Belimo Smoke Damper",
      "description": "Alr_BDSmokePos_Error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 158,
      "name": "Extention IO-Modul no 1 - communication error",
      "description": "Alr_Ext_Modul1_Comm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 159,
      "name": "Extention IO-Modul no 2 - communication error",
      "description": "Alr_Ext_Modul2_Comm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 160,
      "name": "Extention IO-Modul no 3 - communication error",
      "description": "Alr_Ext_Modul3_Comm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 161,
      "name": "Extention IO-Modul no 4 - communication error",
      "description": "Alr_Ext_Modul4_Comm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 162,
      "name": "Extention IO-Modul no 5 - communication error",
      "description": "Alr_Ext_Modul5_Comm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 163,
      "name": "Extention IO-Modul no 6 - communication error",
      "description": "Alr_Ext_Modul6_Comm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 164,
      "name": "Extention IO-Modul no 7 - communication error",
      "description": "Alr_Ext_Modul7_Comm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 165,
      "name": "Extention IO-Modul no 8 - communication error",
      "description": "Alr_Ext_Modul8_Comm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 166,
      "name": "Supplysensor 2 alarm",
      "description": "Alr_SupAirTemp2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 167,
      "name": "Addon sensor 1 - Sensor error",
      "description": "Alr_AddOnSens1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 168,
      "name": "Addon sensor 2 - Sensor error",
      "description": "Alr_AddOnSens2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 169,
      "name": "Addon sensor 3 - Sensor error",
      "description": "Alr_AddOnSens3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 170,
      "name": "Addon sensor 4 - Sensor error",
      "description": "Alr_AddOnSens4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 171,
      "name": "SupMotor Alarm",
      "description": "Alr_SA_Controler",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 172,
      "name": "ExtMotor Alarm",
      "description": "Alr_EA_Controler",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 173,
      "name": "Combi coil; Cooling relay no. 2 aktive",
      "description": "Cmb2CoolRel",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 174,
      "name": "Flag for Rise-Falltime active DX-CO2-Cooling",
      "description": "ROHRiFaActiv",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 176,
      "name": "Preheater - heat relay 3",
      "description": "PH_HeatRelay3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 177,
      "name": "State of extern start input",
      "description": "ExternInput_StartState",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 178,
      "name": "Supply air fan EEprom error",
      "description": "Alr_SA_Contr_EE_Error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 179,
      "name": "Supply air fan 2 EEprom error",
      "description": "Alr_SA2_Contr_EE_Error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 180,
      "name": "Extract/exhaust air fan EEprom error",
      "description": "Alr_EA_Contr_EE_Error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 181,
      "name": "Extract/exhaust air fan 2 EEprom error",
      "description": "Alr_EA2_Contr_EE_Error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 182,
      "name": "Sensor alarm TTH6040 no Com",
      "description": "Alr_TTH6040Com",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 183,
      "name": "Low oil level cooling compressor",
      "description": "Alr_LowOilDXHP",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 184,
      "name": "Common-Alarm circulationpumps",
      "description": "Alr_Common_HWPump",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 185,
      "name": "Common-Alarm Supplyfan",
      "description": "Alr_Common_SupFan",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 186,
      "name": "Common-Alarm Extractfan",
      "description": "Alr_Common_ExtFan",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 187,
      "name": "Common-Alarm Supply duct/flow",
      "description": "Alr_Common_SupFlDu",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 188,
      "name": "Common-Alarm Extract duct/flow",
      "description": "Alr_Common_ExtFlDu",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 189,
      "name": "Common-Alarm Exchanger",
      "description": "Alr_Common_EXC",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 190,
      "name": "Common-Alarm antifreeze",
      "description": "Alr_Common_Freeze",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 191,
      "name": "Common-Alarm El-Batteries",
      "description": "Alr_Common_ElHeat",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 192,
      "name": "Common-Alarm Temperatures low/high",
      "description": "Alr_Common_Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 193,
      "name": "Common-Alarm Supply Filter",
      "description": "Alr_Common_SFilt",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 194,
      "name": "Common-Alarm Extract Filter",
      "description": "Alr_Common_EFilt",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 195,
      "name": "Common-Alarm Temperaturesensors",
      "description": "Alr_Common_TmpSens",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 196,
      "name": "Common-Alarm Cooling",
      "description": "Alr_Common_Cool",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 197,
      "name": "Common-Alarm Dampers Belimo",
      "description": "Alr_Common_BDamp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 198,
      "name": "Common-Alarm Internals / SysModBus",
      "description": "Alr_Common_Intern",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 199,
      "name": "Value in Control Reg BMS Ctrl",
      "description": "BMS_InpRegState",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 200,
      "name": "State of extern lowspeed input",
      "description": "ExternInput_LowSpeed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 201,
      "name": "BMS-Sensor Room Out of Range",
      "description": "Alr_BMS_Room_TS_OOR",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 202,
      "name": "BMS-Sensor Outdoor Out of Range",
      "description": "Alr_BMS_OA_TS_OOR",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 203,
      "name": "Fire mann stop",
      "description": "Alr_FireManStop",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 204,
      "name": "Smoke evacuation activated",
      "description": "Alr_SmokEvacAct",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 205,
      "name": "Smoke evacuation fan alarm",
      "description": "Alr_SmokEvaFan",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 206,
      "name": "Output for supply air damper aktive",
      "description": "DO_OA_BigDamp_Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 207,
      "name": "Big Damper relay Supply",
      "description": "DO_SA_BigDamp_Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 208,
      "name": "Recirce DamperSignal",
      "description": "AR_DA_REC_DO",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 209,
      "name": "External OutDoorTemp -Sensor Error",
      "description": "ExOutDSensErr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 210,
      "name": "PreHeatWaterBatt Sensor Alarm",
      "description": "Alr_PreheatAirSens",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 211,
      "name": "Cooling water supply temperature - sensor error",
      "description": "CL_CW_TSensErr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 212,
      "name": "Heat Relay 21 (ExtMod-Reserve)",
      "description": "Heat_RE21_DO21",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 213,
      "name": "Heat Relay 22 (ExtMod-Reserve)",
      "description": "Heat_RE22_DO22",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 214,
      "name": "Heat Relay 23 (ExtMod-Reserve)",
      "description": "Heat_RE23_DO23",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 215,
      "name": "Heat Relay 24 (ExtMod-Reserve)",
      "description": "Heat_RE24_DO24",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 216,
      "name": "Heat Relay 25 (ExtMod-Reserve)",
      "description": "Heat_RE25_DO25",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 217,
      "name": "Heating relay26 (ExtMod-Reserve)",
      "description": "Heat_RE26_DO26",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 218,
      "name": "Pump relay combi coil activated",
      "description": "Combi_PumpRE_DO",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 219,
      "name": "Electric coil: High temperature alarm signal",
      "description": "EL1_OverHtBac",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 220,
      "name": "Electric coil: Relay stuck",
      "description": "Alr_HT1_EL_Coil_Contact",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 221,
      "name": "Electric coil 2: High temperature alarm signal",
      "description": "EL2_OverHtBac",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 222,
      "name": "Electric coil 2: Relay stuck",
      "description": "Alr_HT2_EL_Coil_Contact",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 223,
      "name": "Alarm - Time is out for filter change supply air filter",
      "description": "Alr_OAFilt_TimerAlrOn",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 224,
      "name": "Alarm - Time is out for filter change extract air filter",
      "description": "Alr_EAFilt_TimerAlrOn",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 225,
      "name": "Extended medium speed –> Active",
      "description": "ExtDrfMeSpeed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 226,
      "name": "Preheater - heat relay 2",
      "description": "PH_HeatRelay2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 229,
      "name": "Supply air fan, Power limit",
      "description": "Alr_SA_Contr_PowLim",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 230,
      "name": "Extract/exhaust air fan, Power limit",
      "description": "Alr_EA_Contr_PowLim",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 233,
      "name": "Supply air fan2 Ripple Alarm",
      "description": "Alr_SA2_Controler_Ripple",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 234,
      "name": "Extract/exhaust air fan, Intern Stop",
      "description": "Alr_EA_Controler_IStop",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 235,
      "name": "Supply air fan2 Intern Stop",
      "description": "Alr_SA2_Controler_IStop",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 236,
      "name": "Extract/exhaust air fan 2, Intern Stop",
      "description": "Alr_EA2_Controler_IStop",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 237,
      "name": "CombiBattery heat usable",
      "description": "CmbHeatState",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 238,
      "name": "CombiBattery cool usable",
      "description": "CmbCoolState",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 239,
      "name": "ElPrehheat Overheat State",
      "description": "Pre_OverHtBac",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 240,
      "name": "Contact error Preheater El-Battery",
      "description": "Alr_Preheat_Contact",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 244,
      "name": "Extract/exhaust air fan 2 high current limit",
      "description": "Alr_EA2_Contr_HiIOAlr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 245,
      "name": "B-Alr SupFan is stopped",
      "description": "Alr_SA_FanStop",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 246,
      "name": "Smoke Evac Damper not in position",
      "description": "Alr_SMEvacDmpNotInPos",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 247,
      "name": "Smoke Bypass Damper not in position",
      "description": "Alr_SMBPassDmpNotInPos",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 248,
      "name": "Communication Alarm DPTH1",
      "description": "Alr_DPTH_1Com",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 249,
      "name": "Communication Alarm DPTH2",
      "description": "Alr_DPTH_2Com",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 250,
      "name": "Communication Alarm DPTH3",
      "description": "Alr_DPTH_3Com",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 251,
      "name": "Communication Alarm DPTH4",
      "description": "Alr_DPTH_4Com",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 252,
      "name": "Communication Alarm DPTH5",
      "description": "Alr_DPTH_5Com",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 253,
      "name": "Filter Alarm for SA-Filter (pressure above Limit)",
      "description": "Filt_Alarm_SA",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 254,
      "name": "Filter Alarm for EA2-Filter (pressure above Limit)",
      "description": "Filt_Alarm_EA2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 255,
      "name": "Alarm from Supplyfilter timer",
      "description": "Alr_SAFilt_TimerAlrOn",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 256,
      "name": "Alarm from Extractfilter2 timer",
      "description": "Alr_EAFilt2_TimerAlrOn",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 257,
      "name": "ZoneControl PIR Active",
      "description": "ZM_PIR",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 258,
      "name": "ZoneModule 1 - WindowFrost Value",
      "description": "ZM1_WinFrost",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 259,
      "name": "ZoneModule 1 - PIR Active",
      "description": "ZM1_PIR",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 260,
      "name": "ZoneModule 1 - Room Temp Sensor Error",
      "description": "ZM1_RoomTmpErr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 261,
      "name": "ZoneModule 1 - Supply Temp Sensor Error",
      "description": "ZM1_SupTempErr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 262,
      "name": "ZoneModule 2 - WindowFrost Value",
      "description": "ZM2_WinFrost",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 263,
      "name": "ZoneModule 2 - PIR Active",
      "description": "ZM2_PIR",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 264,
      "name": "ZoneModule 2 - Room Temp Sensor Error",
      "description": "ZM2_RoomTmpErr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 265,
      "name": "ZoneModule 2 - Supply Temp Sensor Error",
      "description": "ZM2_SupTempErr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 266,
      "name": "ZoneModule 3 - WindowFrost Value",
      "description": "ZM3_WinFrost",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 267,
      "name": "ZoneModule 3 - PIR Active",
      "description": "ZM3_PIR",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 268,
      "name": "ZoneModule 3 - Room Temp Sensor Error",
      "description": "ZM3_RoomTmpErr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 269,
      "name": "ZoneModule 3 - Supply Temp Sensor Error",
      "description": "ZM3_SupTempErr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 270,
      "name": "ZoneModule 4 - WindowFrost Value",
      "description": "ZM4_WinFrost",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 271,
      "name": "ZoneModule 4 - PIR Active",
      "description": "ZM4_PIR",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 272,
      "name": "ZoneModule 4 - Room Temp Sensor Error",
      "description": "ZM4_RoomTmpErr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 273,
      "name": "ZoneModule 4 - Supply Temp Sensor Error",
      "description": "ZM4_SupTempErr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 274,
      "name": "Cool Relay 2",
      "description": "Cool_RE2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 275,
      "name": "Cool Relay 3",
      "description": "Cool_RE3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 276,
      "name": "Cool Relay 4",
      "description": "Cool_RE4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 277,
      "name": "Alarm smoke evacuation damper is activated ('1' = Open damper)",
      "description": "Alr_FireEvaDmp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 278,
      "name": "Heat Relay 2 (ExtMod-Reserve)",
      "description": "Heat_RE2_DO2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 279,
      "name": "Combi coil - Return sensor - Sensor fault",
      "description": "CombiTSenErr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 280,
      "name": "Combi coil - Frost alarm",
      "description": "CombiFrostAlrH",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 281,
      "name": "Combi coil - Frost protection active",
      "description": "CombiFrostReg",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 282,
      "name": "Combi coil - Circulation pump, pump exercising active",
      "description": "CombiPumpExer",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 283,
      "name": "Combi coil; Cooling relay aktive",
      "description": "CombiCoolRel",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 284,
      "name": "Combi coil; Heating relay aktive",
      "description": "CombiHeatRel",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 286,
      "name": "Supply Fan wall Alarm (B)",
      "description": "Alr_SA_FanWallAlr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 287,
      "name": "Extract Fan wall Alarm (B)",
      "description": "Alr_EA_FanWallAlr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 288,
      "name": "Extract digital damper output signal ('1' = Open damper)",
      "description": "DO_EA_Damper_Signal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 289,
      "name": "Exhaust digital damper output signal ('1' = Open damper)",
      "description": "DO_EXH_Damper_Signal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 290,
      "name": "Exhaust backup digital damper output signal ('1' = Open damper)",
      "description": "DO_EXHBa_Damper_Signal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 291,
      "name": "Supply backup digital damper output signal ('1' = Open damper)",
      "description": "DO_SABa_Damper_Signal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 292,
      "name": "SupBackupMotor Alarm",
      "description": "AlrSupBMtr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 293,
      "name": "ExhBackupMotor Alarm",
      "description": "AlrExhBMtr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 294,
      "name": "Sensor alarm TTH6040 OutDoor no Com (port A)",
      "description": "TTH_6040OA_PortA_Com",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 295,
      "name": "Supply Backup Motor Alarm",
      "description": "SupBMotorAlarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 296,
      "name": "Exhaust Backup Motor Alarm",
      "description": "ExhBMotorAlarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 297,
      "name": "Reduction of cross-flow exchanger due to de-icing; deicing star",
      "description": "CExcDeIcing",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 298,
      "name": "Electric coil 2 - Output reduction active due to low flow",
      "description": "El_HT2_BatPowerRed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 299,
      "name": "Extract/exhaust air fan Ripplealarm",
      "description": "Alr_EA_Controler_Ripple",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 300,
      "name": "Supply air fan, Intern Stop",
      "description": "Alr_SA_Controler_IStop",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 301,
      "name": "Preheater Frost Alarm Cooling",
      "description": "PH_FrzAlrCool",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 302,
      "name": "Status frost thermostat alarm (digital input)",
      "description": "AR_DI_State_LuftAlr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 303,
      "name": "Humidifier alarm status",
      "description": "HumidAlrInp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 304,
      "name": "Freshair cooling is stopped",
      "description": "NO_CStopStat",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 305,
      "name": "Communication CVM Mini Meter",
      "description": "Alr_CommCVMMini",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 306,
      "name": "Communication CVM Mini Cool Meter",
      "description": "Alr_CommCVMCool",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 307,
      "name": "A-Alr Comm Error HMI_20T",
      "description": "Alr_ComHMI_20T",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 308,
      "name": "Alarm, Fire damper not closed",
      "description": "AlrFireDmpNCls",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 309,
      "name": "Alarm, Fire damper not opened",
      "description": "AlrFireDmpNOpn",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 310,
      "name": "Fire damper test is ongoing",
      "description": "FireDmpTstActv",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 311,
      "name": "Extract air temperature after Heatpump, sensor error",
      "description": "HP_TSExtAirErr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 312,
      "name": "Start of AHU is blocked, if mounted and open",
      "description": "AggBlKAlr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 313,
      "name": "Firethermostat alarm via El-Heater input",
      "description": "FireEHtCoilAlr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 314,
      "name": "Firethermostat alarm via El-Pre-Heater input",
      "description": "FireEPrHeatAlr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 315,
      "name": "Daikin EVKit communications Alarm",
      "description": "AlrCommDaikin",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 316,
      "name": "Daikin 'warning' bits from register 30003",
      "description": "AlrDaikinWrn",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 317,
      "name": "Daikin 'alarm' bits from register 30003",
      "description": "AlrDaikinAlr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 318,
      "name": "Daikin 'error' bits from register 30003",
      "description": "AlrDaikinErr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 320,
      "name": "Drives Compressor communication alarm",
      "description": "Alr_DrCmpComAlr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 321,
      "name": "Drives Compressor high current alarm",
      "description": "Alr_DrCmp_IHgh",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 322,
      "name": "Drives Compressor low voltage alarm",
      "description": "Alr_DrCmpLwVlt",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 323,
      "name": "Drives Compressor high voltage alarm",
      "description": "Alr_DrCmpHghVlt",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 324,
      "name": "Drives Compressor high temperature alarm",
      "description": "Alr_DrCmpHiTmp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 325,
      "name": "Drives Compressor compressor alarm",
      "description": "Alr_DrCmpInpPhAlr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 326,
      "name": "Drives Compressor rotor blocked",
      "description": "Alr_DrCmpRtrBlkAlr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 327,
      "name": "Drives Compressor current limit alarm",
      "description": "Alr_DrCmpILimitAlr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 328,
      "name": "Drives Compressor voltage limit alarm",
      "description": "Alr_DrCmpVLimitAlr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 329,
      "name": "Drives Compressor rotor direction alarm",
      "description": "Alr_DrCmpRtrDirAlr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 330,
      "name": "Drives Compressor Eeprom error",
      "description": "Alr_DrCmpEEPROM",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 331,
      "name": "Drives Compressor internal Stop",
      "description": "Alr_DrCmpIntrnStp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 332,
      "name": "Drives Compressor Earth fault alarm",
      "description": "Alr_DrCmpEarthFlt",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 333,
      "name": "Drives Compressor Motor phase alarm",
      "description": "Alr_DrCmpPhaseErr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 334,
      "name": "Drives Compressot MOC communication err",
      "description": "Alr_DrCmpComErrMOC",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 335,
      "name": "Drives Compressor 24V overload alarm",
      "description": "Alr_DrCmp24VOvrlad",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 336,
      "name": "Drives Compressor internal bootloader alarm",
      "description": "Alr_DrCmpMOCinBoot",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 337,
      "name": "Drives Compressor internal com alarm",
      "description": "Alr_DrCmpComErrIOM",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 338,
      "name": "Drives Compressor Motor overheat alarm",
      "description": "Alr_DrCmpOverheat",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 339,
      "name": "Drives Compressor Start up alarm",
      "description": "Alr_DrCmpErStrtup",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 340,
      "name": "Drives Compressor Pressure relax alarm",
      "description": "Alr_DrCmpPrssRlx",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 341,
      "name": "Drives Compressor Max start alarm",
      "description": "Alr_DrCmpMaxStarts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 342,
      "name": "Drives Compressor Min run time alarm",
      "description": "Alr_DrCmpMinRntime",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 343,
      "name": "Drives Compressor Overloaded",
      "description": "Alr_DrCmp_Overload",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 348,
      "name": "Heat pump deicing not correct",
      "description": "Alr_HP_Deice_Incorrect",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 349,
      "name": "Heat pump water temp alarm",
      "description": "Alr_HP_WaterTemp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 350,
      "name": "State of the Heat pump Oil/Defrost input",
      "description": "HP_Stat_Lub",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 352,
      "name": "Alarm Counterflow EXC Deicing is active for too long time",
      "description": "Alr_CF_Timerunout_On",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 353,
      "name": "Filter calibration completed OA (valid filter data)ONLY IF 'DYN",
      "description": "FiltCaliDone_OA",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 354,
      "name": "Filter calibration completed SA (valid filter data)ONLY IF 'DYN",
      "description": "FiltCaliDone_SA",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 355,
      "name": "Filter calibration completed EA1 (valid filter data)ONLY IF 'DY",
      "description": "FiltCaliDone_EA1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 356,
      "name": "Filter calibration completed EA2 (valid filter data)ONLY IF 'DY",
      "description": "FiltCaliDone_EA2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 357,
      "name": "Pre-heating coil - Return sensor - Sensor fault",
      "description": "PH_TempSensErr",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 358,
      "name": "Drive Compressor Existflag",
      "description": "EXISTS_DV_Compressor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 0,
      "name": "Alarm reset signal (AutoReturn to zero)",
      "description": "Alr_Reset_Uset",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "Cooling recovery: ON/OFF",
      "description": "AHU_CoolRecovFunc",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "Summer night cooling: ON/OFF",
      "description": "SNC_Func",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "Summer/winter temp. compensation: ON/OFF",
      "description": "SWTC_Func",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "Flow/outdoor temperature compensation: ON/OFF",
      "description": "AR_FlwTmpCmpFunc",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "Recirculation: ON/OFF ('1' = Open damper)",
      "description": "NH_REC_Func_On",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "Forced flow with cooling demand: ON/OFF",
      "description": "CL_Cool_FlwForceFc",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "Automatic summer/winter time: ON/OFF",
      "description": "SWTC_SumFunc",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "Input for forced high speed",
      "description": "ExtDrfHiPeriod",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "Run-on time for forced high speed active",
      "description": "ExtDrfPeriodON",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "Start manual zero calibration (can be used together with automa",
      "description": "AHU_ManZeroCali",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "Automatic zero calibration: ON/OFF",
      "description": "AHU_AutoZeroCali",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "Dynamic filter alarm: ON/OFF OFF static limit on  dynamic limit",
      "description": "FiltDynAlrFunc",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "Start filter calibration. Is automatically reset to zero (OFF)",
      "description": "FM_FiltCalibrate_Start",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "Activate outdoor temperature from BMS",
      "description": "TR_MBT_OA_Act",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "Activate room temperature from BMS",
      "description": "TR_MBT_Room1Activ",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "Hot water supply is available for the combi coil",
      "description": "CmbEnHeatMB",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "Cold water supply is available for the combi coil",
      "description": "CmbEnCoolMB",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "Force recirc via Ext. Modbus ('1' = Open damper)",
      "description": "ExtMB_ForceRecirc",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "Enable Modbus Force recirc signal",
      "description": "ExtMBEnbl_ForceRec",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "Enable combi coil for control via external Modbus [1=Modbus/0=D",
      "description": "CmbEnCtrlMB",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "Filter (OA) Dynamic Alarm function ON/OFF OFF -> Static Limit O",
      "description": "Filt_DynAlrFunc_OA",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "Filter (SA) Dynamic Alarm function ON/OFF OFF -> Static Limit O",
      "description": "Filt_DynAlrFunc_SA",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "Filter (EX) Dynamic Alarm function ON/OFF OFF -> Static Limit O",
      "description": "Filt_DynAlrFunc_EA1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "Filter (EX2) Dynamic Alarm function ON/OFF OFF -> Static Limit",
      "description": "Filt_DynAlrFunc_EA2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "Rotary heatexchanger, turn ratation direction to counter clock",
      "description": "EXC_CCV",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "Summer Night Cooling activated in low speed",
      "description": "SNC_FuncLoSpeed",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "External high speed start signal",
      "description": "ExtHighSpdSet",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "Drive Compressor Mountflag",
      "description": "MNT_DV_Compressor",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "Input for forced medium speed",
      "description": "ExtDrfMePeriod",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "Limit the first step between min / max SA-BattFlow El-Heater 1",
      "description": "EL_HT1_LimitStep_1Uset",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "Limit the first step between min / max SA-BattFlow El-Heater 2",
      "description": "EL_HT2_LimitStep_1Uset",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "Limit the first step between min / max SA-BattFlow El- Preheate",
      "description": "PH_EL_LimitStep_1Uset",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CAL",
      "instance": 0,
      "name": "Calendar #1",
      "description": "Calendar #1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CAL",
      "instance": 1,
      "name": "Calendar #2",
      "description": "Calendar #2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CAL",
      "instance": 2,
      "name": "Calendar #3",
      "description": "Calendar #3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "NC",
      "instance": 0,
      "name": "NC 00 A-Alarm",
      "description": "Notification Class 00 A-Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "NC",
      "instance": 1,
      "name": "NC 01 B-Alarm",
      "description": "Notification Class 01 B-Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "SCH",
      "instance": 0,
      "name": "Schedule #1",
      "description": "Schedule #1",
      "units": "",
      "access": "W",
      "states": ""
    }
  ]
}
