{
  "manufacturer": "OJ Electronics",
  "manufacturer_slug": "oj-electronics",
  "model": "OJ GreenZone ZoneMaster, SW 3.47",
  "model_slug": "oj-greenzone-zonemaster",
  "aliases": [
    "OJ-ZoneMaster",
    "ZoneMaster",
    "OJ Green Zone",
    "GreenZone",
    "OJ ZoneControl",
    "67851"
  ],
  "equipment_type": "Zone ventilation controller (VAV zone master)",
  "applies_to": "OJ Electronics GreenZone ZoneMaster demand-controlled ventilation masters with software 3.47, including their ZoneModules.",
  "summary": "The OJ GreenZone ZoneMaster coordinates up to 25 ZoneModules (room VAV, valve and sensor controllers) and the air handling unit for demand-controlled ventilation. Its EDE lists AHU and section values, then a fixed block of about 59 objects for each of ZoneModules 1-25: room and supply temperatures, CO2/VOC and RH, VAV flows and damper positions, valve outputs, setpoints and alarm bitmaps.",
  "bacnet_transport": [],
  "firmware": "SW 3.47",
  "default_device_instance": 22020,
  "access_inferred": true,
  "notes": [
    "Built from the installer EDE export (67851, 06-07-2020). The EDE has no read/write column, units or descriptions, so access is inferred (AV/BV writable, AI/BI read-only) and units are blank.",
    "Each ZoneModule n uses its own instance block (ZoneModule 1 = 1000-range, ZoneModule 9 = 1800-range); objects for zone modules that are not installed will read nothing useful.",
    "ZoneMaster 1-5 local alarm status sits on AI 4000, 4100, 4200, 4300 and 4400.",
    "The EDE does not say which BACnet transport the controller uses; check it on site."
  ],
  "source": {
    "title": "OJ GreenZone ZoneControl EDE file (installer), v3.47",
    "doc_number": "67851",
    "revision_date": "06-07-2020",
    "url": "https://ojelectronics.com/controllers-sensors/wp-admin/admin-ajax.php?action=productdownload&media_id=46526948&filename=67851-ZoneControl_v347_ede-installer.csv"
  },
  "integration": {
    "summary": "To drive the system from the BMS, set BV 110 to take digital inputs from the BMS, then use BV 103 (start), BV 105 / BV 106 (max / min air) and BV 104 (fire). Read AI 111 and AI 104 for operation and AHU status, each ZoneModule's room temperature and alarm bitmaps, and AI 109 for the section alarm.",
    "minimum_points": [
      {
        "ref": "BV 103",
        "name": "DIN Start (BMS)",
        "why": "Start command from the BMS"
      },
      {
        "ref": "BV 110",
        "name": "Enable Digital Input Values from BMS",
        "why": "Use BMS values instead of the digital inputs"
      },
      {
        "ref": "BV 105",
        "name": "DIN Max Air (BMS)",
        "why": "Max air command from the BMS"
      },
      {
        "ref": "BV 106",
        "name": "DIN Min Air (BMS)",
        "why": "Min air command from the BMS"
      },
      {
        "ref": "BV 112",
        "name": "Clear All Alarms (BMS)",
        "why": "Clear all alarms"
      },
      {
        "ref": "AI 111",
        "name": "ZoneMaster Operation Mode",
        "why": "Current operating mode of the zone system"
      },
      {
        "ref": "AI 104",
        "name": "AHU status",
        "why": "Status of the air handling unit"
      },
      {
        "ref": "AI 1009",
        "name": "ZoneModule 1 Room Temperature Actual Value",
        "why": "ZoneModule 1 room temperature"
      },
      {
        "ref": "AI 109",
        "name": "Section Master Alarm Status",
        "why": "Section master alarm status"
      }
    ],
    "enable": "Going by the object names, BV 110 (Enable Digital Input Values from BMS) has to be on before the BMS input values BV 103-109 (start, fire, max/min air, summer night cooling) are used. The EDE has no further explanation.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The EDE gives device instance 22020 and device name OJ-ZoneMaster."
    ],
    "gotchas": [
      "The EDE is a full map for 25 ZoneModules; only the installed ones carry data.",
      "Alarm bitmaps (AI xx25-xx28 per zone) must be split into bits."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 100,
      "name": "AHU Supply Fan Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 101,
      "name": "AHU Extract Fan Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 102,
      "name": "AHU Supply Air Temp Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 103,
      "name": "AHU Cooling Pump Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "AHU status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 105,
      "name": "AHU Supply Fan Alarm Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106,
      "name": "AHU Extract Fan Alarm Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 107,
      "name": "Combined Cooling Water Temp Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 108,
      "name": "Combined Outdoor Temp Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 109,
      "name": "Section Master Alarm Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 110,
      "name": "Section ZoneModule Alarm Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 111,
      "name": "ZoneMaster Operation Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 112,
      "name": "Actual Summer/Winter Compensation",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 300,
      "name": "Number Of Zonemodules",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 301,
      "name": "Section Supply Damper Max Position",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 302,
      "name": "Section Extract Damper Max Position",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 303,
      "name": "Section Heat Valve Max Position",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 304,
      "name": "Section Cool Valve Max Position",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 305,
      "name": "Section Minimum Temperature Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 306,
      "name": "Section Cooling Requirement",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1000,
      "name": "ZoneModule 1 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1001,
      "name": "ZoneModule 1 VAV Supply 1 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1002,
      "name": "ZoneModule 1 VAV Supply 1 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1003,
      "name": "ZoneModule 1 VAV Supply 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1004,
      "name": "ZoneModule 1 VAV Supply 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1005,
      "name": "ZoneModule 1 VAV Extract Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1006,
      "name": "ZoneModule 1 VAV Extract Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1007,
      "name": "ZoneModule 1 Heating Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1008,
      "name": "ZoneModule 1 Cooling Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1009,
      "name": "ZoneModule 1 Room Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1010,
      "name": "ZoneModule 1 Supply Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1011,
      "name": "ZoneModule 1 Remote Setpoint Offset Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1012,
      "name": "ZoneModule 1 CO2/VOC  Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1013,
      "name": "ZoneModule 1 RH Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1014,
      "name": "ZoneModule 1 Room Temperature Actual Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1015,
      "name": "ZoneModule 1 Room Panel Air Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1016,
      "name": "ZoneModule 1 Heating Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1017,
      "name": "ZoneModule 1 Cooling Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1018,
      "name": "ZoneModule 1 VAV Supply 1 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1019,
      "name": "ZoneModule 1 VAV Supply 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1020,
      "name": "ZoneModule 1 VAV Extract Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1021,
      "name": "ZoneModule 1 EL Heater 1 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1022,
      "name": "ZoneModule 1 EL Heater 2 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1023,
      "name": "ZoneModule 1 Ext Aout1 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1024,
      "name": "ZoneModule 1 Ext Aout2 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1025,
      "name": "ZoneModule 1 ZoneModule Alarm Bitmap 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1026,
      "name": "ZoneModule 1 ZoneModule Alarm Bitmap 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1027,
      "name": "ZoneModule 1 ZoneModule Alarm Bitmap 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1028,
      "name": "ZoneModule 1 ZoneModule Alarm Bitmap 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1029,
      "name": "ZoneModule 1 VAV Extract 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1030,
      "name": "ZoneModule 1 VAV Extract 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1031,
      "name": "ZoneModule 1 VAV Extract 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1100,
      "name": "ZoneModule 2 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1101,
      "name": "ZoneModule 2 VAV Supply 1 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1102,
      "name": "ZoneModule 2 VAV Supply 1 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1103,
      "name": "ZoneModule 2 VAV Supply 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1104,
      "name": "ZoneModule 2 VAV Supply 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1105,
      "name": "ZoneModule 2 VAV Extract Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1106,
      "name": "ZoneModule 2 VAV Extract Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1107,
      "name": "ZoneModule 2 Heating Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1108,
      "name": "ZoneModule 2 Cooling Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1109,
      "name": "ZoneModule 2 Room Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1110,
      "name": "ZoneModule 2 Supply Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1111,
      "name": "ZoneModule 2 Remote Setpoint Offset Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1112,
      "name": "ZoneModule 2 CO2/VOC  Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1113,
      "name": "ZoneModule 2 RH Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1114,
      "name": "ZoneModule 2 Room Temperature Actual Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1115,
      "name": "ZoneModule 2 Room Panel Air Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1116,
      "name": "ZoneModule 2 Heating Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1117,
      "name": "ZoneModule 2 Cooling Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1118,
      "name": "ZoneModule 2 VAV Supply 1 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1119,
      "name": "ZoneModule 2 VAV Supply 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1120,
      "name": "ZoneModule 2 VAV Extract Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1121,
      "name": "ZoneModule 2 EL Heater 1 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1122,
      "name": "ZoneModule 2 EL Heater 2 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1123,
      "name": "ZoneModule 2 Ext Aout1 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1124,
      "name": "ZoneModule 2 Ext Aout2 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1125,
      "name": "ZoneModule 2 ZoneModule Alarm Bitmap 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1126,
      "name": "ZoneModule 2 ZoneModule Alarm Bitmap 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1127,
      "name": "ZoneModule 2 ZoneModule Alarm Bitmap 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1128,
      "name": "ZoneModule 2 ZoneModule Alarm Bitmap 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1129,
      "name": "ZoneModule 2 VAV Extract 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1130,
      "name": "ZoneModule 2 VAV Extract 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1131,
      "name": "ZoneModule 2 VAV Extract 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1200,
      "name": "ZoneModule 3 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1201,
      "name": "ZoneModule 3 VAV Supply 1 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1202,
      "name": "ZoneModule 3 VAV Supply 1 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1203,
      "name": "ZoneModule 3 VAV Supply 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1204,
      "name": "ZoneModule 3 VAV Supply 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1205,
      "name": "ZoneModule 3 VAV Extract Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1206,
      "name": "ZoneModule 3 VAV Extract Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1207,
      "name": "ZoneModule 3 Heating Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1208,
      "name": "ZoneModule 3 Cooling Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1209,
      "name": "ZoneModule 3 Room Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1210,
      "name": "ZoneModule 3 Supply Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1211,
      "name": "ZoneModule 3 Remote Setpoint Offset Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1212,
      "name": "ZoneModule 3 CO2/VOC  Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1213,
      "name": "ZoneModule 3 RH Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1214,
      "name": "ZoneModule 3 Room Temperature Actual Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1215,
      "name": "ZoneModule 3 Room Panel Air Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1216,
      "name": "ZoneModule 3 Heating Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1217,
      "name": "ZoneModule 3 Cooling Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1218,
      "name": "ZoneModule 3 VAV Supply 1 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1219,
      "name": "ZoneModule 3 VAV Supply 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1220,
      "name": "ZoneModule 3 VAV Extract Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1221,
      "name": "ZoneModule 3 EL Heater 1 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1222,
      "name": "ZoneModule 3 EL Heater 2 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1223,
      "name": "ZoneModule 3 Ext Aout1 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1224,
      "name": "ZoneModule 3 Ext Aout2 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1225,
      "name": "ZoneModule 3 ZoneModule Alarm Bitmap 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1226,
      "name": "ZoneModule 3 ZoneModule Alarm Bitmap 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1227,
      "name": "ZoneModule 3 ZoneModule Alarm Bitmap 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1228,
      "name": "ZoneModule 3 ZoneModule Alarm Bitmap 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1229,
      "name": "ZoneModule 3 VAV Extract 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1230,
      "name": "ZoneModule 3 VAV Extract 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1231,
      "name": "ZoneModule 3 VAV Extract 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1300,
      "name": "ZoneModule 4 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1301,
      "name": "ZoneModule 4 VAV Supply 1 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1302,
      "name": "ZoneModule 4 VAV Supply 1 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1303,
      "name": "ZoneModule 4 VAV Supply 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1304,
      "name": "ZoneModule 4 VAV Supply 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1305,
      "name": "ZoneModule 4 VAV Extract Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1306,
      "name": "ZoneModule 4 VAV Extract Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1307,
      "name": "ZoneModule 4 Heating Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1308,
      "name": "ZoneModule 4 Cooling Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1309,
      "name": "ZoneModule 4 Room Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1310,
      "name": "ZoneModule 4 Supply Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1311,
      "name": "ZoneModule 4 Remote Setpoint Offset Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1312,
      "name": "ZoneModule 4 CO2/VOC  Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1313,
      "name": "ZoneModule 4 RH Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1314,
      "name": "ZoneModule 4 Room Temperature Actual Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1315,
      "name": "ZoneModule 4 Room Panel Air Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1316,
      "name": "ZoneModule 4 Heating Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1317,
      "name": "ZoneModule 4 Cooling Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1318,
      "name": "ZoneModule 4 VAV Supply 1 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1319,
      "name": "ZoneModule 4 VAV Supply 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1320,
      "name": "ZoneModule 4 VAV Extract Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1321,
      "name": "ZoneModule 4 EL Heater 1 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1322,
      "name": "ZoneModule 4 EL Heater 2 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1323,
      "name": "ZoneModule 4 Ext Aout1 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1324,
      "name": "ZoneModule 4 Ext Aout2 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1325,
      "name": "ZoneModule 4 ZoneModule Alarm Bitmap 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1326,
      "name": "ZoneModule 4 ZoneModule Alarm Bitmap 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1327,
      "name": "ZoneModule 4 ZoneModule Alarm Bitmap 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1328,
      "name": "ZoneModule 4 ZoneModule Alarm Bitmap 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1329,
      "name": "ZoneModule 4 VAV Extract 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1330,
      "name": "ZoneModule 4 VAV Extract 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1331,
      "name": "ZoneModule 4 VAV Extract 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1400,
      "name": "ZoneModule 5 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1401,
      "name": "ZoneModule 5 VAV Supply 1 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1402,
      "name": "ZoneModule 5 VAV Supply 1 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1403,
      "name": "ZoneModule 5 VAV Supply 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1404,
      "name": "ZoneModule 5 VAV Supply 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1405,
      "name": "ZoneModule 5 VAV Extract Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1406,
      "name": "ZoneModule 5 VAV Extract Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1407,
      "name": "ZoneModule 5 Heating Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1408,
      "name": "ZoneModule 5 Cooling Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1409,
      "name": "ZoneModule 5 Room Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1410,
      "name": "ZoneModule 5 Supply Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1411,
      "name": "ZoneModule 5 Remote Setpoint Offset Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1412,
      "name": "ZoneModule 5 CO2/VOC  Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1413,
      "name": "ZoneModule 5 RH Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1414,
      "name": "ZoneModule 5 Room Temperature Actual Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1415,
      "name": "ZoneModule 5 Room Panel Air Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1416,
      "name": "ZoneModule 5 Heating Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1417,
      "name": "ZoneModule 5 Cooling Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1418,
      "name": "ZoneModule 5 VAV Supply 1 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1419,
      "name": "ZoneModule 5 VAV Supply 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1420,
      "name": "ZoneModule 5 VAV Extract Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1421,
      "name": "ZoneModule 5 EL Heater 1 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1422,
      "name": "ZoneModule 5 EL Heater 2 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1423,
      "name": "ZoneModule 5 Ext Aout1 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1424,
      "name": "ZoneModule 5 Ext Aout2 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1425,
      "name": "ZoneModule 5 ZoneModule Alarm Bitmap 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1426,
      "name": "ZoneModule 5 ZoneModule Alarm Bitmap 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1427,
      "name": "ZoneModule 5 ZoneModule Alarm Bitmap 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1428,
      "name": "ZoneModule 5 ZoneModule Alarm Bitmap 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1429,
      "name": "ZoneModule 5 VAV Extract 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1430,
      "name": "ZoneModule 5 VAV Extract 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1431,
      "name": "ZoneModule 5 VAV Extract 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1500,
      "name": "ZoneModule 6 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1501,
      "name": "ZoneModule 6 VAV Supply 1 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1502,
      "name": "ZoneModule 6 VAV Supply 1 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1503,
      "name": "ZoneModule 6 VAV Supply 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1504,
      "name": "ZoneModule 6 VAV Supply 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1505,
      "name": "ZoneModule 6 VAV Extract Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1506,
      "name": "ZoneModule 6 VAV Extract Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1507,
      "name": "ZoneModule 6 Heating Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1508,
      "name": "ZoneModule 6 Cooling Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1509,
      "name": "ZoneModule 6 Room Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1510,
      "name": "ZoneModule 6 Supply Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1511,
      "name": "ZoneModule 6 Remote Setpoint Offset Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1512,
      "name": "ZoneModule 6 CO2/VOC  Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1513,
      "name": "ZoneModule 6 RH Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1514,
      "name": "ZoneModule 6 Room Temperature Actual Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1515,
      "name": "ZoneModule 6 Room Panel Air Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1516,
      "name": "ZoneModule 6 Heating Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1517,
      "name": "ZoneModule 6 Cooling Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1518,
      "name": "ZoneModule 6 VAV Supply 1 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1519,
      "name": "ZoneModule 6 VAV Supply 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1520,
      "name": "ZoneModule 6 VAV Extract Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1521,
      "name": "ZoneModule 6 EL Heater 1 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1522,
      "name": "ZoneModule 6 EL Heater 2 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1523,
      "name": "ZoneModule 6 Ext Aout1 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1524,
      "name": "ZoneModule 6 Ext Aout2 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1525,
      "name": "ZoneModule 6 ZoneModule Alarm Bitmap 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1526,
      "name": "ZoneModule 6 ZoneModule Alarm Bitmap 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1527,
      "name": "ZoneModule 6 ZoneModule Alarm Bitmap 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1528,
      "name": "ZoneModule 6 ZoneModule Alarm Bitmap 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1529,
      "name": "ZoneModule 6 VAV Extract 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1530,
      "name": "ZoneModule 6 VAV Extract 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1531,
      "name": "ZoneModule 6 VAV Extract 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1600,
      "name": "ZoneModule 7 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1601,
      "name": "ZoneModule 7 VAV Supply 1 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1602,
      "name": "ZoneModule 7 VAV Supply 1 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1603,
      "name": "ZoneModule 7 VAV Supply 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1604,
      "name": "ZoneModule 7 VAV Supply 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1605,
      "name": "ZoneModule 7 VAV Extract Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1606,
      "name": "ZoneModule 7 VAV Extract Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1607,
      "name": "ZoneModule 7 Heating Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1608,
      "name": "ZoneModule 7 Cooling Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1609,
      "name": "ZoneModule 7 Room Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1610,
      "name": "ZoneModule 7 Supply Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611,
      "name": "ZoneModule 7 Remote Setpoint Offset Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1612,
      "name": "ZoneModule 7 CO2/VOC  Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1613,
      "name": "ZoneModule 7 RH Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1614,
      "name": "ZoneModule 7 Room Temperature Actual Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1615,
      "name": "ZoneModule 7 Room Panel Air Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1616,
      "name": "ZoneModule 7 Heating Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1617,
      "name": "ZoneModule 7 Cooling Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1618,
      "name": "ZoneModule 7 VAV Supply 1 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1619,
      "name": "ZoneModule 7 VAV Supply 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1620,
      "name": "ZoneModule 7 VAV Extract Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1621,
      "name": "ZoneModule 7 EL Heater 1 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1622,
      "name": "ZoneModule 7 EL Heater 2 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1623,
      "name": "ZoneModule 7 Ext Aout1 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1624,
      "name": "ZoneModule 7 Ext Aout2 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1625,
      "name": "ZoneModule 7 ZoneModule Alarm Bitmap 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1626,
      "name": "ZoneModule 7 ZoneModule Alarm Bitmap 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1627,
      "name": "ZoneModule 7 ZoneModule Alarm Bitmap 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1628,
      "name": "ZoneModule 7 ZoneModule Alarm Bitmap 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1629,
      "name": "ZoneModule 7 VAV Extract 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1630,
      "name": "ZoneModule 7 VAV Extract 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1631,
      "name": "ZoneModule 7 VAV Extract 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1700,
      "name": "ZoneModule 8 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1701,
      "name": "ZoneModule 8 VAV Supply 1 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1702,
      "name": "ZoneModule 8 VAV Supply 1 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1703,
      "name": "ZoneModule 8 VAV Supply 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1704,
      "name": "ZoneModule 8 VAV Supply 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1705,
      "name": "ZoneModule 8 VAV Extract Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1706,
      "name": "ZoneModule 8 VAV Extract Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1707,
      "name": "ZoneModule 8 Heating Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1708,
      "name": "ZoneModule 8 Cooling Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1709,
      "name": "ZoneModule 8 Room Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1710,
      "name": "ZoneModule 8 Supply Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1711,
      "name": "ZoneModule 8 Remote Setpoint Offset Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1712,
      "name": "ZoneModule 8 CO2/VOC  Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1713,
      "name": "ZoneModule 8 RH Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1714,
      "name": "ZoneModule 8 Room Temperature Actual Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1715,
      "name": "ZoneModule 8 Room Panel Air Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1716,
      "name": "ZoneModule 8 Heating Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1717,
      "name": "ZoneModule 8 Cooling Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1718,
      "name": "ZoneModule 8 VAV Supply 1 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1719,
      "name": "ZoneModule 8 VAV Supply 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1720,
      "name": "ZoneModule 8 VAV Extract Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1721,
      "name": "ZoneModule 8 EL Heater 1 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1722,
      "name": "ZoneModule 8 EL Heater 2 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1723,
      "name": "ZoneModule 8 Ext Aout1 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1724,
      "name": "ZoneModule 8 Ext Aout2 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1725,
      "name": "ZoneModule 8 ZoneModule Alarm Bitmap 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1726,
      "name": "ZoneModule 8 ZoneModule Alarm Bitmap 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1727,
      "name": "ZoneModule 8 ZoneModule Alarm Bitmap 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1728,
      "name": "ZoneModule 8 ZoneModule Alarm Bitmap 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1729,
      "name": "ZoneModule 8 VAV Extract 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1730,
      "name": "ZoneModule 8 VAV Extract 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1731,
      "name": "ZoneModule 8 VAV Extract 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1800,
      "name": "ZoneModule 9 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1801,
      "name": "ZoneModule 9 VAV Supply 1 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1802,
      "name": "ZoneModule 9 VAV Supply 1 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1803,
      "name": "ZoneModule 9 VAV Supply 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1804,
      "name": "ZoneModule 9 VAV Supply 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1805,
      "name": "ZoneModule 9 VAV Extract Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1806,
      "name": "ZoneModule 9 VAV Extract Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1807,
      "name": "ZoneModule 9 Heating Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1808,
      "name": "ZoneModule 9 Cooling Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1809,
      "name": "ZoneModule 9 Room Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1810,
      "name": "ZoneModule 9 Supply Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1811,
      "name": "ZoneModule 9 Remote Setpoint Offset Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1812,
      "name": "ZoneModule 9 CO2/VOC  Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1813,
      "name": "ZoneModule 9 RH Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1814,
      "name": "ZoneModule 9 Room Temperature Actual Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1815,
      "name": "ZoneModule 9 Room Panel Air Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1816,
      "name": "ZoneModule 9 Heating Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1817,
      "name": "ZoneModule 9 Cooling Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1818,
      "name": "ZoneModule 9 VAV Supply 1 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1819,
      "name": "ZoneModule 9 VAV Supply 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1820,
      "name": "ZoneModule 9 VAV Extract Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1821,
      "name": "ZoneModule 9 EL Heater 1 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1822,
      "name": "ZoneModule 9 EL Heater 2 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1823,
      "name": "ZoneModule 9 Ext Aout1 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1824,
      "name": "ZoneModule 9 Ext Aout2 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1825,
      "name": "ZoneModule 9 ZoneModule Alarm Bitmap 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1826,
      "name": "ZoneModule 9 ZoneModule Alarm Bitmap 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1827,
      "name": "ZoneModule 9 ZoneModule Alarm Bitmap 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1828,
      "name": "ZoneModule 9 ZoneModule Alarm Bitmap 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1829,
      "name": "ZoneModule 9 VAV Extract 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1830,
      "name": "ZoneModule 9 VAV Extract 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1831,
      "name": "ZoneModule 9 VAV Extract 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1900,
      "name": "ZoneModule 10 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1901,
      "name": "ZoneModule 10 VAV Supply 1 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1902,
      "name": "ZoneModule 10 VAV Supply 1 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1903,
      "name": "ZoneModule 10 VAV Supply 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1904,
      "name": "ZoneModule 10 VAV Supply 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1905,
      "name": "ZoneModule 10 VAV Extract Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1906,
      "name": "ZoneModule 10 VAV Extract Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1907,
      "name": "ZoneModule 10 Heating Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1908,
      "name": "ZoneModule 10 Cooling Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1909,
      "name": "ZoneModule 10 Room Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1910,
      "name": "ZoneModule 10 Supply Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1911,
      "name": "ZoneModule 10 Remote Setpoint Offset Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1912,
      "name": "ZoneModule 10 CO2/VOC  Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1913,
      "name": "ZoneModule 10 RH Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1914,
      "name": "ZoneModule 10 Room Temperature Actual Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1915,
      "name": "ZoneModule 10 Room Panel Air Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1916,
      "name": "ZoneModule 10 Heating Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1917,
      "name": "ZoneModule 10 Cooling Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1918,
      "name": "ZoneModule 10 VAV Supply 1 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1919,
      "name": "ZoneModule 10 VAV Supply 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1920,
      "name": "ZoneModule 10 VAV Extract Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1921,
      "name": "ZoneModule 10 EL Heater 1 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1922,
      "name": "ZoneModule 10 EL Heater 2 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1923,
      "name": "ZoneModule 10 Ext Aout1 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1924,
      "name": "ZoneModule 10 Ext Aout2 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1925,
      "name": "ZoneModule 10 ZoneModule Alarm Bitmap 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1926,
      "name": "ZoneModule 10 ZoneModule Alarm Bitmap 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1927,
      "name": "ZoneModule 10 ZoneModule Alarm Bitmap 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1928,
      "name": "ZoneModule 10 ZoneModule Alarm Bitmap 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1929,
      "name": "ZoneModule 10 VAV Extract 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1930,
      "name": "ZoneModule 10 VAV Extract 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1931,
      "name": "ZoneModule 10 VAV Extract 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2000,
      "name": "ZoneModule 11 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2001,
      "name": "ZoneModule 11 VAV Supply 1 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2002,
      "name": "ZoneModule 11 VAV Supply 1 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2003,
      "name": "ZoneModule 11 VAV Supply 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2004,
      "name": "ZoneModule 11 VAV Supply 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2005,
      "name": "ZoneModule 11 VAV Extract Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2006,
      "name": "ZoneModule 11 VAV Extract Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2007,
      "name": "ZoneModule 11 Heating Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2008,
      "name": "ZoneModule 11 Cooling Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2009,
      "name": "ZoneModule 11 Room Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2010,
      "name": "ZoneModule 11 Supply Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2011,
      "name": "ZoneModule 11 Remote Setpoint Offset Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2012,
      "name": "ZoneModule 11 CO2/VOC  Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2013,
      "name": "ZoneModule 11 RH Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2014,
      "name": "ZoneModule 11 Room Temperature Actual Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2015,
      "name": "ZoneModule 11 Room Panel Air Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2016,
      "name": "ZoneModule 11 Heating Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2017,
      "name": "ZoneModule 11 Cooling Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2018,
      "name": "ZoneModule 11 VAV Supply 1 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2019,
      "name": "ZoneModule 11 VAV Supply 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2020,
      "name": "ZoneModule 11 VAV Extract Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2021,
      "name": "ZoneModule 11 EL Heater 1 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2022,
      "name": "ZoneModule 11 EL Heater 2 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2023,
      "name": "ZoneModule 11 Ext Aout1 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2024,
      "name": "ZoneModule 11 Ext Aout2 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2025,
      "name": "ZoneModule 11 ZoneModule Alarm Bitmap 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2026,
      "name": "ZoneModule 11 ZoneModule Alarm Bitmap 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2027,
      "name": "ZoneModule 11 ZoneModule Alarm Bitmap 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2028,
      "name": "ZoneModule 11 ZoneModule Alarm Bitmap 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2029,
      "name": "ZoneModule 11 VAV Extract 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2030,
      "name": "ZoneModule 11 VAV Extract 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2031,
      "name": "ZoneModule 11 VAV Extract 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2100,
      "name": "ZoneModule 12 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2101,
      "name": "ZoneModule 12 VAV Supply 1 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2102,
      "name": "ZoneModule 12 VAV Supply 1 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2103,
      "name": "ZoneModule 12 VAV Supply 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2104,
      "name": "ZoneModule 12 VAV Supply 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2105,
      "name": "ZoneModule 12 VAV Extract Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2106,
      "name": "ZoneModule 12 VAV Extract Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2107,
      "name": "ZoneModule 12 Heating Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2108,
      "name": "ZoneModule 12 Cooling Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2109,
      "name": "ZoneModule 12 Room Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2110,
      "name": "ZoneModule 12 Supply Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2111,
      "name": "ZoneModule 12 Remote Setpoint Offset Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2112,
      "name": "ZoneModule 12 CO2/VOC  Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2113,
      "name": "ZoneModule 12 RH Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2114,
      "name": "ZoneModule 12 Room Temperature Actual Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2115,
      "name": "ZoneModule 12 Room Panel Air Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2116,
      "name": "ZoneModule 12 Heating Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2117,
      "name": "ZoneModule 12 Cooling Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2118,
      "name": "ZoneModule 12 VAV Supply 1 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2119,
      "name": "ZoneModule 12 VAV Supply 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2120,
      "name": "ZoneModule 12 VAV Extract Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2121,
      "name": "ZoneModule 12 EL Heater 1 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2122,
      "name": "ZoneModule 12 EL Heater 2 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2123,
      "name": "ZoneModule 12 Ext Aout1 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2124,
      "name": "ZoneModule 12 Ext Aout2 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2125,
      "name": "ZoneModule 12 ZoneModule Alarm Bitmap 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2126,
      "name": "ZoneModule 12 ZoneModule Alarm Bitmap 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2127,
      "name": "ZoneModule 12 ZoneModule Alarm Bitmap 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2128,
      "name": "ZoneModule 12 ZoneModule Alarm Bitmap 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2129,
      "name": "ZoneModule 12 VAV Extract 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2130,
      "name": "ZoneModule 12 VAV Extract 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2131,
      "name": "ZoneModule 12 VAV Extract 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2200,
      "name": "ZoneModule 13 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2201,
      "name": "ZoneModule 13 VAV Supply 1 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2202,
      "name": "ZoneModule 13 VAV Supply 1 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2203,
      "name": "ZoneModule 13 VAV Supply 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2204,
      "name": "ZoneModule 13 VAV Supply 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2205,
      "name": "ZoneModule 13 VAV Extract Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2206,
      "name": "ZoneModule 13 VAV Extract Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2207,
      "name": "ZoneModule 13 Heating Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2208,
      "name": "ZoneModule 13 Cooling Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2209,
      "name": "ZoneModule 13 Room Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2210,
      "name": "ZoneModule 13 Supply Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2211,
      "name": "ZoneModule 13 Remote Setpoint Offset Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2212,
      "name": "ZoneModule 13 CO2/VOC  Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2213,
      "name": "ZoneModule 13 RH Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2214,
      "name": "ZoneModule 13 Room Temperature Actual Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2215,
      "name": "ZoneModule 13 Room Panel Air Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2216,
      "name": "ZoneModule 13 Heating Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2217,
      "name": "ZoneModule 13 Cooling Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2218,
      "name": "ZoneModule 13 VAV Supply 1 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2219,
      "name": "ZoneModule 13 VAV Supply 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2220,
      "name": "ZoneModule 13 VAV Extract Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2221,
      "name": "ZoneModule 13 EL Heater 1 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2222,
      "name": "ZoneModule 13 EL Heater 2 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2223,
      "name": "ZoneModule 13 Ext Aout1 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2224,
      "name": "ZoneModule 13 Ext Aout2 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2225,
      "name": "ZoneModule 13 ZoneModule Alarm Bitmap 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2226,
      "name": "ZoneModule 13 ZoneModule Alarm Bitmap 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2227,
      "name": "ZoneModule 13 ZoneModule Alarm Bitmap 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2228,
      "name": "ZoneModule 13 ZoneModule Alarm Bitmap 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2229,
      "name": "ZoneModule 13 VAV Extract 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2230,
      "name": "ZoneModule 13 VAV Extract 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2231,
      "name": "ZoneModule 13 VAV Extract 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2300,
      "name": "ZoneModule 14 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2301,
      "name": "ZoneModule 14 VAV Supply 1 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2302,
      "name": "ZoneModule 14 VAV Supply 1 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2303,
      "name": "ZoneModule 14 VAV Supply 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2304,
      "name": "ZoneModule 14 VAV Supply 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2305,
      "name": "ZoneModule 14 VAV Extract Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2306,
      "name": "ZoneModule 14 VAV Extract Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2307,
      "name": "ZoneModule 14 Heating Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2308,
      "name": "ZoneModule 14 Cooling Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2309,
      "name": "ZoneModule 14 Room Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2310,
      "name": "ZoneModule 14 Supply Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2311,
      "name": "ZoneModule 14 Remote Setpoint Offset Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2312,
      "name": "ZoneModule 14 CO2/VOC  Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2313,
      "name": "ZoneModule 14 RH Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2314,
      "name": "ZoneModule 14 Room Temperature Actual Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2315,
      "name": "ZoneModule 14 Room Panel Air Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2316,
      "name": "ZoneModule 14 Heating Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2317,
      "name": "ZoneModule 14 Cooling Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2318,
      "name": "ZoneModule 14 VAV Supply 1 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2319,
      "name": "ZoneModule 14 VAV Supply 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2320,
      "name": "ZoneModule 14 VAV Extract Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2321,
      "name": "ZoneModule 14 EL Heater 1 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2322,
      "name": "ZoneModule 14 EL Heater 2 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2323,
      "name": "ZoneModule 14 Ext Aout1 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2324,
      "name": "ZoneModule 14 Ext Aout2 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2325,
      "name": "ZoneModule 14 ZoneModule Alarm Bitmap 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2326,
      "name": "ZoneModule 14 ZoneModule Alarm Bitmap 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2327,
      "name": "ZoneModule 14 ZoneModule Alarm Bitmap 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2328,
      "name": "ZoneModule 14 ZoneModule Alarm Bitmap 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2329,
      "name": "ZoneModule 14 VAV Extract 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2330,
      "name": "ZoneModule 14 VAV Extract 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2331,
      "name": "ZoneModule 14 VAV Extract 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2400,
      "name": "ZoneModule 15 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2401,
      "name": "ZoneModule 15 VAV Supply 1 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2402,
      "name": "ZoneModule 15 VAV Supply 1 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2403,
      "name": "ZoneModule 15 VAV Supply 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2404,
      "name": "ZoneModule 15 VAV Supply 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2405,
      "name": "ZoneModule 15 VAV Extract Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2406,
      "name": "ZoneModule 15 VAV Extract Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2407,
      "name": "ZoneModule 15 Heating Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2408,
      "name": "ZoneModule 15 Cooling Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2409,
      "name": "ZoneModule 15 Room Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2410,
      "name": "ZoneModule 15 Supply Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2411,
      "name": "ZoneModule 15 Remote Setpoint Offset Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2412,
      "name": "ZoneModule 15 CO2/VOC  Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2413,
      "name": "ZoneModule 15 RH Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2414,
      "name": "ZoneModule 15 Room Temperature Actual Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2415,
      "name": "ZoneModule 15 Room Panel Air Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2416,
      "name": "ZoneModule 15 Heating Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2417,
      "name": "ZoneModule 15 Cooling Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2418,
      "name": "ZoneModule 15 VAV Supply 1 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2419,
      "name": "ZoneModule 15 VAV Supply 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2420,
      "name": "ZoneModule 15 VAV Extract Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2421,
      "name": "ZoneModule 15 EL Heater 1 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2422,
      "name": "ZoneModule 15 EL Heater 2 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2423,
      "name": "ZoneModule 15 Ext Aout1 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2424,
      "name": "ZoneModule 15 Ext Aout2 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2425,
      "name": "ZoneModule 15 ZoneModule Alarm Bitmap 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2426,
      "name": "ZoneModule 15 ZoneModule Alarm Bitmap 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2427,
      "name": "ZoneModule 15 ZoneModule Alarm Bitmap 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2428,
      "name": "ZoneModule 15 ZoneModule Alarm Bitmap 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2429,
      "name": "ZoneModule 15 VAV Extract 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2430,
      "name": "ZoneModule 15 VAV Extract 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2431,
      "name": "ZoneModule 15 VAV Extract 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2500,
      "name": "ZoneModule 16 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2501,
      "name": "ZoneModule 16 VAV Supply 1 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2502,
      "name": "ZoneModule 16 VAV Supply 1 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2503,
      "name": "ZoneModule 16 VAV Supply 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2504,
      "name": "ZoneModule 16 VAV Supply 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2505,
      "name": "ZoneModule 16 VAV Extract Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2506,
      "name": "ZoneModule 16 VAV Extract Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2507,
      "name": "ZoneModule 16 Heating Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2508,
      "name": "ZoneModule 16 Cooling Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2509,
      "name": "ZoneModule 16 Room Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2510,
      "name": "ZoneModule 16 Supply Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2511,
      "name": "ZoneModule 16 Remote Setpoint Offset Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2512,
      "name": "ZoneModule 16 CO2/VOC  Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2513,
      "name": "ZoneModule 16 RH Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2514,
      "name": "ZoneModule 16 Room Temperature Actual Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2515,
      "name": "ZoneModule 16 Room Panel Air Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2516,
      "name": "ZoneModule 16 Heating Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2517,
      "name": "ZoneModule 16 Cooling Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2518,
      "name": "ZoneModule 16 VAV Supply 1 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2519,
      "name": "ZoneModule 16 VAV Supply 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2520,
      "name": "ZoneModule 16 VAV Extract Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2521,
      "name": "ZoneModule 16 EL Heater 1 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2522,
      "name": "ZoneModule 16 EL Heater 2 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2523,
      "name": "ZoneModule 16 Ext Aout1 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2524,
      "name": "ZoneModule 16 Ext Aout2 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2525,
      "name": "ZoneModule 16 ZoneModule Alarm Bitmap 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2526,
      "name": "ZoneModule 16 ZoneModule Alarm Bitmap 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2527,
      "name": "ZoneModule 16 ZoneModule Alarm Bitmap 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2528,
      "name": "ZoneModule 16 ZoneModule Alarm Bitmap 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2529,
      "name": "ZoneModule 16 VAV Extract 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2530,
      "name": "ZoneModule 16 VAV Extract 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2531,
      "name": "ZoneModule 16 VAV Extract 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2600,
      "name": "ZoneModule 17 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2601,
      "name": "ZoneModule 17 VAV Supply 1 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2602,
      "name": "ZoneModule 17 VAV Supply 1 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2603,
      "name": "ZoneModule 17 VAV Supply 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2604,
      "name": "ZoneModule 17 VAV Supply 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2605,
      "name": "ZoneModule 17 VAV Extract Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2606,
      "name": "ZoneModule 17 VAV Extract Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2607,
      "name": "ZoneModule 17 Heating Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2608,
      "name": "ZoneModule 17 Cooling Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2609,
      "name": "ZoneModule 17 Room Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2610,
      "name": "ZoneModule 17 Supply Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2611,
      "name": "ZoneModule 17 Remote Setpoint Offset Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2612,
      "name": "ZoneModule 17 CO2/VOC  Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2613,
      "name": "ZoneModule 17 RH Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2614,
      "name": "ZoneModule 17 Room Temperature Actual Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2615,
      "name": "ZoneModule 17 Room Panel Air Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2616,
      "name": "ZoneModule 17 Heating Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2617,
      "name": "ZoneModule 17 Cooling Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2618,
      "name": "ZoneModule 17 VAV Supply 1 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2619,
      "name": "ZoneModule 17 VAV Supply 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2620,
      "name": "ZoneModule 17 VAV Extract Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2621,
      "name": "ZoneModule 17 EL Heater 1 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2622,
      "name": "ZoneModule 17 EL Heater 2 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2623,
      "name": "ZoneModule 17 Ext Aout1 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2624,
      "name": "ZoneModule 17 Ext Aout2 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2625,
      "name": "ZoneModule 17 ZoneModule Alarm Bitmap 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2626,
      "name": "ZoneModule 17 ZoneModule Alarm Bitmap 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2627,
      "name": "ZoneModule 17 ZoneModule Alarm Bitmap 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2628,
      "name": "ZoneModule 17 ZoneModule Alarm Bitmap 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2629,
      "name": "ZoneModule 17 VAV Extract 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2630,
      "name": "ZoneModule 17 VAV Extract 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2631,
      "name": "ZoneModule 17 VAV Extract 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2700,
      "name": "ZoneModule 18 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2701,
      "name": "ZoneModule 18 VAV Supply 1 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2702,
      "name": "ZoneModule 18 VAV Supply 1 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2703,
      "name": "ZoneModule 18 VAV Supply 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2704,
      "name": "ZoneModule 18 VAV Supply 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2705,
      "name": "ZoneModule 18 VAV Extract Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2706,
      "name": "ZoneModule 18 VAV Extract Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2707,
      "name": "ZoneModule 18 Heating Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2708,
      "name": "ZoneModule 18 Cooling Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2709,
      "name": "ZoneModule 18 Room Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2710,
      "name": "ZoneModule 18 Supply Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2711,
      "name": "ZoneModule 18 Remote Setpoint Offset Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2712,
      "name": "ZoneModule 18 CO2/VOC  Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2713,
      "name": "ZoneModule 18 RH Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2714,
      "name": "ZoneModule 18 Room Temperature Actual Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2715,
      "name": "ZoneModule 18 Room Panel Air Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2716,
      "name": "ZoneModule 18 Heating Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2717,
      "name": "ZoneModule 18 Cooling Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2718,
      "name": "ZoneModule 18 VAV Supply 1 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2719,
      "name": "ZoneModule 18 VAV Supply 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2720,
      "name": "ZoneModule 18 VAV Extract Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2721,
      "name": "ZoneModule 18 EL Heater 1 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2722,
      "name": "ZoneModule 18 EL Heater 2 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2723,
      "name": "ZoneModule 18 Ext Aout1 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2724,
      "name": "ZoneModule 18 Ext Aout2 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2725,
      "name": "ZoneModule 18 ZoneModule Alarm Bitmap 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2726,
      "name": "ZoneModule 18 ZoneModule Alarm Bitmap 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2727,
      "name": "ZoneModule 18 ZoneModule Alarm Bitmap 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2728,
      "name": "ZoneModule 18 ZoneModule Alarm Bitmap 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2729,
      "name": "ZoneModule 18 VAV Extract 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2730,
      "name": "ZoneModule 18 VAV Extract 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2731,
      "name": "ZoneModule 18 VAV Extract 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2800,
      "name": "ZoneModule 19 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2801,
      "name": "ZoneModule 19 VAV Supply 1 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2802,
      "name": "ZoneModule 19 VAV Supply 1 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2803,
      "name": "ZoneModule 19 VAV Supply 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2804,
      "name": "ZoneModule 19 VAV Supply 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2805,
      "name": "ZoneModule 19 VAV Extract Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2806,
      "name": "ZoneModule 19 VAV Extract Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2807,
      "name": "ZoneModule 19 Heating Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2808,
      "name": "ZoneModule 19 Cooling Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2809,
      "name": "ZoneModule 19 Room Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2810,
      "name": "ZoneModule 19 Supply Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2811,
      "name": "ZoneModule 19 Remote Setpoint Offset Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2812,
      "name": "ZoneModule 19 CO2/VOC  Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2813,
      "name": "ZoneModule 19 RH Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2814,
      "name": "ZoneModule 19 Room Temperature Actual Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2815,
      "name": "ZoneModule 19 Room Panel Air Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2816,
      "name": "ZoneModule 19 Heating Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2817,
      "name": "ZoneModule 19 Cooling Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2818,
      "name": "ZoneModule 19 VAV Supply 1 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2819,
      "name": "ZoneModule 19 VAV Supply 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2820,
      "name": "ZoneModule 19 VAV Extract Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2821,
      "name": "ZoneModule 19 EL Heater 1 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2822,
      "name": "ZoneModule 19 EL Heater 2 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2823,
      "name": "ZoneModule 19 Ext Aout1 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2824,
      "name": "ZoneModule 19 Ext Aout2 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2825,
      "name": "ZoneModule 19 ZoneModule Alarm Bitmap 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2826,
      "name": "ZoneModule 19 ZoneModule Alarm Bitmap 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2827,
      "name": "ZoneModule 19 ZoneModule Alarm Bitmap 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2828,
      "name": "ZoneModule 19 ZoneModule Alarm Bitmap 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2829,
      "name": "ZoneModule 19 VAV Extract 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2830,
      "name": "ZoneModule 19 VAV Extract 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2831,
      "name": "ZoneModule 19 VAV Extract 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2900,
      "name": "ZoneModule 20 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2901,
      "name": "ZoneModule 20 VAV Supply 1 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2902,
      "name": "ZoneModule 20 VAV Supply 1 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2903,
      "name": "ZoneModule 20 VAV Supply 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2904,
      "name": "ZoneModule 20 VAV Supply 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2905,
      "name": "ZoneModule 20 VAV Extract Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2906,
      "name": "ZoneModule 20 VAV Extract Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2907,
      "name": "ZoneModule 20 Heating Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2908,
      "name": "ZoneModule 20 Cooling Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2909,
      "name": "ZoneModule 20 Room Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2910,
      "name": "ZoneModule 20 Supply Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2911,
      "name": "ZoneModule 20 Remote Setpoint Offset Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2912,
      "name": "ZoneModule 20 CO2/VOC  Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2913,
      "name": "ZoneModule 20 RH Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2914,
      "name": "ZoneModule 20 Room Temperature Actual Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2915,
      "name": "ZoneModule 20 Room Panel Air Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2916,
      "name": "ZoneModule 20 Heating Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2917,
      "name": "ZoneModule 20 Cooling Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2918,
      "name": "ZoneModule 20 VAV Supply 1 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2919,
      "name": "ZoneModule 20 VAV Supply 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2920,
      "name": "ZoneModule 20 VAV Extract Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2921,
      "name": "ZoneModule 20 EL Heater 1 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2922,
      "name": "ZoneModule 20 EL Heater 2 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2923,
      "name": "ZoneModule 20 Ext Aout1 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2924,
      "name": "ZoneModule 20 Ext Aout2 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2925,
      "name": "ZoneModule 20 ZoneModule Alarm Bitmap 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2926,
      "name": "ZoneModule 20 ZoneModule Alarm Bitmap 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2927,
      "name": "ZoneModule 20 ZoneModule Alarm Bitmap 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2928,
      "name": "ZoneModule 20 ZoneModule Alarm Bitmap 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2929,
      "name": "ZoneModule 20 VAV Extract 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2930,
      "name": "ZoneModule 20 VAV Extract 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2931,
      "name": "ZoneModule 20 VAV Extract 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3000,
      "name": "ZoneModule 21 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3001,
      "name": "ZoneModule 21 VAV Supply 1 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3002,
      "name": "ZoneModule 21 VAV Supply 1 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3003,
      "name": "ZoneModule 21 VAV Supply 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3004,
      "name": "ZoneModule 21 VAV Supply 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3005,
      "name": "ZoneModule 21 VAV Extract Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3006,
      "name": "ZoneModule 21 VAV Extract Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3007,
      "name": "ZoneModule 21 Heating Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3008,
      "name": "ZoneModule 21 Cooling Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3009,
      "name": "ZoneModule 21 Room Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3010,
      "name": "ZoneModule 21 Supply Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3011,
      "name": "ZoneModule 21 Remote Setpoint Offset Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3012,
      "name": "ZoneModule 21 CO2/VOC  Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3013,
      "name": "ZoneModule 21 RH Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3014,
      "name": "ZoneModule 21 Room Temperature Actual Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3015,
      "name": "ZoneModule 21 Room Panel Air Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3016,
      "name": "ZoneModule 21 Heating Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3017,
      "name": "ZoneModule 21 Cooling Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3018,
      "name": "ZoneModule 21 VAV Supply 1 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3019,
      "name": "ZoneModule 21 VAV Supply 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3020,
      "name": "ZoneModule 21 VAV Extract Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3021,
      "name": "ZoneModule 21 EL Heater 1 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3022,
      "name": "ZoneModule 21 EL Heater 2 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3023,
      "name": "ZoneModule 21 Ext Aout1 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3024,
      "name": "ZoneModule 21 Ext Aout2 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3025,
      "name": "ZoneModule 21 ZoneModule Alarm Bitmap 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3026,
      "name": "ZoneModule 21 ZoneModule Alarm Bitmap 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3027,
      "name": "ZoneModule 21 ZoneModule Alarm Bitmap 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3028,
      "name": "ZoneModule 21 ZoneModule Alarm Bitmap 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3029,
      "name": "ZoneModule 21 VAV Extract 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3030,
      "name": "ZoneModule 21 VAV Extract 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3031,
      "name": "ZoneModule 21 VAV Extract 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3100,
      "name": "ZoneModule 22 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3101,
      "name": "ZoneModule 22 VAV Supply 1 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3102,
      "name": "ZoneModule 22 VAV Supply 1 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3103,
      "name": "ZoneModule 22 VAV Supply 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3104,
      "name": "ZoneModule 22 VAV Supply 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3105,
      "name": "ZoneModule 22 VAV Extract Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3106,
      "name": "ZoneModule 22 VAV Extract Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3107,
      "name": "ZoneModule 22 Heating Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3108,
      "name": "ZoneModule 22 Cooling Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3109,
      "name": "ZoneModule 22 Room Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3110,
      "name": "ZoneModule 22 Supply Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3111,
      "name": "ZoneModule 22 Remote Setpoint Offset Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3112,
      "name": "ZoneModule 22 CO2/VOC  Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3113,
      "name": "ZoneModule 22 RH Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3114,
      "name": "ZoneModule 22 Room Temperature Actual Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3115,
      "name": "ZoneModule 22 Room Panel Air Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3116,
      "name": "ZoneModule 22 Heating Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3117,
      "name": "ZoneModule 22 Cooling Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3118,
      "name": "ZoneModule 22 VAV Supply 1 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3119,
      "name": "ZoneModule 22 VAV Supply 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3120,
      "name": "ZoneModule 22 VAV Extract Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3121,
      "name": "ZoneModule 22 EL Heater 1 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3122,
      "name": "ZoneModule 22 EL Heater 2 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3123,
      "name": "ZoneModule 22 Ext Aout1 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3124,
      "name": "ZoneModule 22 Ext Aout2 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3125,
      "name": "ZoneModule 22 ZoneModule Alarm Bitmap 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3126,
      "name": "ZoneModule 22 ZoneModule Alarm Bitmap 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3127,
      "name": "ZoneModule 22 ZoneModule Alarm Bitmap 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3128,
      "name": "ZoneModule 22 ZoneModule Alarm Bitmap 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3129,
      "name": "ZoneModule 22 VAV Extract 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3130,
      "name": "ZoneModule 22 VAV Extract 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3131,
      "name": "ZoneModule 22 VAV Extract 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3200,
      "name": "ZoneModule 23 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3201,
      "name": "ZoneModule 23 VAV Supply 1 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3202,
      "name": "ZoneModule 23 VAV Supply 1 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3203,
      "name": "ZoneModule 23 VAV Supply 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3204,
      "name": "ZoneModule 23 VAV Supply 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3205,
      "name": "ZoneModule 23 VAV Extract Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3206,
      "name": "ZoneModule 23 VAV Extract Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3207,
      "name": "ZoneModule 23 Heating Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3208,
      "name": "ZoneModule 23 Cooling Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3209,
      "name": "ZoneModule 23 Room Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3210,
      "name": "ZoneModule 23 Supply Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3211,
      "name": "ZoneModule 23 Remote Setpoint Offset Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3212,
      "name": "ZoneModule 23 CO2/VOC  Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3213,
      "name": "ZoneModule 23 RH Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3214,
      "name": "ZoneModule 23 Room Temperature Actual Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3215,
      "name": "ZoneModule 23 Room Panel Air Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3216,
      "name": "ZoneModule 23 Heating Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3217,
      "name": "ZoneModule 23 Cooling Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3218,
      "name": "ZoneModule 23 VAV Supply 1 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3219,
      "name": "ZoneModule 23 VAV Supply 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3220,
      "name": "ZoneModule 23 VAV Extract Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3221,
      "name": "ZoneModule 23 EL Heater 1 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3222,
      "name": "ZoneModule 23 EL Heater 2 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3223,
      "name": "ZoneModule 23 Ext Aout1 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3224,
      "name": "ZoneModule 23 Ext Aout2 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3225,
      "name": "ZoneModule 23 ZoneModule Alarm Bitmap 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3226,
      "name": "ZoneModule 23 ZoneModule Alarm Bitmap 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3227,
      "name": "ZoneModule 23 ZoneModule Alarm Bitmap 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3228,
      "name": "ZoneModule 23 ZoneModule Alarm Bitmap 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3229,
      "name": "ZoneModule 23 VAV Extract 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3230,
      "name": "ZoneModule 23 VAV Extract 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3231,
      "name": "ZoneModule 23 VAV Extract 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3300,
      "name": "ZoneModule 24 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3301,
      "name": "ZoneModule 24 VAV Supply 1 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3302,
      "name": "ZoneModule 24 VAV Supply 1 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3303,
      "name": "ZoneModule 24 VAV Supply 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3304,
      "name": "ZoneModule 24 VAV Supply 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3305,
      "name": "ZoneModule 24 VAV Extract Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3306,
      "name": "ZoneModule 24 VAV Extract Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3307,
      "name": "ZoneModule 24 Heating Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3308,
      "name": "ZoneModule 24 Cooling Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3309,
      "name": "ZoneModule 24 Room Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3310,
      "name": "ZoneModule 24 Supply Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3311,
      "name": "ZoneModule 24 Remote Setpoint Offset Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3312,
      "name": "ZoneModule 24 CO2/VOC  Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3313,
      "name": "ZoneModule 24 RH Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3314,
      "name": "ZoneModule 24 Room Temperature Actual Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3315,
      "name": "ZoneModule 24 Room Panel Air Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3316,
      "name": "ZoneModule 24 Heating Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3317,
      "name": "ZoneModule 24 Cooling Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3318,
      "name": "ZoneModule 24 VAV Supply 1 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3319,
      "name": "ZoneModule 24 VAV Supply 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3320,
      "name": "ZoneModule 24 VAV Extract Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3321,
      "name": "ZoneModule 24 EL Heater 1 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3322,
      "name": "ZoneModule 24 EL Heater 2 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3323,
      "name": "ZoneModule 24 Ext Aout1 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3324,
      "name": "ZoneModule 24 Ext Aout2 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3325,
      "name": "ZoneModule 24 ZoneModule Alarm Bitmap 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3326,
      "name": "ZoneModule 24 ZoneModule Alarm Bitmap 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3327,
      "name": "ZoneModule 24 ZoneModule Alarm Bitmap 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3328,
      "name": "ZoneModule 24 ZoneModule Alarm Bitmap 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3329,
      "name": "ZoneModule 24 VAV Extract 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3330,
      "name": "ZoneModule 24 VAV Extract 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3331,
      "name": "ZoneModule 24 VAV Extract 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3400,
      "name": "ZoneModule 25 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3401,
      "name": "ZoneModule 25 VAV Supply 1 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3402,
      "name": "ZoneModule 25 VAV Supply 1 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3403,
      "name": "ZoneModule 25 VAV Supply 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3404,
      "name": "ZoneModule 25 VAV Supply 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3405,
      "name": "ZoneModule 25 VAV Extract Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3406,
      "name": "ZoneModule 25 VAV Extract Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3407,
      "name": "ZoneModule 25 Heating Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3408,
      "name": "ZoneModule 25 Cooling Valve Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3409,
      "name": "ZoneModule 25 Room Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3410,
      "name": "ZoneModule 25 Supply Temperature Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3411,
      "name": "ZoneModule 25 Remote Setpoint Offset Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3412,
      "name": "ZoneModule 25 CO2/VOC  Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3413,
      "name": "ZoneModule 25 RH Actual Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3414,
      "name": "ZoneModule 25 Room Temperature Actual Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3415,
      "name": "ZoneModule 25 Room Panel Air Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3416,
      "name": "ZoneModule 25 Heating Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3417,
      "name": "ZoneModule 25 Cooling Valve Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3418,
      "name": "ZoneModule 25 VAV Supply 1 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3419,
      "name": "ZoneModule 25 VAV Supply 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3420,
      "name": "ZoneModule 25 VAV Extract Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3421,
      "name": "ZoneModule 25 EL Heater 1 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3422,
      "name": "ZoneModule 25 EL Heater 2 Temp. Sensor Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3423,
      "name": "ZoneModule 25 Ext Aout1 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3424,
      "name": "ZoneModule 25 Ext Aout2 Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3425,
      "name": "ZoneModule 25 ZoneModule Alarm Bitmap 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3426,
      "name": "ZoneModule 25 ZoneModule Alarm Bitmap 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3427,
      "name": "ZoneModule 25 ZoneModule Alarm Bitmap 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3428,
      "name": "ZoneModule 25 ZoneModule Alarm Bitmap 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3429,
      "name": "ZoneModule 25 VAV Extract 2 Actuator Setpoint %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3430,
      "name": "ZoneModule 25 VAV Extract 2 Actual Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3431,
      "name": "ZoneModule 25 VAV Extract 2 Actual Damper pos. %",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3500,
      "name": "Number Of Zonemasters",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3501,
      "name": "ZoneMaster Chain ID",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4000,
      "name": "ZoneMaster 1 ZoneMaster Local Alarm Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4100,
      "name": "ZoneMaster 2 ZoneMaster Local Alarm Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4200,
      "name": "ZoneMaster 3 ZoneMaster Local Alarm Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4300,
      "name": "ZoneMaster 4 ZoneMaster Local Alarm Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4400,
      "name": "ZoneMaster 5 ZoneMaster Local Alarm Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 0,
      "name": "System Time Year",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "System Time Month",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "System Time Date",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "System Time Hour",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "System Time Minute",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "System Time Second",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100,
      "name": "AHU Min Supply Fan Speed",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101,
      "name": "AHU Max Supply Fan Speed",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 102,
      "name": "AHU Min Extract Fan Speed",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 103,
      "name": "AHU Max Extract Fan Speed",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 104,
      "name": "Minimum Supply Air Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 105,
      "name": "Highest Allowed Cooling Water Temp",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 106,
      "name": "Lowest Allowed Heating Water Temp",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 107,
      "name": "Winter Start Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 108,
      "name": "Winter Max Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 109,
      "name": "Winter Temp Diff",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 110,
      "name": "Summer Start Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 111,
      "name": "Summer Max Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 112,
      "name": "Summer Temp Diff",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 113,
      "name": "Max Supply Pressure",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 114,
      "name": "Max Extract Pressure",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1001,
      "name": "ZoneModule 1 Room Temperature Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1002,
      "name": "ZoneModule 1 Minimum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1003,
      "name": "ZoneModule 1 Maximum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1004,
      "name": "ZoneModule 1 Room CO2 Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1005,
      "name": "ZoneModule 1 Room RH Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1006,
      "name": "ZoneModule 1 VAV Supply PIR Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1007,
      "name": "ZoneModule 1 VAV Supply 1 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1008,
      "name": "ZoneModule 1 VAV Supply 1 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1009,
      "name": "ZoneModule 1 VAV Supply 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1010,
      "name": "ZoneModule 1 VAV Supply 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1011,
      "name": "ZoneModule 1 VAV Extract Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1012,
      "name": "ZoneModule 1 VAV Extract Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1013,
      "name": "ZoneModule 1 VAV Supply 1 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1014,
      "name": "ZoneModule 1 VAV Supply 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1015,
      "name": "ZoneModule 1 VAV Extract Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1016,
      "name": "ZoneModule 1 Room Panel Low Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1017,
      "name": "ZoneModule 1 Room Panel High Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1018,
      "name": "ZoneModule 1 Room Panel Override Timeout",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1019,
      "name": "ZoneModule 1 Heat Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1020,
      "name": "ZoneModule 1 Cool Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1022,
      "name": "ZoneModule 1 VAV Extract 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1023,
      "name": "ZoneModule 1 VAV Extract 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1024,
      "name": "ZoneModule 1 VAV Extract 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1101,
      "name": "ZoneModule 2 Room Temperature Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1102,
      "name": "ZoneModule 2 Minimum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1103,
      "name": "ZoneModule 2 Maximum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1104,
      "name": "ZoneModule 2 Room CO2 Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1105,
      "name": "ZoneModule 2 Room RH Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1106,
      "name": "ZoneModule 2 VAV Supply PIR Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1107,
      "name": "ZoneModule 2 VAV Supply 1 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1108,
      "name": "ZoneModule 2 VAV Supply 1 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1109,
      "name": "ZoneModule 2 VAV Supply 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1110,
      "name": "ZoneModule 2 VAV Supply 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1111,
      "name": "ZoneModule 2 VAV Extract Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1112,
      "name": "ZoneModule 2 VAV Extract Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1113,
      "name": "ZoneModule 2 VAV Supply 1 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1114,
      "name": "ZoneModule 2 VAV Supply 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1115,
      "name": "ZoneModule 2 VAV Extract Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1116,
      "name": "ZoneModule 2 Room Panel Low Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1117,
      "name": "ZoneModule 2 Room Panel High Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1118,
      "name": "ZoneModule 2 Room Panel Override Timeout",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1119,
      "name": "ZoneModule 2 Heat Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1120,
      "name": "ZoneModule 2 Cool Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1122,
      "name": "ZoneModule 2 VAV Extract 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1123,
      "name": "ZoneModule 2 VAV Extract 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1124,
      "name": "ZoneModule 2 VAV Extract 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1201,
      "name": "ZoneModule 3 Room Temperature Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1202,
      "name": "ZoneModule 3 Minimum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1203,
      "name": "ZoneModule 3 Maximum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1204,
      "name": "ZoneModule 3 Room CO2 Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1205,
      "name": "ZoneModule 3 Room RH Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1206,
      "name": "ZoneModule 3 VAV Supply PIR Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1207,
      "name": "ZoneModule 3 VAV Supply 1 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1208,
      "name": "ZoneModule 3 VAV Supply 1 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1209,
      "name": "ZoneModule 3 VAV Supply 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1210,
      "name": "ZoneModule 3 VAV Supply 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1211,
      "name": "ZoneModule 3 VAV Extract Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1212,
      "name": "ZoneModule 3 VAV Extract Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1213,
      "name": "ZoneModule 3 VAV Supply 1 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1214,
      "name": "ZoneModule 3 VAV Supply 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1215,
      "name": "ZoneModule 3 VAV Extract Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1216,
      "name": "ZoneModule 3 Room Panel Low Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1217,
      "name": "ZoneModule 3 Room Panel High Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1218,
      "name": "ZoneModule 3 Room Panel Override Timeout",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1219,
      "name": "ZoneModule 3 Heat Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1220,
      "name": "ZoneModule 3 Cool Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1222,
      "name": "ZoneModule 3 VAV Extract 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1223,
      "name": "ZoneModule 3 VAV Extract 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1224,
      "name": "ZoneModule 3 VAV Extract 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1301,
      "name": "ZoneModule 4 Room Temperature Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1302,
      "name": "ZoneModule 4 Minimum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1303,
      "name": "ZoneModule 4 Maximum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1304,
      "name": "ZoneModule 4 Room CO2 Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1305,
      "name": "ZoneModule 4 Room RH Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1306,
      "name": "ZoneModule 4 VAV Supply PIR Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1307,
      "name": "ZoneModule 4 VAV Supply 1 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1308,
      "name": "ZoneModule 4 VAV Supply 1 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1309,
      "name": "ZoneModule 4 VAV Supply 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1310,
      "name": "ZoneModule 4 VAV Supply 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1311,
      "name": "ZoneModule 4 VAV Extract Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1312,
      "name": "ZoneModule 4 VAV Extract Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1313,
      "name": "ZoneModule 4 VAV Supply 1 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1314,
      "name": "ZoneModule 4 VAV Supply 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1315,
      "name": "ZoneModule 4 VAV Extract Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1316,
      "name": "ZoneModule 4 Room Panel Low Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1317,
      "name": "ZoneModule 4 Room Panel High Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1318,
      "name": "ZoneModule 4 Room Panel Override Timeout",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1319,
      "name": "ZoneModule 4 Heat Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1320,
      "name": "ZoneModule 4 Cool Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1322,
      "name": "ZoneModule 4 VAV Extract 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1323,
      "name": "ZoneModule 4 VAV Extract 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1324,
      "name": "ZoneModule 4 VAV Extract 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1401,
      "name": "ZoneModule 5 Room Temperature Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1402,
      "name": "ZoneModule 5 Minimum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1403,
      "name": "ZoneModule 5 Maximum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1404,
      "name": "ZoneModule 5 Room CO2 Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1405,
      "name": "ZoneModule 5 Room RH Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1406,
      "name": "ZoneModule 5 VAV Supply PIR Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1407,
      "name": "ZoneModule 5 VAV Supply 1 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1408,
      "name": "ZoneModule 5 VAV Supply 1 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1409,
      "name": "ZoneModule 5 VAV Supply 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1410,
      "name": "ZoneModule 5 VAV Supply 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1411,
      "name": "ZoneModule 5 VAV Extract Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1412,
      "name": "ZoneModule 5 VAV Extract Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1413,
      "name": "ZoneModule 5 VAV Supply 1 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1414,
      "name": "ZoneModule 5 VAV Supply 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1415,
      "name": "ZoneModule 5 VAV Extract Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1416,
      "name": "ZoneModule 5 Room Panel Low Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1417,
      "name": "ZoneModule 5 Room Panel High Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1418,
      "name": "ZoneModule 5 Room Panel Override Timeout",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1419,
      "name": "ZoneModule 5 Heat Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1420,
      "name": "ZoneModule 5 Cool Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1422,
      "name": "ZoneModule 5 VAV Extract 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1423,
      "name": "ZoneModule 5 VAV Extract 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1424,
      "name": "ZoneModule 5 VAV Extract 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1501,
      "name": "ZoneModule 6 Room Temperature Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1502,
      "name": "ZoneModule 6 Minimum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1503,
      "name": "ZoneModule 6 Maximum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1504,
      "name": "ZoneModule 6 Room CO2 Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1505,
      "name": "ZoneModule 6 Room RH Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1506,
      "name": "ZoneModule 6 VAV Supply PIR Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1507,
      "name": "ZoneModule 6 VAV Supply 1 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1508,
      "name": "ZoneModule 6 VAV Supply 1 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1509,
      "name": "ZoneModule 6 VAV Supply 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1510,
      "name": "ZoneModule 6 VAV Supply 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1511,
      "name": "ZoneModule 6 VAV Extract Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1512,
      "name": "ZoneModule 6 VAV Extract Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1513,
      "name": "ZoneModule 6 VAV Supply 1 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1514,
      "name": "ZoneModule 6 VAV Supply 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1515,
      "name": "ZoneModule 6 VAV Extract Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1516,
      "name": "ZoneModule 6 Room Panel Low Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1517,
      "name": "ZoneModule 6 Room Panel High Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1518,
      "name": "ZoneModule 6 Room Panel Override Timeout",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1519,
      "name": "ZoneModule 6 Heat Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1520,
      "name": "ZoneModule 6 Cool Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1522,
      "name": "ZoneModule 6 VAV Extract 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1523,
      "name": "ZoneModule 6 VAV Extract 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1524,
      "name": "ZoneModule 6 VAV Extract 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1601,
      "name": "ZoneModule 7 Room Temperature Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1602,
      "name": "ZoneModule 7 Minimum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1603,
      "name": "ZoneModule 7 Maximum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1604,
      "name": "ZoneModule 7 Room CO2 Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1605,
      "name": "ZoneModule 7 Room RH Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1606,
      "name": "ZoneModule 7 VAV Supply PIR Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1607,
      "name": "ZoneModule 7 VAV Supply 1 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1608,
      "name": "ZoneModule 7 VAV Supply 1 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1609,
      "name": "ZoneModule 7 VAV Supply 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1610,
      "name": "ZoneModule 7 VAV Supply 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611,
      "name": "ZoneModule 7 VAV Extract Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1612,
      "name": "ZoneModule 7 VAV Extract Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1613,
      "name": "ZoneModule 7 VAV Supply 1 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1614,
      "name": "ZoneModule 7 VAV Supply 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1615,
      "name": "ZoneModule 7 VAV Extract Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1616,
      "name": "ZoneModule 7 Room Panel Low Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1617,
      "name": "ZoneModule 7 Room Panel High Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1618,
      "name": "ZoneModule 7 Room Panel Override Timeout",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1619,
      "name": "ZoneModule 7 Heat Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1620,
      "name": "ZoneModule 7 Cool Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1622,
      "name": "ZoneModule 7 VAV Extract 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1623,
      "name": "ZoneModule 7 VAV Extract 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1624,
      "name": "ZoneModule 7 VAV Extract 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1701,
      "name": "ZoneModule 8 Room Temperature Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1702,
      "name": "ZoneModule 8 Minimum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1703,
      "name": "ZoneModule 8 Maximum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1704,
      "name": "ZoneModule 8 Room CO2 Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1705,
      "name": "ZoneModule 8 Room RH Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1706,
      "name": "ZoneModule 8 VAV Supply PIR Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1707,
      "name": "ZoneModule 8 VAV Supply 1 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1708,
      "name": "ZoneModule 8 VAV Supply 1 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1709,
      "name": "ZoneModule 8 VAV Supply 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1710,
      "name": "ZoneModule 8 VAV Supply 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1711,
      "name": "ZoneModule 8 VAV Extract Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1712,
      "name": "ZoneModule 8 VAV Extract Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1713,
      "name": "ZoneModule 8 VAV Supply 1 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1714,
      "name": "ZoneModule 8 VAV Supply 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1715,
      "name": "ZoneModule 8 VAV Extract Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1716,
      "name": "ZoneModule 8 Room Panel Low Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1717,
      "name": "ZoneModule 8 Room Panel High Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1718,
      "name": "ZoneModule 8 Room Panel Override Timeout",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1719,
      "name": "ZoneModule 8 Heat Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1720,
      "name": "ZoneModule 8 Cool Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1722,
      "name": "ZoneModule 8 VAV Extract 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1723,
      "name": "ZoneModule 8 VAV Extract 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1724,
      "name": "ZoneModule 8 VAV Extract 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1801,
      "name": "ZoneModule 9 Room Temperature Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1802,
      "name": "ZoneModule 9 Minimum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1803,
      "name": "ZoneModule 9 Maximum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1804,
      "name": "ZoneModule 9 Room CO2 Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1805,
      "name": "ZoneModule 9 Room RH Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1806,
      "name": "ZoneModule 9 VAV Supply PIR Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1807,
      "name": "ZoneModule 9 VAV Supply 1 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1808,
      "name": "ZoneModule 9 VAV Supply 1 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1809,
      "name": "ZoneModule 9 VAV Supply 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1810,
      "name": "ZoneModule 9 VAV Supply 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1811,
      "name": "ZoneModule 9 VAV Extract Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1812,
      "name": "ZoneModule 9 VAV Extract Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1813,
      "name": "ZoneModule 9 VAV Supply 1 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1814,
      "name": "ZoneModule 9 VAV Supply 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1815,
      "name": "ZoneModule 9 VAV Extract Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1816,
      "name": "ZoneModule 9 Room Panel Low Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1817,
      "name": "ZoneModule 9 Room Panel High Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1818,
      "name": "ZoneModule 9 Room Panel Override Timeout",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1819,
      "name": "ZoneModule 9 Heat Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1820,
      "name": "ZoneModule 9 Cool Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1822,
      "name": "ZoneModule 9 VAV Extract 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1823,
      "name": "ZoneModule 9 VAV Extract 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1824,
      "name": "ZoneModule 9 VAV Extract 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1901,
      "name": "ZoneModule 10 Room Temperature Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1902,
      "name": "ZoneModule 10 Minimum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1903,
      "name": "ZoneModule 10 Maximum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1904,
      "name": "ZoneModule 10 Room CO2 Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1905,
      "name": "ZoneModule 10 Room RH Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1906,
      "name": "ZoneModule 10 VAV Supply PIR Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1907,
      "name": "ZoneModule 10 VAV Supply 1 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1908,
      "name": "ZoneModule 10 VAV Supply 1 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1909,
      "name": "ZoneModule 10 VAV Supply 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1910,
      "name": "ZoneModule 10 VAV Supply 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1911,
      "name": "ZoneModule 10 VAV Extract Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1912,
      "name": "ZoneModule 10 VAV Extract Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1913,
      "name": "ZoneModule 10 VAV Supply 1 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1914,
      "name": "ZoneModule 10 VAV Supply 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1915,
      "name": "ZoneModule 10 VAV Extract Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1916,
      "name": "ZoneModule 10 Room Panel Low Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1917,
      "name": "ZoneModule 10 Room Panel High Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1918,
      "name": "ZoneModule 10 Room Panel Override Timeout",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1919,
      "name": "ZoneModule 10 Heat Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1920,
      "name": "ZoneModule 10 Cool Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1922,
      "name": "ZoneModule 10 VAV Extract 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1923,
      "name": "ZoneModule 10 VAV Extract 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1924,
      "name": "ZoneModule 10 VAV Extract 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2001,
      "name": "ZoneModule 11 Room Temperature Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2002,
      "name": "ZoneModule 11 Minimum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2003,
      "name": "ZoneModule 11 Maximum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2004,
      "name": "ZoneModule 11 Room CO2 Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2005,
      "name": "ZoneModule 11 Room RH Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2006,
      "name": "ZoneModule 11 VAV Supply PIR Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2007,
      "name": "ZoneModule 11 VAV Supply 1 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2008,
      "name": "ZoneModule 11 VAV Supply 1 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2009,
      "name": "ZoneModule 11 VAV Supply 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2010,
      "name": "ZoneModule 11 VAV Supply 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2011,
      "name": "ZoneModule 11 VAV Extract Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2012,
      "name": "ZoneModule 11 VAV Extract Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2013,
      "name": "ZoneModule 11 VAV Supply 1 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2014,
      "name": "ZoneModule 11 VAV Supply 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2015,
      "name": "ZoneModule 11 VAV Extract Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2016,
      "name": "ZoneModule 11 Room Panel Low Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2017,
      "name": "ZoneModule 11 Room Panel High Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2018,
      "name": "ZoneModule 11 Room Panel Override Timeout",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2019,
      "name": "ZoneModule 11 Heat Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2020,
      "name": "ZoneModule 11 Cool Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2022,
      "name": "ZoneModule 11 VAV Extract 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2023,
      "name": "ZoneModule 11 VAV Extract 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2024,
      "name": "ZoneModule 11 VAV Extract 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2101,
      "name": "ZoneModule 12 Room Temperature Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2102,
      "name": "ZoneModule 12 Minimum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2103,
      "name": "ZoneModule 12 Maximum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2104,
      "name": "ZoneModule 12 Room CO2 Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2105,
      "name": "ZoneModule 12 Room RH Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2106,
      "name": "ZoneModule 12 VAV Supply PIR Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2107,
      "name": "ZoneModule 12 VAV Supply 1 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2108,
      "name": "ZoneModule 12 VAV Supply 1 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2109,
      "name": "ZoneModule 12 VAV Supply 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2110,
      "name": "ZoneModule 12 VAV Supply 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2111,
      "name": "ZoneModule 12 VAV Extract Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2112,
      "name": "ZoneModule 12 VAV Extract Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2113,
      "name": "ZoneModule 12 VAV Supply 1 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2114,
      "name": "ZoneModule 12 VAV Supply 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2115,
      "name": "ZoneModule 12 VAV Extract Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2116,
      "name": "ZoneModule 12 Room Panel Low Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2117,
      "name": "ZoneModule 12 Room Panel High Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2118,
      "name": "ZoneModule 12 Room Panel Override Timeout",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2119,
      "name": "ZoneModule 12 Heat Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2120,
      "name": "ZoneModule 12 Cool Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2122,
      "name": "ZoneModule 12 VAV Extract 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2123,
      "name": "ZoneModule 12 VAV Extract 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2124,
      "name": "ZoneModule 12 VAV Extract 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2201,
      "name": "ZoneModule 13 Room Temperature Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2202,
      "name": "ZoneModule 13 Minimum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2203,
      "name": "ZoneModule 13 Maximum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2204,
      "name": "ZoneModule 13 Room CO2 Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2205,
      "name": "ZoneModule 13 Room RH Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2206,
      "name": "ZoneModule 13 VAV Supply PIR Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2207,
      "name": "ZoneModule 13 VAV Supply 1 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2208,
      "name": "ZoneModule 13 VAV Supply 1 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2209,
      "name": "ZoneModule 13 VAV Supply 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2210,
      "name": "ZoneModule 13 VAV Supply 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2211,
      "name": "ZoneModule 13 VAV Extract Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2212,
      "name": "ZoneModule 13 VAV Extract Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2213,
      "name": "ZoneModule 13 VAV Supply 1 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2214,
      "name": "ZoneModule 13 VAV Supply 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2215,
      "name": "ZoneModule 13 VAV Extract Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2216,
      "name": "ZoneModule 13 Room Panel Low Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2217,
      "name": "ZoneModule 13 Room Panel High Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2218,
      "name": "ZoneModule 13 Room Panel Override Timeout",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2219,
      "name": "ZoneModule 13 Heat Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2220,
      "name": "ZoneModule 13 Cool Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2222,
      "name": "ZoneModule 13 VAV Extract 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2223,
      "name": "ZoneModule 13 VAV Extract 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2224,
      "name": "ZoneModule 13 VAV Extract 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2301,
      "name": "ZoneModule 14 Room Temperature Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2302,
      "name": "ZoneModule 14 Minimum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2303,
      "name": "ZoneModule 14 Maximum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2304,
      "name": "ZoneModule 14 Room CO2 Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2305,
      "name": "ZoneModule 14 Room RH Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2306,
      "name": "ZoneModule 14 VAV Supply PIR Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2307,
      "name": "ZoneModule 14 VAV Supply 1 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2308,
      "name": "ZoneModule 14 VAV Supply 1 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2309,
      "name": "ZoneModule 14 VAV Supply 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2310,
      "name": "ZoneModule 14 VAV Supply 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2311,
      "name": "ZoneModule 14 VAV Extract Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2312,
      "name": "ZoneModule 14 VAV Extract Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2313,
      "name": "ZoneModule 14 VAV Supply 1 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2314,
      "name": "ZoneModule 14 VAV Supply 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2315,
      "name": "ZoneModule 14 VAV Extract Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2316,
      "name": "ZoneModule 14 Room Panel Low Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2317,
      "name": "ZoneModule 14 Room Panel High Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2318,
      "name": "ZoneModule 14 Room Panel Override Timeout",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2319,
      "name": "ZoneModule 14 Heat Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2320,
      "name": "ZoneModule 14 Cool Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2322,
      "name": "ZoneModule 14 VAV Extract 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2323,
      "name": "ZoneModule 14 VAV Extract 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2324,
      "name": "ZoneModule 14 VAV Extract 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2401,
      "name": "ZoneModule 15 Room Temperature Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2402,
      "name": "ZoneModule 15 Minimum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2403,
      "name": "ZoneModule 15 Maximum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2404,
      "name": "ZoneModule 15 Room CO2 Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2405,
      "name": "ZoneModule 15 Room RH Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2406,
      "name": "ZoneModule 15 VAV Supply PIR Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2407,
      "name": "ZoneModule 15 VAV Supply 1 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2408,
      "name": "ZoneModule 15 VAV Supply 1 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2409,
      "name": "ZoneModule 15 VAV Supply 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2410,
      "name": "ZoneModule 15 VAV Supply 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2411,
      "name": "ZoneModule 15 VAV Extract Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2412,
      "name": "ZoneModule 15 VAV Extract Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2413,
      "name": "ZoneModule 15 VAV Supply 1 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2414,
      "name": "ZoneModule 15 VAV Supply 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2415,
      "name": "ZoneModule 15 VAV Extract Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2416,
      "name": "ZoneModule 15 Room Panel Low Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2417,
      "name": "ZoneModule 15 Room Panel High Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2418,
      "name": "ZoneModule 15 Room Panel Override Timeout",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2419,
      "name": "ZoneModule 15 Heat Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2420,
      "name": "ZoneModule 15 Cool Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2422,
      "name": "ZoneModule 15 VAV Extract 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2423,
      "name": "ZoneModule 15 VAV Extract 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2424,
      "name": "ZoneModule 15 VAV Extract 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2501,
      "name": "ZoneModule 16 Room Temperature Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2502,
      "name": "ZoneModule 16 Minimum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2503,
      "name": "ZoneModule 16 Maximum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2504,
      "name": "ZoneModule 16 Room CO2 Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2505,
      "name": "ZoneModule 16 Room RH Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2506,
      "name": "ZoneModule 16 VAV Supply PIR Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2507,
      "name": "ZoneModule 16 VAV Supply 1 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2508,
      "name": "ZoneModule 16 VAV Supply 1 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2509,
      "name": "ZoneModule 16 VAV Supply 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2510,
      "name": "ZoneModule 16 VAV Supply 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2511,
      "name": "ZoneModule 16 VAV Extract Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2512,
      "name": "ZoneModule 16 VAV Extract Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2513,
      "name": "ZoneModule 16 VAV Supply 1 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2514,
      "name": "ZoneModule 16 VAV Supply 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2515,
      "name": "ZoneModule 16 VAV Extract Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2516,
      "name": "ZoneModule 16 Room Panel Low Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2517,
      "name": "ZoneModule 16 Room Panel High Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2518,
      "name": "ZoneModule 16 Room Panel Override Timeout",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2519,
      "name": "ZoneModule 16 Heat Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2520,
      "name": "ZoneModule 16 Cool Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2522,
      "name": "ZoneModule 16 VAV Extract 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2523,
      "name": "ZoneModule 16 VAV Extract 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2524,
      "name": "ZoneModule 16 VAV Extract 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2601,
      "name": "ZoneModule 17 Room Temperature Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2602,
      "name": "ZoneModule 17 Minimum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2603,
      "name": "ZoneModule 17 Maximum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2604,
      "name": "ZoneModule 17 Room CO2 Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2605,
      "name": "ZoneModule 17 Room RH Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2606,
      "name": "ZoneModule 17 VAV Supply PIR Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2607,
      "name": "ZoneModule 17 VAV Supply 1 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2608,
      "name": "ZoneModule 17 VAV Supply 1 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2609,
      "name": "ZoneModule 17 VAV Supply 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2610,
      "name": "ZoneModule 17 VAV Supply 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2611,
      "name": "ZoneModule 17 VAV Extract Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2612,
      "name": "ZoneModule 17 VAV Extract Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2613,
      "name": "ZoneModule 17 VAV Supply 1 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2614,
      "name": "ZoneModule 17 VAV Supply 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2615,
      "name": "ZoneModule 17 VAV Extract Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2616,
      "name": "ZoneModule 17 Room Panel Low Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2617,
      "name": "ZoneModule 17 Room Panel High Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2618,
      "name": "ZoneModule 17 Room Panel Override Timeout",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2619,
      "name": "ZoneModule 17 Heat Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2620,
      "name": "ZoneModule 17 Cool Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2622,
      "name": "ZoneModule 17 VAV Extract 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2623,
      "name": "ZoneModule 17 VAV Extract 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2624,
      "name": "ZoneModule 17 VAV Extract 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2701,
      "name": "ZoneModule 18 Room Temperature Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2702,
      "name": "ZoneModule 18 Minimum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2703,
      "name": "ZoneModule 18 Maximum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2704,
      "name": "ZoneModule 18 Room CO2 Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2705,
      "name": "ZoneModule 18 Room RH Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2706,
      "name": "ZoneModule 18 VAV Supply PIR Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2707,
      "name": "ZoneModule 18 VAV Supply 1 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2708,
      "name": "ZoneModule 18 VAV Supply 1 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2709,
      "name": "ZoneModule 18 VAV Supply 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2710,
      "name": "ZoneModule 18 VAV Supply 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2711,
      "name": "ZoneModule 18 VAV Extract Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2712,
      "name": "ZoneModule 18 VAV Extract Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2713,
      "name": "ZoneModule 18 VAV Supply 1 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2714,
      "name": "ZoneModule 18 VAV Supply 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2715,
      "name": "ZoneModule 18 VAV Extract Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2716,
      "name": "ZoneModule 18 Room Panel Low Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2717,
      "name": "ZoneModule 18 Room Panel High Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2718,
      "name": "ZoneModule 18 Room Panel Override Timeout",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2719,
      "name": "ZoneModule 18 Heat Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2720,
      "name": "ZoneModule 18 Cool Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2722,
      "name": "ZoneModule 18 VAV Extract 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2723,
      "name": "ZoneModule 18 VAV Extract 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2724,
      "name": "ZoneModule 18 VAV Extract 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2801,
      "name": "ZoneModule 19 Room Temperature Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2802,
      "name": "ZoneModule 19 Minimum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2803,
      "name": "ZoneModule 19 Maximum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2804,
      "name": "ZoneModule 19 Room CO2 Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2805,
      "name": "ZoneModule 19 Room RH Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2806,
      "name": "ZoneModule 19 VAV Supply PIR Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2807,
      "name": "ZoneModule 19 VAV Supply 1 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2808,
      "name": "ZoneModule 19 VAV Supply 1 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2809,
      "name": "ZoneModule 19 VAV Supply 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2810,
      "name": "ZoneModule 19 VAV Supply 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2811,
      "name": "ZoneModule 19 VAV Extract Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2812,
      "name": "ZoneModule 19 VAV Extract Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2813,
      "name": "ZoneModule 19 VAV Supply 1 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2814,
      "name": "ZoneModule 19 VAV Supply 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2815,
      "name": "ZoneModule 19 VAV Extract Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2816,
      "name": "ZoneModule 19 Room Panel Low Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2817,
      "name": "ZoneModule 19 Room Panel High Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2818,
      "name": "ZoneModule 19 Room Panel Override Timeout",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2819,
      "name": "ZoneModule 19 Heat Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2820,
      "name": "ZoneModule 19 Cool Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2822,
      "name": "ZoneModule 19 VAV Extract 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2823,
      "name": "ZoneModule 19 VAV Extract 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2824,
      "name": "ZoneModule 19 VAV Extract 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2901,
      "name": "ZoneModule 20 Room Temperature Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2902,
      "name": "ZoneModule 20 Minimum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2903,
      "name": "ZoneModule 20 Maximum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2904,
      "name": "ZoneModule 20 Room CO2 Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2905,
      "name": "ZoneModule 20 Room RH Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2906,
      "name": "ZoneModule 20 VAV Supply PIR Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2907,
      "name": "ZoneModule 20 VAV Supply 1 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2908,
      "name": "ZoneModule 20 VAV Supply 1 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2909,
      "name": "ZoneModule 20 VAV Supply 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2910,
      "name": "ZoneModule 20 VAV Supply 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2911,
      "name": "ZoneModule 20 VAV Extract Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2912,
      "name": "ZoneModule 20 VAV Extract Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2913,
      "name": "ZoneModule 20 VAV Supply 1 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2914,
      "name": "ZoneModule 20 VAV Supply 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2915,
      "name": "ZoneModule 20 VAV Extract Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2916,
      "name": "ZoneModule 20 Room Panel Low Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2917,
      "name": "ZoneModule 20 Room Panel High Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2918,
      "name": "ZoneModule 20 Room Panel Override Timeout",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2919,
      "name": "ZoneModule 20 Heat Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2920,
      "name": "ZoneModule 20 Cool Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2922,
      "name": "ZoneModule 20 VAV Extract 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2923,
      "name": "ZoneModule 20 VAV Extract 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2924,
      "name": "ZoneModule 20 VAV Extract 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3001,
      "name": "ZoneModule 21 Room Temperature Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3002,
      "name": "ZoneModule 21 Minimum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3003,
      "name": "ZoneModule 21 Maximum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3004,
      "name": "ZoneModule 21 Room CO2 Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3005,
      "name": "ZoneModule 21 Room RH Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3006,
      "name": "ZoneModule 21 VAV Supply PIR Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3007,
      "name": "ZoneModule 21 VAV Supply 1 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3008,
      "name": "ZoneModule 21 VAV Supply 1 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3009,
      "name": "ZoneModule 21 VAV Supply 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3010,
      "name": "ZoneModule 21 VAV Supply 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3011,
      "name": "ZoneModule 21 VAV Extract Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3012,
      "name": "ZoneModule 21 VAV Extract Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3013,
      "name": "ZoneModule 21 VAV Supply 1 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3014,
      "name": "ZoneModule 21 VAV Supply 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3015,
      "name": "ZoneModule 21 VAV Extract Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3016,
      "name": "ZoneModule 21 Room Panel Low Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3017,
      "name": "ZoneModule 21 Room Panel High Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3018,
      "name": "ZoneModule 21 Room Panel Override Timeout",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3019,
      "name": "ZoneModule 21 Heat Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3020,
      "name": "ZoneModule 21 Cool Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3022,
      "name": "ZoneModule 21 VAV Extract 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3023,
      "name": "ZoneModule 21 VAV Extract 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3024,
      "name": "ZoneModule 21 VAV Extract 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3101,
      "name": "ZoneModule 22 Room Temperature Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3102,
      "name": "ZoneModule 22 Minimum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3103,
      "name": "ZoneModule 22 Maximum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3104,
      "name": "ZoneModule 22 Room CO2 Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3105,
      "name": "ZoneModule 22 Room RH Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3106,
      "name": "ZoneModule 22 VAV Supply PIR Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3107,
      "name": "ZoneModule 22 VAV Supply 1 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3108,
      "name": "ZoneModule 22 VAV Supply 1 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3109,
      "name": "ZoneModule 22 VAV Supply 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3110,
      "name": "ZoneModule 22 VAV Supply 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3111,
      "name": "ZoneModule 22 VAV Extract Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3112,
      "name": "ZoneModule 22 VAV Extract Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3113,
      "name": "ZoneModule 22 VAV Supply 1 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3114,
      "name": "ZoneModule 22 VAV Supply 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3115,
      "name": "ZoneModule 22 VAV Extract Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3116,
      "name": "ZoneModule 22 Room Panel Low Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3117,
      "name": "ZoneModule 22 Room Panel High Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3118,
      "name": "ZoneModule 22 Room Panel Override Timeout",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3119,
      "name": "ZoneModule 22 Heat Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3120,
      "name": "ZoneModule 22 Cool Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3122,
      "name": "ZoneModule 22 VAV Extract 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3123,
      "name": "ZoneModule 22 VAV Extract 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3124,
      "name": "ZoneModule 22 VAV Extract 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3201,
      "name": "ZoneModule 23 Room Temperature Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3202,
      "name": "ZoneModule 23 Minimum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3203,
      "name": "ZoneModule 23 Maximum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3204,
      "name": "ZoneModule 23 Room CO2 Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3205,
      "name": "ZoneModule 23 Room RH Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3206,
      "name": "ZoneModule 23 VAV Supply PIR Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3207,
      "name": "ZoneModule 23 VAV Supply 1 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3208,
      "name": "ZoneModule 23 VAV Supply 1 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3209,
      "name": "ZoneModule 23 VAV Supply 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3210,
      "name": "ZoneModule 23 VAV Supply 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3211,
      "name": "ZoneModule 23 VAV Extract Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3212,
      "name": "ZoneModule 23 VAV Extract Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3213,
      "name": "ZoneModule 23 VAV Supply 1 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3214,
      "name": "ZoneModule 23 VAV Supply 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3215,
      "name": "ZoneModule 23 VAV Extract Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3216,
      "name": "ZoneModule 23 Room Panel Low Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3217,
      "name": "ZoneModule 23 Room Panel High Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3218,
      "name": "ZoneModule 23 Room Panel Override Timeout",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3219,
      "name": "ZoneModule 23 Heat Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3220,
      "name": "ZoneModule 23 Cool Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3222,
      "name": "ZoneModule 23 VAV Extract 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3223,
      "name": "ZoneModule 23 VAV Extract 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3224,
      "name": "ZoneModule 23 VAV Extract 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3301,
      "name": "ZoneModule 24 Room Temperature Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3302,
      "name": "ZoneModule 24 Minimum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3303,
      "name": "ZoneModule 24 Maximum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3304,
      "name": "ZoneModule 24 Room CO2 Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3305,
      "name": "ZoneModule 24 Room RH Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3306,
      "name": "ZoneModule 24 VAV Supply PIR Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3307,
      "name": "ZoneModule 24 VAV Supply 1 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3308,
      "name": "ZoneModule 24 VAV Supply 1 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3309,
      "name": "ZoneModule 24 VAV Supply 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3310,
      "name": "ZoneModule 24 VAV Supply 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3311,
      "name": "ZoneModule 24 VAV Extract Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3312,
      "name": "ZoneModule 24 VAV Extract Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3313,
      "name": "ZoneModule 24 VAV Supply 1 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3314,
      "name": "ZoneModule 24 VAV Supply 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3315,
      "name": "ZoneModule 24 VAV Extract Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3316,
      "name": "ZoneModule 24 Room Panel Low Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3317,
      "name": "ZoneModule 24 Room Panel High Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3318,
      "name": "ZoneModule 24 Room Panel Override Timeout",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3319,
      "name": "ZoneModule 24 Heat Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3320,
      "name": "ZoneModule 24 Cool Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3322,
      "name": "ZoneModule 24 VAV Extract 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3323,
      "name": "ZoneModule 24 VAV Extract 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3324,
      "name": "ZoneModule 24 VAV Extract 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3401,
      "name": "ZoneModule 25 Room Temperature Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3402,
      "name": "ZoneModule 25 Minimum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3403,
      "name": "ZoneModule 25 Maximum Supply Temperature",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3404,
      "name": "ZoneModule 25 Room CO2 Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3405,
      "name": "ZoneModule 25 Room RH Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3406,
      "name": "ZoneModule 25 VAV Supply PIR Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3407,
      "name": "ZoneModule 25 VAV Supply 1 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3408,
      "name": "ZoneModule 25 VAV Supply 1 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3409,
      "name": "ZoneModule 25 VAV Supply 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3410,
      "name": "ZoneModule 25 VAV Supply 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3411,
      "name": "ZoneModule 25 VAV Extract Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3412,
      "name": "ZoneModule 25 VAV Extract Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3413,
      "name": "ZoneModule 25 VAV Supply 1 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3414,
      "name": "ZoneModule 25 VAV Supply 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3415,
      "name": "ZoneModule 25 VAV Extract Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3416,
      "name": "ZoneModule 25 Room Panel Low Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3417,
      "name": "ZoneModule 25 Room Panel High Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3418,
      "name": "ZoneModule 25 Room Panel Override Timeout",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3419,
      "name": "ZoneModule 25 Heat Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3420,
      "name": "ZoneModule 25 Cool Valve Max. Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3422,
      "name": "ZoneModule 25 VAV Extract 2 Nominal Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3423,
      "name": "ZoneModule 25 VAV Extract 2 Min. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3424,
      "name": "ZoneModule 25 VAV Extract 2 Max. Air Flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 100,
      "name": "AHU Heating Pump State",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 101,
      "name": "Combined DIN Supply Fan Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 102,
      "name": "Combined DIN Extract Fan Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 103,
      "name": "Combined DIN Start",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 104,
      "name": "Combined DIN Fire",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 105,
      "name": "Combined DIN Max Air",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 106,
      "name": "Combined DIN Min Air",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 107,
      "name": "Combined DIN Summer Night Cooling",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 300,
      "name": "Section PIR Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 301,
      "name": "Section Frost Protection Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1000,
      "name": "ZoneModule 1 Window/Frost Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1001,
      "name": "ZoneModule 1 PIR Active Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1002,
      "name": "ZoneModule 1 Room Temp Sensor Short Circuit Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1003,
      "name": "ZoneModule 1 Supply Temp Sensor Short Circuit Fla",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1100,
      "name": "ZoneModule 2 Window/Frost Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1101,
      "name": "ZoneModule 2 PIR Active Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1102,
      "name": "ZoneModule 2 Room Temp Sensor Short Circuit Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1103,
      "name": "ZoneModule 2 Supply Temp Sensor Short Circuit Fla",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1200,
      "name": "ZoneModule 3 Window/Frost Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1201,
      "name": "ZoneModule 3 PIR Active Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1202,
      "name": "ZoneModule 3 Room Temp Sensor Short Circuit Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1203,
      "name": "ZoneModule 3 Supply Temp Sensor Short Circuit Fla",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1300,
      "name": "ZoneModule 4 Window/Frost Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1301,
      "name": "ZoneModule 4 PIR Active Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1302,
      "name": "ZoneModule 4 Room Temp Sensor Short Circuit Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1303,
      "name": "ZoneModule 4 Supply Temp Sensor Short Circuit Fla",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1400,
      "name": "ZoneModule 5 Window/Frost Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1401,
      "name": "ZoneModule 5 PIR Active Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1402,
      "name": "ZoneModule 5 Room Temp Sensor Short Circuit Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1403,
      "name": "ZoneModule 5 Supply Temp Sensor Short Circuit Fla",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1500,
      "name": "ZoneModule 6 Window/Frost Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1501,
      "name": "ZoneModule 6 PIR Active Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1502,
      "name": "ZoneModule 6 Room Temp Sensor Short Circuit Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1503,
      "name": "ZoneModule 6 Supply Temp Sensor Short Circuit Fla",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1600,
      "name": "ZoneModule 7 Window/Frost Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1601,
      "name": "ZoneModule 7 PIR Active Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1602,
      "name": "ZoneModule 7 Room Temp Sensor Short Circuit Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1603,
      "name": "ZoneModule 7 Supply Temp Sensor Short Circuit Fla",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1700,
      "name": "ZoneModule 8 Window/Frost Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1701,
      "name": "ZoneModule 8 PIR Active Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1702,
      "name": "ZoneModule 8 Room Temp Sensor Short Circuit Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1703,
      "name": "ZoneModule 8 Supply Temp Sensor Short Circuit Fla",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1800,
      "name": "ZoneModule 9 Window/Frost Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1801,
      "name": "ZoneModule 9 PIR Active Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1802,
      "name": "ZoneModule 9 Room Temp Sensor Short Circuit Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1803,
      "name": "ZoneModule 9 Supply Temp Sensor Short Circuit Fla",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1900,
      "name": "ZoneModule 10 Window/Frost Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1901,
      "name": "ZoneModule 10 PIR Active Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1902,
      "name": "ZoneModule 10 Room Temp Sensor Short Circuit Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1903,
      "name": "ZoneModule 10 Supply Temp Sensor Short Circuit Fl",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2000,
      "name": "ZoneModule 11 Window/Frost Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2001,
      "name": "ZoneModule 11 PIR Active Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2002,
      "name": "ZoneModule 11 Room Temp Sensor Short Circuit Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2003,
      "name": "ZoneModule 11 Supply Temp Sensor Short Circuit Fl",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2100,
      "name": "ZoneModule 12 Window/Frost Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2101,
      "name": "ZoneModule 12 PIR Active Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2102,
      "name": "ZoneModule 12 Room Temp Sensor Short Circuit Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2103,
      "name": "ZoneModule 12 Supply Temp Sensor Short Circuit Fl",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2200,
      "name": "ZoneModule 13 Window/Frost Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2201,
      "name": "ZoneModule 13 PIR Active Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2202,
      "name": "ZoneModule 13 Room Temp Sensor Short Circuit Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2203,
      "name": "ZoneModule 13 Supply Temp Sensor Short Circuit Fl",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2300,
      "name": "ZoneModule 14 Window/Frost Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2301,
      "name": "ZoneModule 14 PIR Active Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2302,
      "name": "ZoneModule 14 Room Temp Sensor Short Circuit Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2303,
      "name": "ZoneModule 14 Supply Temp Sensor Short Circuit Fl",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2400,
      "name": "ZoneModule 15 Window/Frost Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2401,
      "name": "ZoneModule 15 PIR Active Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2402,
      "name": "ZoneModule 15 Room Temp Sensor Short Circuit Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2403,
      "name": "ZoneModule 15 Supply Temp Sensor Short Circuit Fl",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2500,
      "name": "ZoneModule 16 Window/Frost Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2501,
      "name": "ZoneModule 16 PIR Active Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2502,
      "name": "ZoneModule 16 Room Temp Sensor Short Circuit Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2503,
      "name": "ZoneModule 16 Supply Temp Sensor Short Circuit Fl",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2600,
      "name": "ZoneModule 17 Window/Frost Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2601,
      "name": "ZoneModule 17 PIR Active Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2602,
      "name": "ZoneModule 17 Room Temp Sensor Short Circuit Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2603,
      "name": "ZoneModule 17 Supply Temp Sensor Short Circuit Fl",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2700,
      "name": "ZoneModule 18 Window/Frost Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2701,
      "name": "ZoneModule 18 PIR Active Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2702,
      "name": "ZoneModule 18 Room Temp Sensor Short Circuit Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2703,
      "name": "ZoneModule 18 Supply Temp Sensor Short Circuit Fl",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2800,
      "name": "ZoneModule 19 Window/Frost Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2801,
      "name": "ZoneModule 19 PIR Active Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2802,
      "name": "ZoneModule 19 Room Temp Sensor Short Circuit Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2803,
      "name": "ZoneModule 19 Supply Temp Sensor Short Circuit Fl",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2900,
      "name": "ZoneModule 20 Window/Frost Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2901,
      "name": "ZoneModule 20 PIR Active Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2902,
      "name": "ZoneModule 20 Room Temp Sensor Short Circuit Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2903,
      "name": "ZoneModule 20 Supply Temp Sensor Short Circuit Fl",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3000,
      "name": "ZoneModule 21 Window/Frost Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3001,
      "name": "ZoneModule 21 PIR Active Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3002,
      "name": "ZoneModule 21 Room Temp Sensor Short Circuit Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3003,
      "name": "ZoneModule 21 Supply Temp Sensor Short Circuit Fl",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3100,
      "name": "ZoneModule 22 Window/Frost Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3101,
      "name": "ZoneModule 22 PIR Active Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3102,
      "name": "ZoneModule 22 Room Temp Sensor Short Circuit Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3103,
      "name": "ZoneModule 22 Supply Temp Sensor Short Circuit Fl",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3200,
      "name": "ZoneModule 23 Window/Frost Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3201,
      "name": "ZoneModule 23 PIR Active Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3202,
      "name": "ZoneModule 23 Room Temp Sensor Short Circuit Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3203,
      "name": "ZoneModule 23 Supply Temp Sensor Short Circuit Fl",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3300,
      "name": "ZoneModule 24 Window/Frost Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3301,
      "name": "ZoneModule 24 PIR Active Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3302,
      "name": "ZoneModule 24 Room Temp Sensor Short Circuit Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3303,
      "name": "ZoneModule 24 Supply Temp Sensor Short Circuit Fl",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3400,
      "name": "ZoneModule 25 Window/Frost Value",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3401,
      "name": "ZoneModule 25 PIR Active Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3402,
      "name": "ZoneModule 25 Room Temp Sensor Short Circuit Flag",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3403,
      "name": "ZoneModule 25 Supply Temp Sensor Short Circuit Fl",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 100,
      "name": "Summer/Winter Compensation Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 103,
      "name": "DIN Start (BMS)",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 104,
      "name": "DIN Fire (BMS)",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 105,
      "name": "DIN Max Air (BMS)",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 106,
      "name": "DIN Min Air (BMS)",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 107,
      "name": "DIN Combi-Heat Available (BMS)",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 108,
      "name": "DIN Combi-Cool Available (BMS)",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 109,
      "name": "DIN Summer Night Cooling (BMS)",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 110,
      "name": "Enable Digital Input Values from BMS",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 111,
      "name": "Week Schedule Enabled in Zones",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 112,
      "name": "Clear All Alarms (BMS)",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    }
  ]
}
