{
  "manufacturer": "Price Industries",
  "manufacturer_slug": "price-industries",
  "model": "Disio Display DX-150 sequence",
  "model_slug": "disio-display-dx-150",
  "aliases": [
    "Disio DX-150",
    "DX-150",
    "Disio Display",
    "Price Disio"
  ],
  "equipment_type": "Room thermostat (Disio display sequence)",
  "applies_to": "Price Disio Display room controllers running sequence DX-150.",
  "summary": "Disio Display is Price's room display/controller. In sequence DX-150 it exposes 95 BACnet MS/TP objects (its outputs are named Output 3 - Analog Reheat, Output 1 - Binary Actuator Open, Output 2 - Binary Actuator Close, Output 4 - Binary Reheat), plus setpoints, loop settings, occupancy, units and network settings. The object list changes with the sequence loaded.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": "v1.6.14 Revision: A Version: 19",
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Table for Disio sequence DX-150, pages 9-12 of the Disio Display BACnet Object List (v1.6.14 Revision: A Version: 19).",
    "The list names the outputs by terminal (for example \"Output 1 - Analog Fan\"); which outputs exist depends on the sequence.",
    "Multistate states are printed 0-based (for example 0-Unoccupied, 1-Occupied) and are listed that way.",
    "The document has no description column; descriptions are empty.",
    "The document does not say which equipment each sequence is for; only the output names hint at it."
  ],
  "source": {
    "title": "Disio Display BACnet Object List - DX-150",
    "doc_number": "Disio Display BACnet Object List (DX-150)",
    "revision_date": null,
    "url": "https://priceindustries.com/wp-content/uploads/Assets/literature/documents---bacnet/disio-display-bacnet-points-list.pdf"
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "Analog Input 2",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Thermistive Input 1",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 1,
      "name": "Output 3 - Analog Reheat",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 1,
      "name": "Output 1 - Binary Actuator Open",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 2,
      "name": "Output 2 - Binary Actuator Close",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 3,
      "name": "Output 4 - Binary Reheat",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "MAC Address",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Sequence Version",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Sequence Number",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "Hardware Version",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "LED Brightness",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Analog Input 2 Calibration Offset",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "Room Temperature Setpoint",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "Room Temperature Setpoint Min",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "Room Temperature Setpoint Max",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "Room Temperature Offset",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "Room Temperature",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "CFM K Factor",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "Airflow Scale",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "Airflow Offset",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "Airflow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "SAT Offset",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "SAT",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "Neutral Min Offset",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "Neutral Max Offset",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "Cold Differential Offset",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "Cooling Loop Kp",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "Cooling Loop Ki",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "Cooling Loop Pro Band",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "Cooling Loop Dead Band",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "Cooling Loop Unoccupied Dead Band",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "Cooling Loop Service Time",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "Cooling Loop Load",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "Heating Loop Kp",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "Heating Loop Ki",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "Heating Loop Pro Band",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "Heating Loop Dead Band",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "Heating Loop Unoccupied Dead Band",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "Heating Loop Service Time",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "Heating Loop Load",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "Airflow Target Temperature Delta",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "Airflow Target Cool Min",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "Airflow Target Cool Max",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "Airflow Target Heat Min",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "Airflow Target Heat Max",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "Airflow Target Neutral",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "Airflow Target Output Value",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "Airflow Control Hold Time",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "Airflow Control Min Step",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "Airflow Control Max Step",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "Airflow Control Percent Dead Band",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "Airflow Control Dead Band",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "Airflow Control Unoccupied Percent Dead Band",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "Airflow Control Unoccupied Dead Band",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "Airflow Control Output Value",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "Pres Dep Temperature Delta",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "Pres Dep Cool Min",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "Pres Dep Cool Max",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "Pres Dep Heat Min",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "Pres Dep Heat Max",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "Pres Dep Neutral",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "Pres Dep Output Value",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "Binary Actuator Runtime",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "Binary Actuator Calibration Time",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "Binary Actuator Min On Time",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "Binary Actuator Min Off Time",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "Binary Actuator Target Value",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "Binary Actuator Damper Position",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "Analog Reheat Min V",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "Analog Reheat Max V",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "Analog Reheat Min On Time",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "Analog Reheat Min Off Time",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "Binary Reheat Min On Time",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "Binary Reheat Min Off Time",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 69,
      "name": "Occupancy Timeout",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "Proximity Screen Timeout",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "Diagnostic Mode",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "Sequence Revision",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=A, 1=B, 2=C, 3=D, 4=E, 5=F, 6=G, 7=H, 8=I, 9=J, 10=K, 11=L, 12=M, 13=N, 14=O, 15=P, 16=Q, 17=R, 18=S, 19=T, 20=U, 21=V, 22=W, 23=X, 24=Y, 25=Z"
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "CFM Duct Inlet Size",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=4, 1=5, 2=6, 3=7, 4=8, 5=9, 6=10, 7=12, 8=14, 9=16, 10=24x16, 11=9 lp, 12=10 lp, 13=12 lp, 14=14 lp, 15=16 lp"
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "Airflow Target HCCO State",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Neutral, 1=Hot, 2=Cold"
    },
    {
      "type": "MV",
      "instance": 4,
      "name": "Airflow Target Flow Units",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Airflow, 1=Percent"
    },
    {
      "type": "MV",
      "instance": 5,
      "name": "Pres Dep HCCO State",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Neutral, 1=Hot, 2=Cold"
    },
    {
      "type": "MV",
      "instance": 6,
      "name": "Pres Dep Flow Units",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Airflow, 1=Percent"
    },
    {
      "type": "MV",
      "instance": 7,
      "name": "Binary Actuator Calibration Direction",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Open, 1=Close"
    },
    {
      "type": "MV",
      "instance": 8,
      "name": "Calibrating Sensor",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Not Calibrating, 1=Input 2, 2=Clear Calibration"
    },
    {
      "type": "MV",
      "instance": 9,
      "name": "Calibrated Sensors",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=1, 1=2, 2=3, 3=4, 4=1&2, 5=1&3, 6=1&4, 7=1&2&3, 8=1&2&4, 9=1&3&4, 10=All, 11=2&3, 12=2&4, 13=2&3&4, 14=3&4, 15=No"
    },
    {
      "type": "MV",
      "instance": 10,
      "name": "Temperature Units",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=C, 1=F"
    },
    {
      "type": "MV",
      "instance": 11,
      "name": "Airflow Units",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=CFM, 1=L/s, 2=CMH"
    },
    {
      "type": "MV",
      "instance": 12,
      "name": "Pressure Units",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=inches H20, 1=Pascals"
    },
    {
      "type": "MV",
      "instance": 13,
      "name": "Baud Rate",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=9600, 1=19200, 2=38400, 3=76800"
    },
    {
      "type": "MV",
      "instance": 14,
      "name": "Occupancy",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Unoccupied, 1=Occupied"
    },
    {
      "type": "MV",
      "instance": 15,
      "name": "Occupancy Source",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Default Occupied, 1=BACnet, 2=Button, 3=Motion"
    },
    {
      "type": "MV",
      "instance": 16,
      "name": "Support Unoccupied Mode",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "MV",
      "instance": 17,
      "name": "Proximity Screen Mode",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Dim, 1=Blank, 2=Always On"
    },
    {
      "type": "MV",
      "instance": 18,
      "name": "Device Mode",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Standard, 1=Balancing"
    }
  ],
  "integration": {
    "summary": "Write MV Occupancy and the room setpoint from the BMS, and read the room temperature, occupancy source and loop loads. AV 1 MAC Address and MV Baud Rate hold the network settings.",
    "minimum_points": [
      {
        "ref": "MV 14",
        "name": "Occupancy",
        "why": "Occupied / unoccupied command"
      },
      {
        "ref": "AV 7",
        "name": "Room Temperature Setpoint",
        "why": "Room setpoint"
      },
      {
        "ref": "AV 11",
        "name": "Room Temperature",
        "why": "Room temperature"
      },
      {
        "ref": "MV 15",
        "name": "Occupancy Source",
        "why": "What set the occupancy"
      },
      {
        "ref": "AV 17",
        "name": "SAT",
        "why": "Supply air temperature"
      },
      {
        "ref": "AV 27",
        "name": "Cooling Loop Load",
        "why": "Cooling loop load, %"
      },
      {
        "ref": "AV 34",
        "name": "Heating Loop Load",
        "why": "Heating loop load, %"
      },
      {
        "ref": "AV 62",
        "name": "Binary Actuator Damper Position",
        "why": "Damper position, %"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "MAC address is AV 1 (default 2); baud rate is the Baud Rate MV (0=9600, 1=19200, 2=38400, 3=76800)."
    ],
    "gotchas": [
      "Many objects are marked as retained on power failure; avoid writing those cyclically."
    ]
  }
}
