{
  "manufacturer": "Price Industries",
  "manufacturer_slug": "price-industries",
  "model": "Disio Display DX-200 sequence",
  "model_slug": "disio-display-dx-200",
  "aliases": [
    "Disio DX-200",
    "DX-200",
    "Disio Display",
    "Price Disio",
    "Disio DX-201"
  ],
  "equipment_type": "Room thermostat (Disio display sequence)",
  "applies_to": "Price Disio Display room controllers running sequence DX-200 or DX-201.",
  "summary": "Disio Display is Price's room display/controller. In sequence DX-200 it exposes 22 BACnet MS/TP objects (its outputs are named DWA Output 1 Value), plus setpoints, loop settings, occupancy, units and network settings. The object list changes with the sequence loaded.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": "v1.6.14 Revision: A Version: 5",
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Table for Disio sequence DX-200, page 13 of the Disio Display BACnet Object List (v1.6.14 Revision: A Version: 5).",
    "Sequence DX-201 prints the same objects; only the AV 11 DWA Max Duty default differs (50 % on DX-200, 70 % on DX-201). It is covered here as an alias.",
    "The list names the outputs by terminal (for example \"Output 1 - Analog Fan\"); which outputs exist depends on the sequence.",
    "Multistate states are printed 0-based (for example 0-Unoccupied, 1-Occupied) and are listed that way.",
    "The document has no description column; descriptions are empty.",
    "The document does not say which equipment each sequence is for; only the output names hint at it."
  ],
  "source": {
    "title": "Disio Display BACnet Object List - DX-200",
    "doc_number": "Disio Display BACnet Object List (DX-200)",
    "revision_date": null,
    "url": "https://priceindustries.com/wp-content/uploads/Assets/literature/documents---bacnet/disio-display-bacnet-points-list.pdf"
  },
  "points": [
    {
      "type": "BO",
      "instance": 1,
      "name": "DWA Output 1 Value",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "MAC Address",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Sequence Version",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Setpoint",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "Setpoint Min",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Setpoint Max",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "DWA Control Min Temperature",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "DWA Control Max Temperature",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "DWA Control Output Value",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "DWA Control Service Time",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "DWA Min Duty",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "DWA Max Duty",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "Occupancy Timeout",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "Diagnostic Mode",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "Sequence Revision",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=A, 1=B, 2=C, 3=D, 4=E, 5=F, 6=G, 7=H, 8=I, 9=J, 10=K, 11=L, 12=M, 13=N, 14=O, 15=P, 16=Q, 17=R, 18=S, 19=T, 20=U, 21=V, 22=W, 23=X, 24=Y, 25=Z"
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "Temperature Units",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=C, 1=F"
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "Airflow Units",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=CFM, 1=L/s, 2=CMH"
    },
    {
      "type": "MV",
      "instance": 4,
      "name": "Pressure Units",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=inches H20, 1=Pascals"
    },
    {
      "type": "MV",
      "instance": 5,
      "name": "Baud Rate",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=9600, 1=19200, 2=38400, 3=76800"
    },
    {
      "type": "MV",
      "instance": 6,
      "name": "Occupancy",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Unoccupied, 1=Occupied"
    },
    {
      "type": "MV",
      "instance": 7,
      "name": "Occupancy Source",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Default Occupied, 1=BACnet, 2=Button, 3=Motion"
    },
    {
      "type": "MV",
      "instance": 8,
      "name": "Support Unoccupied Mode",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=No, 1=Yes"
    }
  ],
  "integration": {
    "summary": "Write MV Occupancy and the room setpoint from the BMS, and read the room temperature, occupancy source and loop loads. AV 1 MAC Address and MV Baud Rate hold the network settings.",
    "minimum_points": [
      {
        "ref": "MV 6",
        "name": "Occupancy",
        "why": "Occupied / unoccupied command"
      },
      {
        "ref": "AV 3",
        "name": "Setpoint",
        "why": "Setpoint"
      },
      {
        "ref": "MV 7",
        "name": "Occupancy Source",
        "why": "What set the occupancy"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "MAC address is AV 1 (default 2); baud rate is the Baud Rate MV (0=9600, 1=19200, 2=38400, 3=76800)."
    ],
    "gotchas": [
      "Many objects are marked as retained on power failure; avoid writing those cyclically."
    ]
  }
}
