{
  "manufacturer": "Price Industries",
  "manufacturer_slug": "price-industries",
  "model": "Disio Display DX-301 sequence",
  "model_slug": "disio-display-dx-301",
  "aliases": [
    "Disio DX-301",
    "DX-301",
    "Disio Display",
    "Price Disio"
  ],
  "equipment_type": "Room thermostat (Disio display sequence)",
  "applies_to": "Price Disio Display room controllers running sequence DX-301.",
  "summary": "Disio Display is Price's room display/controller. In sequence DX-301 it exposes 88 BACnet MS/TP objects (its outputs are named Output 1 - Analog Fan, Output 2 - DAT Valve, Output 4 - Binary Fan), plus setpoints, loop settings, occupancy, units and network settings. The object list changes with the sequence loaded.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": "v1.6.14 Revision: E Version: 14",
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Table for Disio sequence DX-301, pages 18-21 of the Disio Display BACnet Object List (v1.6.14 Revision: E Version: 14).",
    "The list names the outputs by terminal (for example \"Output 1 - Analog Fan\"); which outputs exist depends on the sequence.",
    "Multistate states are printed 0-based (for example 0-Unoccupied, 1-Occupied) and are listed that way.",
    "The document has no description column; descriptions are empty.",
    "The document does not say which equipment each sequence is for; only the output names hint at it."
  ],
  "source": {
    "title": "Disio Display BACnet Object List - DX-301",
    "doc_number": "Disio Display BACnet Object List (DX-301)",
    "revision_date": null,
    "url": "https://priceindustries.com/wp-content/uploads/Assets/literature/documents---bacnet/disio-display-bacnet-points-list.pdf"
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "Thermistive Input 1",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Thermistive Input 2",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 1,
      "name": "Output 1 - Analog Fan",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 2,
      "name": "Output 2 - DAT Valve",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 1,
      "name": "Output 4 - Binary Fan",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "MAC Address",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Sequence Version",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Sequence Number",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "Hardware Version",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "LED Brightness",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Room Temperature Setpoint",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "Room Temperature Setpoint Min",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "Room Temperature Setpoint Max",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "Deadband Fan Output",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "Deadband Value",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "DAT Cold Setpoint",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "DAT Cold Setpoint Min",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "DAT Cold Setpoint Max",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "DAT Hot Setpoint",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "DAT Hot Setpoint Min",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "DAT Hot Setpoint Max",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "Room Temperature Offset",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "Room Temperature",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "Water Pipe Temperature Offset",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "Water Pipe Temperature",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "DAT Offset",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "DAT",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "Cold Delta Offset",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "Cooling Loop Kp",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "Cooling Loop Ki",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "Cooling Loop Pro Band",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "Cooling Loop Dead Band",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "Cooling Loop Unoccupied Dead Band",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "Cooling Loop Service Time",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "Cooling Loop Load",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "Hot Delta Offset",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "Heating Loop Kp",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "Heating Loop Ki",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "Heating Loop Pro Band",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "Heating Loop Dead Band",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "Heating Loop Unoccupied Dead Band",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "Heating Loop Service Time",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "Heating Loop Load",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "Fan Temperature Delta",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "Analog Fan Min V",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "Analog Fan Max V",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "Analog Fan Min On Time",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "Analog Fan Min Off Time",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "Occupancy Timeout",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "Proximity Screen Timeout",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "Diagnostic Mode",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "Binary Fan Min On Time",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "Binary Fan Min Off Time",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "DAT Cooling Control Hold Time",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "DAT Cooling Control Min Step",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "DAT Cooling Control Max Step",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "DAT Cooling Control Percent Dead Band",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "DAT Cooling Control Dead Band",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "DAT Cooling Control Unoccupied Percent Dead Band",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "DAT Cooling Control Unoccupied Dead Band",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "DAT Cooling Control Output Value",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "DAT Heating Control Hold Time",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "DAT Heating Control Min Step",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "DAT Heating Control Max Step",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "DAT Heating Control Percent Dead Band",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "DAT Heating Control Dead Band",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "DAT Heating Control Unoccupied Percent Dead Band",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "DAT Heating Control Unoccupied Dead Band",
      "description": "",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "DAT Heating Control Output Value",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "Valve Peek Interval",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "Valve Peek Duration",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "Valve Peek Output",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "DAT Valve Min V",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 69,
      "name": "DAT Valve Max V",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "DAT Valve Min On Time",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "DAT Valve Min Off Time",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "Sequence Revision",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=A, 1=B, 2=C, 3=D, 4=E, 5=F, 6=G, 7=H, 8=I, 9=J, 10=K, 11=L, 12=M, 13=N, 14=O, 15=P, 16=Q, 17=R, 18=S, 19=T, 20=U, 21=V, 22=W, 23=X, 24=Y, 25=Z"
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "Fan HCCO State",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Neutral, 1=Hot, 2=Cold"
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "Temperature Units",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=C, 1=F"
    },
    {
      "type": "MV",
      "instance": 4,
      "name": "Airflow Units",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=CFM, 1=L/s, 2=CMH"
    },
    {
      "type": "MV",
      "instance": 5,
      "name": "Pressure Units",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=inches H20, 1=Pascals"
    },
    {
      "type": "MV",
      "instance": 6,
      "name": "Baud Rate",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=9600, 1=19200, 2=38400, 3=76800"
    },
    {
      "type": "MV",
      "instance": 7,
      "name": "Occupancy",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Unoccupied, 1=Occupied"
    },
    {
      "type": "MV",
      "instance": 8,
      "name": "Occupancy Source",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Default Occupied, 1=BACnet, 2=Button, 3=Motion"
    },
    {
      "type": "MV",
      "instance": 9,
      "name": "Support Unoccupied Mode",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "MV",
      "instance": 10,
      "name": "Proximity Screen Mode",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Dim, 1=Blank, 2=Always On"
    },
    {
      "type": "MV",
      "instance": 11,
      "name": "Valve HCCO State",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Neutral, 1=Hot, 2=Cold"
    },
    {
      "type": "MV",
      "instance": 12,
      "name": "Valve Force Peek",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=False, 1=True"
    }
  ],
  "integration": {
    "summary": "Write MV Occupancy and the room setpoint from the BMS, and read the room temperature, occupancy source and loop loads. AV 1 MAC Address and MV Baud Rate hold the network settings.",
    "minimum_points": [
      {
        "ref": "MV 7",
        "name": "Occupancy",
        "why": "Occupied / unoccupied command"
      },
      {
        "ref": "AV 6",
        "name": "Room Temperature Setpoint",
        "why": "Room setpoint"
      },
      {
        "ref": "AV 18",
        "name": "Room Temperature",
        "why": "Room temperature"
      },
      {
        "ref": "MV 8",
        "name": "Occupancy Source",
        "why": "What set the occupancy"
      },
      {
        "ref": "AV 20",
        "name": "Water Pipe Temperature",
        "why": "Water pipe temperature"
      },
      {
        "ref": "AV 30",
        "name": "Cooling Loop Load",
        "why": "Cooling loop load, %"
      },
      {
        "ref": "AV 38",
        "name": "Heating Loop Load",
        "why": "Heating loop load, %"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "MAC address is AV 1 (default 2); baud rate is the Baud Rate MV (0=9600, 1=19200, 2=38400, 3=76800)."
    ],
    "gotchas": [
      "Many objects are marked as retained on power failure; avoid writing those cyclically."
    ]
  }
}
