{
  "manufacturer": "Regin",
  "manufacturer_slug": "regin",
  "model": "E-BACNET2-V BACnet IP converter for Corrigo E ventilation controller",
  "model_slug": "e-bacnet2-v-corrigo-e-ventilation",
  "aliases": [
    "E-BACNET2-V",
    "E-BACNET2",
    "EBACNET2V",
    "Corrigo E BACnet",
    "Corrigo E ventilation BACnet",
    "Systemair E-BACNET2-V",
    "E-CABLE-BACNET"
  ],
  "equipment_type": "Air handling unit controller (BACnet converter)",
  "applies_to": "Regin / Systemair Corrigo E controllers running the ventilation application version 3.0 or later.",
  "summary": "Pre-configured converter that connects to a Corrigo E ventilation controller over RS-485 (PLA:ELA 254:254) and publishes it on BACnet IP as 184 fixed objects: 40 AI, 41 AV, 98 BI, 1 BV, 1 MI, 2 MV and the device. Setpoints and alarm limits are writable AVs, alarms are individual BIs (Cor_AlaPt_n), and the unit's run mode is set through two multistate values.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": "E-BACNET2-V 2.0-1-09 or later (Corrigo E ventilation application 3.0 or later)",
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Access follows the manual's Adjustable column: AV, BV and MV objects are adjustable, AI, BI and MI are read-only.",
    "Alarm BIs Cor_AlaPt_1 to Cor_AlaPt_66 map to BI 19-84; Cor_AlaPt_77 to 87 follow at BI 85-95 (67-76 are not published).",
    "Cor_AlaPt_49 and Cor_AlaPt_53 are both printed as 'Sensor error supply air temperature'.",
    "Humidity units are printed as RH; flows in m³/h; fan and actuator outputs in volts.",
    "Revision B (Regin, December 2012)."
  ],
  "source": {
    "title": "E-BACNET2-V manual",
    "doc_number": null,
    "revision_date": "Revision B, December 2012",
    "url": "https://www.regincontrols.com/globalassets/pimmediafiles/documents/e-bacnet2-v_manu_en.pdf"
  },
  "integration": {
    "summary": "Wire the converter's S0/P1 port to the Corrigo E terminals 50-52 (B, A, N), leave the Corrigo at PLA:ELA 254:254, and set IP, device ID and name with the E-BACNET2 configuration software. Control the unit through Cor_AirUnitAutoMode and Cor_ExternalControl, adjust setpoints on the AVs, and read Cor_RunMode and the sum alarm BIs.",
    "minimum_points": [
      {
        "ref": "MV 0",
        "name": "Cor_AirUnitAutoMode",
        "why": "Manual off / reduced / normal speed, or 4 = Auto"
      },
      {
        "ref": "MV 1",
        "name": "Cor_ExternalControl",
        "why": "External run or stop command"
      },
      {
        "ref": "AV 0",
        "name": "Cor_SupplySetpoint",
        "why": "Supply air setpoint, °C"
      },
      {
        "ref": "AV 20",
        "name": "Cor_RoomSetP",
        "why": "Room setpoint when room control is used"
      },
      {
        "ref": "BV 0",
        "name": "Cor_AlaAcknowAll",
        "why": "Acknowledge all alarms"
      },
      {
        "ref": "MI 0",
        "name": "Cor_RunMode",
        "why": "Unit running state (stop, starting, normal...)"
      },
      {
        "ref": "AI 0",
        "name": "Cor_SupplyAirTemp",
        "why": "Supply air temperature"
      },
      {
        "ref": "BI 7",
        "name": "Cor_SumAlarm",
        "why": "Any A or B alarm"
      }
    ],
    "enable": "No separate enable point. MV 0 Cor_AirUnitAutoMode selects manual off/reduced/normal or Auto (time schedule); MV 1 Cor_ExternalControl gives external run/stop commands.",
    "heartbeat": null,
    "remote_sensors": "AV 37 Cor_OutDoorTemp is a writable outdoor temperature object.",
    "setup": [
      "Factory IP address is fixed at 192.168.92.92; change it (or enable DHCP) with the E-BACNET2 configuration software.",
      "The Corrigo must have PLA:ELA address 254:254 (the converter's default station address).",
      "BACnet UDP port 47808 by default; a Foreign device option with BBMD address is available.",
      "Ending the device name with $ appends the device ID automatically."
    ],
    "gotchas": [
      "Alarm acknowledge, block and unblock (AV 38-40) take the alarm number, not a 1/0.",
      "Startup takes about one minute; the Ready LED lights when the converter is ready.",
      "Only the Corrigo E ventilation application (3.0 or later) is supported."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 0,
      "name": "Cor_SupplyAirTemp",
      "description": "Supply air temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1,
      "name": "Cor_ExtractAirTemp",
      "description": "Extract air temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Cor_RoomTemp1",
      "description": "Room temperature 1",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Cor_RoomTemp2",
      "description": "Room temperature 2",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Cor_ExhaustAirTemp",
      "description": "Exhaust air temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Cor_ExtraSensor",
      "description": "External sensor/setpoint device, depending on the configuration",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Cor_SAFPressure",
      "description": "Current pressure, supply air",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Cor_EAFPressure",
      "description": "Current pressure, extract air",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Cor_DeIcingTemp",
      "description": "De-icing temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "Cor_FrostprotectionTemp",
      "description": "Frost protection temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "Cor_CO2Sensor",
      "description": "CO2 sensor",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Cor_HumidityRoom",
      "description": "Humidity, room",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "Cor_HumidityDuct",
      "description": "Humidity, duct",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "Cor_ExtraUnitTemp",
      "description": "Extra controller, temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "Cor_ExtSAFControl",
      "description": "Frequency control, manual SAF",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "Cor_ExtEAFControl",
      "description": "Frequency control, manual EAF",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "Cor_HumidityOutDoor",
      "description": "Humidity outdoor",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "Cor_SAFAirFlow",
      "description": "Frequency control, air flow SAF",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "Cor_EAFAirFlow",
      "description": "Frequency control, air flow EAF",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "Cor_HeatCV1",
      "description": "Current output Y1-heating",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "Cor_ExchCV1",
      "description": "Current output Y2-exchanger",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "Cor_CoolCV1",
      "description": "Current output Y3-cooling",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "Cor_SAF",
      "description": "Current output frequency converter SAF",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "Cor_EAF",
      "description": "Current output EAF",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "Cor_Humidity",
      "description": "Current output dehumidification/humidification",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "Cor_Split",
      "description": "Current output split",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "Cor_ExtraSeqCV1",
      "description": "Current output Y4-extra sequence",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "Cor_Efficiency",
      "description": "Heat exchanger efficiency",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "Cor_SAFRunTime",
      "description": "Running time SAF",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "Cor_EAFRunTime",
      "description": "Running time EAF",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "Cor_SupplyPID_SetP",
      "description": "Calculated supply air setpoint (outdoor compensated)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "Cor_SupplyPID_Output",
      "description": "Supply air controller output signal",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "Cor_ExhaustPID_Output",
      "description": "Extract air controller output signal",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "Cor_SAFPID_Output",
      "description": "Output signal SAF",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "Cor_EAFPID_Output",
      "description": "Output signal EAF",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "Cor_FrostPID_Output",
      "description": "Warming controller output signal",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "Cor_CO2PID_Output",
      "description": "CO2 controller output signal",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "Cor_RoomPID_Output",
      "description": "Room controller output signal",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "Cor_DeIcePID_Output",
      "description": "De-icing controller output signal",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "Cor_HumidityPID_Output",
      "description": "Humidity controller output signal",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 0,
      "name": "Cor_SupplySetpoint",
      "description": "Supply air setpoint if supply air control is selected",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Cor_ExtractSetpoint",
      "description": "Extract air setpoint if extract air control is selected",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Cor_SAFFullspeedPressure",
      "description": "Supply fan pressure setpoint, normal speed",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Cor_SAFHalfspeedPressure",
      "description": "Supply fan pressure setpoint, reduced speed",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "Cor_EAFFullspeedPressure",
      "description": "Extract fan pressure setpoint, normal speed",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Cor_EAFHalfspeedPressure",
      "description": "Extract fan pressure setpoint, reduced speed",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Cor_CO2Setpoint",
      "description": "Setpoint CO2",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "Cor_SAFFullspeedAirFlow",
      "description": "Setpoint normal speed supply air fan flow",
      "units": "m³/h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "Cor_SAFHalfspeedAirFlow",
      "description": "Setpoint reduced speed supply air fan flow",
      "units": "m³/h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "Cor_EAFFullspeedAirFlow",
      "description": "Setpoint normal speed extract air fan flow",
      "units": "m³/h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "Cor_EAFHalfspeedAirFlow",
      "description": "Setpoint reduced speed extract air fan flow",
      "units": "m³/h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "Cor_NeedHeatStart",
      "description": "Room temperature for start of support control heating",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "Cor_NeedHeatStop",
      "description": "Room temperature for stop of support control heating",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "Cor_NeedCoolStart",
      "description": "Room temperature for start of support control cooling",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "Cor_NeedCoolStop",
      "description": "Room temperature for stop of support control cooling",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "Cor_DeIcingSetpoint",
      "description": "Setpoint de-icing",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "Cor_DeIcingHyst",
      "description": "Hysteresis de-icing",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "Cor_HumiditySetpoint",
      "description": "Setpoint humidity",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "Cor_HumidityMaxDuct",
      "description": "Max. duct humidity",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "Cor_HumidityHyst",
      "description": "Hysteresis for start of dehumidification/humidification",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "Cor_RoomSetP",
      "description": "Room setpoint if using room control",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "Cor_FrostProtSPStop",
      "description": "Frost protection setpoint with the unit stopped",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "Cor_FrostProtPGain",
      "description": "P-band frost protection function (when running)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "Cor_SupplyMaxDiff",
      "description": "Alarm limit: supply air setpoint deviation",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "Cor_SupplyLowAlarmLimit",
      "description": "Alarm low supply air temperature",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "Cor_SupplyHighAlarmLimit",
      "description": "Alarm high supply air temperature",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "Cor_EfficiencyLowLimit",
      "description": "Alarm low efficiency",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "Cor_FrostLimit",
      "description": "Alarm limit frost protection",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "Cor_RoomHighLimit",
      "description": "Alarm high room temperature",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "Cor_RoomLowLimit",
      "description": "Alarm low room temperature",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "Cor_ExtractAirTempHigh",
      "description": "Alarm high extract air temperature",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "Cor_ExtractAirTempLow",
      "description": "Alarm low extract air temperature",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "Cor_SAFMaxDiffPressure",
      "description": "Alarm limit: SAF pressure setpoint deviation",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "Cor_EAFMaxDiffPressure",
      "description": "Alarm limit: EAF pressure setpoint deviation",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "Cor_RecycleSetP",
      "description": "Setpoint recirculation",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "Cor_RecycleMaxRoomTemp",
      "description": "Stop recirculation above this room temperature",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "Cor_RecycleSAFOffset",
      "description": "SAF pressure/flow setpoint offset during recirculation",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "Cor_OutDoorTemp",
      "description": "Outdoor temperature",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "AlaAcknow",
      "description": "Acknowledge alarm: write the alarm number (AlaPt_XX)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "AlaBlock",
      "description": "Block alarm: write the alarm number",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "AlaUnblock",
      "description": "Unblock alarm: write the alarm number",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 0,
      "name": "Cor_SAFStart1",
      "description": "Start signal SAF normal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "Cor_EAFStart1",
      "description": "Start signal EAF normal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "Cor_SAFStart2",
      "description": "Start signal SAF reduced",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "Cor_EAFStart2",
      "description": "Start signal EAF reduced",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "Cor_HeatPumpStart",
      "description": "Start signal P1-heater",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "Cor_ExchPumpStart",
      "description": "Start signal P1-exchanger",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "Cor_CoolPumpStart",
      "description": "Start signal P1-cooler",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "Cor_SumAlarm",
      "description": "Sum alarm A + B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 8,
      "name": "Cor_SumAlarmA",
      "description": "Sum alarm A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 9,
      "name": "Cor_SumAlarmB",
      "description": "Sum alarm B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 10,
      "name": "Cor_SAFFrequencyStart",
      "description": "Start signal SAF frequency converter",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 11,
      "name": "Cor_EAFFrequencyStart",
      "description": "Start signal EAF frequency converter",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 12,
      "name": "Cor_NeedHeatActive",
      "description": "Support control heating active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 13,
      "name": "Cor_NeedCoolActive",
      "description": "Support control cooling active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 14,
      "name": "Cor_DemandCO2Active",
      "description": "CO2 running mode active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 15,
      "name": "Cor_ExtendedRunActiveFull",
      "description": "Extended running normal active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 16,
      "name": "Cor_ExtendedRunActiveHalf",
      "description": "Extended running reduced active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 17,
      "name": "Cor_DeIcingActive",
      "description": "De-icing function active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 18,
      "name": "Cor_RecycleRunActive",
      "description": "Recirculation function active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 19,
      "name": "Cor_AlaPt_1",
      "description": "Malfunction supply air fan",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 20,
      "name": "Cor_AlaPt_2",
      "description": "Malfunction extract air fan",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 21,
      "name": "Cor_AlaPt_3",
      "description": "Run error P1-heater",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 22,
      "name": "Cor_AlaPt_4",
      "description": "Run error P1-cooler",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 23,
      "name": "Cor_AlaPt_5",
      "description": "Run error P1-exchanger",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 24,
      "name": "Cor_AlaPt_6",
      "description": "Filter guard",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 25,
      "name": "Cor_AlaPt_7",
      "description": "Flow guard",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 26,
      "name": "Cor_AlaPt_8",
      "description": "Frost protection",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 27,
      "name": "Cor_AlaPt_9",
      "description": "De-icing pressure guard",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 28,
      "name": "Cor_AlaPt_10",
      "description": "Fire alarm",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 29,
      "name": "Cor_AlaPt_11",
      "description": "External switch",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 30,
      "name": "Cor_AlaPt_12",
      "description": "External alarm",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 31,
      "name": "Cor_AlaPt_13",
      "description": "Control deviation supply air temperature",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 32,
      "name": "Cor_AlaPt_14",
      "description": "Humidity control error",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 33,
      "name": "Cor_AlaPt_15",
      "description": "High supply air temperature",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 34,
      "name": "Cor_AlaPt_16",
      "description": "Low supply air temperature",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 35,
      "name": "Cor_AlaPt_17",
      "description": "Supply air temperature max. limit",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 36,
      "name": "Cor_AlaPt_18",
      "description": "Supply air temperature min. limit",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 37,
      "name": "Cor_AlaPt_19",
      "description": "High room temperature",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 38,
      "name": "Cor_AlaPt_20",
      "description": "Low room temperature",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 39,
      "name": "Cor_AlaPt_21",
      "description": "High extract air temperature",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 40,
      "name": "Cor_AlaPt_22",
      "description": "Low extract air temperature",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 41,
      "name": "Cor_AlaPt_23",
      "description": "Overheating electric heater",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 42,
      "name": "Cor_AlaPt_24",
      "description": "Frost risk",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 43,
      "name": "Cor_AlaPt_25",
      "description": "Low frost protection temperature",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 44,
      "name": "Cor_AlaPt_26",
      "description": "Low efficiency",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 45,
      "name": "Cor_AlaPt_27",
      "description": "Sensor error outdoor temperature",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 46,
      "name": "Cor_AlaPt_28",
      "description": "Analogue de-icing",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 47,
      "name": "Cor_AlaPt_29",
      "description": "Rotation sentinel exchanger",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 48,
      "name": "Cor_AlaPt_30",
      "description": "Fire damper is out of operation",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 49,
      "name": "Cor_AlaPt_31",
      "description": "SAF control error",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 50,
      "name": "Cor_AlaPt_32",
      "description": "EAF control error",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 51,
      "name": "Cor_AlaPt_33",
      "description": "SAF external operation",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 52,
      "name": "Cor_AlaPt_34",
      "description": "EAF external operation",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 53,
      "name": "Cor_AlaPt_35",
      "description": "Unit in manual mode",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 54,
      "name": "Cor_AlaPt_36",
      "description": "Supply air controller in manual mode",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 55,
      "name": "Cor_AlaPt_37",
      "description": "SAF in manual mode",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 56,
      "name": "Cor_AlaPt_38",
      "description": "Frequency converter SAF in manual mode",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 57,
      "name": "Cor_AlaPt_39",
      "description": "EAF in manual mode",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 58,
      "name": "Cor_AlaPt_40",
      "description": "Frequency converter EAF in manual mode",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 59,
      "name": "Cor_AlaPt_41",
      "description": "Heating battery in manual mode",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 60,
      "name": "Cor_AlaPt_42",
      "description": "Exchanger in manual mode",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 61,
      "name": "Cor_AlaPt_43",
      "description": "Cooling battery in manual mode",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 62,
      "name": "Cor_AlaPt_44",
      "description": "P1-heater in manual mode",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 63,
      "name": "Cor_AlaPt_45",
      "description": "P1-exchanger in manual mode",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 64,
      "name": "Cor_AlaPt_46",
      "description": "P1-cooler in manual mode",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 65,
      "name": "Cor_AlaPt_47",
      "description": "Fire damper in manual mode",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 66,
      "name": "Cor_AlaPt_48",
      "description": "Internal battery error",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 67,
      "name": "Cor_AlaPt_49",
      "description": "Sensor error supply air temperature",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 68,
      "name": "Cor_AlaPt_50",
      "description": "Sensor error extract air temperature",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 69,
      "name": "Cor_AlaPt_51",
      "description": "Sensor error room temperature 1",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 70,
      "name": "Cor_AlaPt_52",
      "description": "Sensor error room temperature 2",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 71,
      "name": "Cor_AlaPt_53",
      "description": "Sensor error supply air temperature",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 72,
      "name": "Cor_AlaPt_54",
      "description": "Sensor error extra sensor",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 73,
      "name": "Cor_AlaPt_55",
      "description": "Sensor error SAF pressure",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 74,
      "name": "Cor_AlaPt_56",
      "description": "Sensor error EAF pressure",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 75,
      "name": "Cor_AlaPt_57",
      "description": "Sensor error de-icing temperature",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 76,
      "name": "Cor_AlaPt_58",
      "description": "Sensor error frost protection temperature",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 77,
      "name": "Cor_AlaPt_59",
      "description": "Sensor error CO2",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 78,
      "name": "Cor_AlaPt_60",
      "description": "Sensor error humidity room",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 79,
      "name": "Cor_AlaPt_61",
      "description": "Sensor error humidity duct",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 80,
      "name": "Cor_AlaPt_62",
      "description": "Sensor error extra controller temperature",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 81,
      "name": "Cor_AlaPt_63",
      "description": "Sensor error external control SAF",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 82,
      "name": "Cor_AlaPt_64",
      "description": "Sensor error external control EAF",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 83,
      "name": "Cor_AlaPt_65",
      "description": "Sensor error pressure sensor SAF 2",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 84,
      "name": "Cor_AlaPt_66",
      "description": "Sensor error humidity outdoor",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 85,
      "name": "Cor_AlaPt_77",
      "description": "Malfunction of frequency converter SAF",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 86,
      "name": "Cor_AlaPt_78",
      "description": "Malfunction of frequency converter EAF",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 87,
      "name": "Cor_AlaPt_79",
      "description": "Communication error frequency converter SAF",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 88,
      "name": "Cor_AlaPt_80",
      "description": "Communication error frequency converter EAF",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 89,
      "name": "Cor_AlaPt_81",
      "description": "Communication error expansion unit 1",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 90,
      "name": "Cor_AlaPt_82",
      "description": "Communication error expansion unit 2",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 91,
      "name": "Cor_AlaPt_83",
      "description": "Warning frequency converter SAF",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 92,
      "name": "Cor_AlaPt_84",
      "description": "Warning frequency converter EAF",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 93,
      "name": "Cor_AlaPt_85",
      "description": "Output in manual mode",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 94,
      "name": "Cor_AlaPt_86",
      "description": "Time for service",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 95,
      "name": "Cor_AlaPt_87",
      "description": "Y4-extra sequence in manual mode",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 96,
      "name": "TimeGroupFanFullSpeed",
      "description": "High when the time channel for normal speed is on",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 97,
      "name": "TimeGroupFanHalfSpeed",
      "description": "High when the time channel for reduced speed is on",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 0,
      "name": "Cor_AlaAcknowAll",
      "description": "Acknowledge all alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 0,
      "name": "Cor_RunMode",
      "description": "Running status",
      "units": "",
      "access": "R",
      "states": "1=Stop, 2=Starting up, 3=Starting half speed, 4=Starting full speed, 5=Alarm delay, 6=Normal operation, 7=Support control heating, 8=Support control cooling, 9=CO2 control, 10=Free cooling, 11=Full speed stop, 12=Fan stop"
    },
    {
      "type": "MV",
      "instance": 0,
      "name": "Cor_AirUnitAutoMode",
      "description": "Manual setting of the unit",
      "units": "",
      "access": "W",
      "states": "1=Manual off, 2=Manual reduced speed, 3=Manual normal speed, 4=Auto"
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "Cor_ExternalControl",
      "description": "External control of the unit",
      "units": "",
      "access": "W",
      "states": "1=Extended run, full speed, 2=External stop, 3=Auto, 4=External stop with support control"
    }
  ]
}