{
  "manufacturer": "Regin",
  "manufacturer_slug": "regin",
  "model": "RegioEedo fan coil room controller",
  "model_slug": "regioeedo-fan-coil-controller",
  "short_model": "RegioEedo",
  "aliases": [
    "Regio Eedo",
    "RegioEedo",
    "Regio Eedo 2.0"
  ],
  "equipment_type": "Fan coil room controller",
  "applies_to": "Regin RegioEedo 230 V AC pre-programmed fan coil controllers, used with ED-RU room units.",
  "summary": "RegioEedo is a 230 V fan coil controller for ceiling-void or DIN-rail mounting, with 3-speed or EC fan control, heating/cooling valves, change-over, CO2 and presence functions. It talks EXOline, Modbus or BACnet MS/TP on its RS485 ports and BACnet IP on Ethernet. Its fixed BACnet list shares names and instance numbers with the RegioArdo, but covers one room.",
  "bacnet_transport": [
    "BACnet MS/TP",
    "BACnet IP"
  ],
  "firmware": "2.0-1-01 or later (some objects need 2.0-1-04 or later)",
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Object list from Appendix D of the RegioEedo manual rev G (2023-09-19), pages 104-116.",
    "The manual lists only Multistate Value, Binary Value and Analog Value objects; the instance numbers are fixed (BV 1xxxx/2xxxx, AV and MV 3xxxx/4xxxx).",
    "The BACnet table has no units column; units are left blank here (temperatures are °C).",
    "Signals footnoted in the manual need firmware 2.0-1-04 or later (some alarm and underfloor-heating objects need 2.0-1-05).",
    "Value objects are not commandable; the last write wins. Object names can be renamed from BACnet or Application tool."
  ],
  "source": {
    "title": "RegioEedo manual",
    "doc_number": "MA30002",
    "revision_date": "Rev. G, 2023-09-19",
    "url": "https://www.regincontrols.com/globalassets/pimmediafiles/documents/regio_eedo_ma30002_en.pdf"
  },
  "points": [
    {
      "type": "MV",
      "instance": 30010,
      "name": "RegioControllerStateRemote",
      "description": "Is used for remote control",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=Unoccupied, 3=Stand-by, 4=Occupied, 6=No remote control"
    },
    {
      "type": "MV",
      "instance": 30017,
      "name": "RegioChangeOverSelect",
      "description": "Select Change Over",
      "units": "",
      "access": "W",
      "states": "1=Heating, 2=Cooling, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30030,
      "name": "RegioFanAfterBlowMinSpeed",
      "description": "Minimum Fan Speed when FanafterBlow Active",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=Speed1, 3=Speed2, 4=Speed3"
    },
    {
      "type": "MV",
      "instance": 30031,
      "name": "RegioLightControlFunction",
      "description": "Select light control function",
      "units": "",
      "access": "W",
      "states": "1=Central controlled, 2=Local Time controlled, 3=Presence controlled, 4=Time or Presence controlled, 5=Central controlled or Presence controlled"
    },
    {
      "type": "MV",
      "instance": 30032,
      "name": "RegioSunBlindsControl",
      "description": "Remote Control for the Jalusi",
      "units": "",
      "access": "W",
      "states": "1=Go In, 2=Stop, 3=Go out"
    },
    {
      "type": "MV",
      "instance": 30080,
      "name": "RegioHeat1OutputSelect",
      "description": "Manual/Auto of Heat1",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=Manual, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30081,
      "name": "RegioHeat2OutputSelect",
      "description": "Manual/Auto of Heat2",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=Manual, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30082,
      "name": "RegioCoolOutputSelect",
      "description": "Manual/Auto of Cool1",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=Manual, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30083,
      "name": "RegioHeatCoolOutputSelect",
      "description": "Manual/Auto of Heat Cool",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=Manual, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30084,
      "name": "RegioVAVOutputSelect",
      "description": "Manual/Auto of VAV",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=Manual, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30085,
      "name": "RegioECFanOutputSelect",
      "description": "Manual/Auto of ECFan",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=Manual, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30104,
      "name": "RegioLightSelect",
      "description": "Manual/Auto of Lighting",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=On, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30105,
      "name": "RegioSunBlindsInSelect",
      "description": "Manual/Auto of BlindIn",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=On, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30106,
      "name": "RegioSunBlindsOutSelect",
      "description": "Manual/Auto of BlindOut",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=On, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30107,
      "name": "RegioForcedVentSelect",
      "description": "Manual/Auto of ForceVentilation",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=On, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30108,
      "name": "RegioDigOutSelectSumAlarm",
      "description": "Manual/Auto of SumAlarm",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=On, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30109,
      "name": "RegioDigOutSelectSumAlarmA",
      "description": "Manual/Auto of SumAlarmA",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=On, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30110,
      "name": "RegioDigOutSelectSumAlarmB",
      "description": "Manual/Auto of SumAlarmB",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=On, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30118,
      "name": "RegioFanSelect",
      "description": "Fan speed Selected Remote/RegioTool",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=Speed1, 3=Speed2, 4=Speed3, 5=Auto"
    },
    {
      "type": "MV",
      "instance": 30120,
      "name": "RegioRUTempUnit",
      "description": "Display Unit",
      "units": "",
      "access": "W",
      "states": "1=None, 2=°C, 3=°F"
    },
    {
      "type": "MV",
      "instance": 30182,
      "name": "RegioFailsafeState",
      "description": "State the controller will revert to if communication Failsafe is active",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 30183,
      "name": "RegioAnalog1Select",
      "description": "Manual Selection for Analog Output",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=Manual, 2=Auto"
    },
    {
      "type": "MV",
      "instance": 30184,
      "name": "RegioAnalog2Select",
      "description": "Manual Selection for Analog Output 2",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=Manual, 2=Auto"
    },
    {
      "type": "MV",
      "instance": 30185,
      "name": "RegioAnalog3Select",
      "description": "Manual Selection for Analog Output 3",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=Manual, 2=Auto"
    },
    {
      "type": "MV",
      "instance": 30186,
      "name": "RegioAnalog4Select",
      "description": "Manual Selection for Analog Output 4",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=Manual, 2=Auto"
    },
    {
      "type": "MV",
      "instance": 30191,
      "name": "RegioDigital1Select",
      "description": "Manual Selection for Digital Output 1",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On, 2=Auto"
    },
    {
      "type": "MV",
      "instance": 30192,
      "name": "RegioDigital2Select",
      "description": "Manual Selection for Digital Output 2",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On, 2=Auto"
    },
    {
      "type": "MV",
      "instance": 30193,
      "name": "RegioDigital3Select",
      "description": "Manual Selection for Digital Output 3",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On, 2=Auto"
    },
    {
      "type": "MV",
      "instance": 30194,
      "name": "RegioDigital4Select",
      "description": "Manual Selection for Digital Output 4",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On, 2=Auto"
    },
    {
      "type": "MV",
      "instance": 30195,
      "name": "RegioDigital5Select",
      "description": "Manual Selection for Digital Output 5",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On, 2=Auto"
    },
    {
      "type": "MV",
      "instance": 30199,
      "name": "RegioUnderfloorHeatingEnable",
      "description": "Underfloor Enable Condition",
      "units": "",
      "access": "W",
      "states": "0=Disabled, 1=Higher than off, 2=Higher than Unocc, 3=Higher than Standby, 4=Higher than Occ, 5=Always on"
    },
    {
      "type": "MV",
      "instance": 30203,
      "name": "RegioUnderfloorHeatingSelect",
      "description": "Manual/Auto of Underfloor heating",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=Manual, 2=Auto"
    },
    {
      "type": "MV",
      "instance": 30205,
      "name": "RegioUnderfloorHeatingValveType",
      "description": "Underfloor heating valve type",
      "units": "",
      "access": "W",
      "states": "0=0-10 V, 1=2-10 V, 2=10-2 V, 3=10-0 V, 4=NU, 5=PWM(Thermal)"
    },
    {
      "type": "MV",
      "instance": 40001,
      "name": "RegioControllerMode",
      "description": "Control Mode",
      "units": "",
      "access": "R",
      "states": "1=Heating, 2=Heating + Heating, 3=Heating + Cooling, 4=Cooling, 5=Heating/Cooling (change-over), 6=Heating + Heating/Cooling (change-over), 7=Heating + VAV, 8=Cooling + VAV, 9=VAV, 10=Heating + Cooling + VAV"
    },
    {
      "type": "MV",
      "instance": 40027,
      "name": "RegioControlState",
      "description": "Current unit state",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=Unoccupied, 3=Stand-by, 4=Occupied, 5=ByPass"
    },
    {
      "type": "MV",
      "instance": 40028,
      "name": "RegioHeatCoolSymbol",
      "description": "Current controller state",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=Heating, 3=Cooling, 4=Heating and Cooling"
    },
    {
      "type": "MV",
      "instance": 40035,
      "name": "RegioFanSpeed",
      "description": "Current 3speed fan speed",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=Speed1, 3=Speed2, 4=Speed3"
    },
    {
      "type": "MV",
      "instance": 40037,
      "name": "RegioFanSpeedSelectCombined",
      "description": "Fan speed Selected",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=Speed1, 3=Speed2, 4=Speed3, 5=Auto"
    },
    {
      "type": "MV",
      "instance": 40075,
      "name": "AlaPt1_Status",
      "description": "Status for point no. 1 Presence1",
      "units": "",
      "access": "R",
      "states": "0=Not used, 1=Normal, 2=Blocked, 3=Acknowledge, 4=Not used, 5=Cancelled, 6=Not used, 7=Alarm"
    },
    {
      "type": "MV",
      "instance": 40076,
      "name": "AlaPt2_Status",
      "description": "Status for point no. 2 OpenWindow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 40077,
      "name": "AlaPt3_Status",
      "description": "Status for point no. 3 Condensation",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 40078,
      "name": "AlaPt4_Status",
      "description": "Status for point no. 4 RoomTempHigh",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 40079,
      "name": "AlaPt5_Status",
      "description": "Status for point no. 5 RoomTempLow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 40080,
      "name": "AlaPt6_Status",
      "description": "Status for point no. 6 RoomTempDeviation",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 40081,
      "name": "AlaPt7_Status",
      "description": "Status for point no. 7 RoomControllerInManualMode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 40082,
      "name": "AlaPt8_Status",
      "description": "Status for point no. 8 SensorAlarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 40083,
      "name": "AlaPt9_Status",
      "description": "Status for point no. 9 RoomUnitError",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 40099,
      "name": "AlaPt25_Status",
      "description": "Status for point no. 25 CO2 Level High",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 40101,
      "name": "AlaPt27_Status",
      "description": "Status for point no. 27 Communication fail safe",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 40102,
      "name": "AlaPt28_Status",
      "description": "Status for point no. 28 Hardware Manual Operation",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 40103,
      "name": "AlaPt29_Status",
      "description": "Status for point no. 29 External Alarm Digital input 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 40104,
      "name": "AlaPt30_Status",
      "description": "Status for point no. 30 External Alarm Digital input 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 40105,
      "name": "AlaPt31_Status",
      "description": "Status for point no. 31 External Alarm Digital input 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 40107,
      "name": "AlaPt33_Status",
      "description": "Status for point no. 33 Battery Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10001,
      "name": "RegioLightManual",
      "description": "Controls the light when central control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10002,
      "name": "RegioLightingCmdRemote",
      "description": "Remote Light Control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10005,
      "name": "RegioRUConfigMenuDisable",
      "description": "Allow the room unit configuration menu (button press)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10007,
      "name": "RegioForceDisplayID",
      "description": "Make room unit displays identify themselves",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10008,
      "name": "RegioAutoSummerTime",
      "description": "Switch automatically between summer and winter time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10009,
      "name": "RegioCommFailsafe",
      "description": "Communication Failsafe variable Master should set it to 1 to reset timer",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10010,
      "name": "RegioEnableCommFailsafe",
      "description": "Enables/Disables the communication Failsafe function",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10011,
      "name": "RegioUnderfloorHeatingDisableCooling",
      "description": "Disable underfloor heating when main area is cooling",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10012,
      "name": "RegioRemoteUnderfloorTempSelect",
      "description": "Underfloor temperature source: controller input or network value",
      "units": "",
      "access": "W",
      "states": "0=Use controller input values, 1=Use remote values"
    },
    {
      "type": "BV",
      "instance": 10013,
      "name": "RegioPropValveUnderfloorHeatingNCNO",
      "description": "Output Type (NC/NO) if puls prop control valves",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10017,
      "name": "RegioResetRUSettingsOnShutdow",
      "description": "Enables reset of user inputs on shutdown",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10019,
      "name": "RegioFanButtonBehaviour",
      "description": "Fan Button Behaviour",
      "units": "",
      "access": "W",
      "states": "1=Manual fan control (default setting), 2=Activates forced ventilation"
    },
    {
      "type": "BV",
      "instance": 20001,
      "name": "RegioOpenWindowInd",
      "description": "Open window indication",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20002,
      "name": "RegioCondensationAlarm",
      "description": "Alarm Condensation indication",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20003,
      "name": "RegioPresenceInd",
      "description": "Presens indication",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20004,
      "name": "RegioChangeOverInd",
      "description": "Change over indication",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20005,
      "name": "RegioDigOut1",
      "description": "Digital output 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20006,
      "name": "RegioDigOut2",
      "description": "Digital output 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20007,
      "name": "RegioDigOut3",
      "description": "Digital output 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20008,
      "name": "RegioDigOut4",
      "description": "Digital output 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20011,
      "name": "RegioFanSpeed1Output",
      "description": "Start Fan Speed 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20012,
      "name": "RegioFanSpeed2Output",
      "description": "Start Fan Speed 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20013,
      "name": "RegioFanSpeed3Output",
      "description": "Start Fan Speed 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20014,
      "name": "RegioLightingOutput",
      "description": "Start signal Lighting",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20015,
      "name": "RegioSunBlindsInOutput",
      "description": "In signal Blind",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20016,
      "name": "RegioSunBlindsOutOutput",
      "description": "Out signal Blind",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20017,
      "name": "RegioForcedVentOutput",
      "description": "Start forced ventilation",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20018,
      "name": "RegioHeat1IncOutput",
      "description": "Increase heat 1 valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20019,
      "name": "RegioHeat1DecOutput",
      "description": "Decrease heat 1 valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20020,
      "name": "RegioHeat1PulsPropOutput",
      "description": "Puls prop heat 1 valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20021,
      "name": "RegioHeat2IncOutput",
      "description": "Increase heat 2 valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20022,
      "name": "RegioHeat2DecOutput",
      "description": "Decrease heat 2 valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20023,
      "name": "RegioHeat2PulsPropOutput",
      "description": "Puls prop heat 2 valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20024,
      "name": "RegioCool1IncOutput",
      "description": "Increase cool 1 valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20025,
      "name": "RegioCool1DecOutput",
      "description": "Decrease cool 1 valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20026,
      "name": "RegioCool1PulsPropOutput",
      "description": "Puls prop cool 1 valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20027,
      "name": "RegioCool2IncOutput",
      "description": "Not used",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20028,
      "name": "RegioCool2DecOutput",
      "description": "Not used",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20029,
      "name": "RegioCool2PulsPropOutput",
      "description": "Not used",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20030,
      "name": "RegioHeatCoolIncOutput",
      "description": "Increase Heat cool valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20031,
      "name": "RegioHeatCoolDecOutput",
      "description": "Decrease Heat cool valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20032,
      "name": "RegioHeatCoolPulsPropOutput",
      "description": "Puls prop Heat cool valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20033,
      "name": "RegioSumAlarm",
      "description": "Sum alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20034,
      "name": "RegioSumAlarmA",
      "description": "Sum alarm A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20035,
      "name": "RegioSumAlarmB",
      "description": "Sum alarm B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20036,
      "name": "RegioRoomTempControlState",
      "description": "Current controller state",
      "units": "",
      "access": "R",
      "states": "1=Heating, 2=Cooling"
    },
    {
      "type": "BV",
      "instance": 20037,
      "name": "RegioSunBlindsState",
      "description": "Blind Position",
      "units": "",
      "access": "R",
      "states": "1=In, 2=Out"
    },
    {
      "type": "BV",
      "instance": 20038,
      "name": "RegioPresence",
      "description": "Presence indication",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20039,
      "name": "RegioCO2Presence",
      "description": "Is set if presence if CO2 is high",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20040,
      "name": "RegioAIChangeOverState",
      "description": "Is set if change over from analog input",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20041,
      "name": "RegioChangeOverState",
      "description": "Is set if change over",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20042,
      "name": "RegioRoomTempSensorAlarm",
      "description": "Is set if sensor alarm on room sensor (Internal or external)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20043,
      "name": "RegioTimeGroupOcc",
      "description": "Time Group 'Occupied' (No. 1).",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20044,
      "name": "RegioTimeGroupUnOcc",
      "description": "Time Group 'UnOccupied' (No. 2).",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20045,
      "name": "RegioTimeGroupLighting",
      "description": "Time Group 'Lighting' (No. 3).",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20085,
      "name": "RegioExerciseOnHeat1",
      "description": "Valve Heat 1 in exercise",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20086,
      "name": "RegioExerciseOnHeat2",
      "description": "Valve Heat 2 in exercise",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20087,
      "name": "RegioExerciseOnCool1",
      "description": "Valve Cool 1 in exercise",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20088,
      "name": "RegioExerciseOnCool2",
      "description": "Not used",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20089,
      "name": "RegioExerciseOnHeatCool",
      "description": "Valve HeatCool in exercise",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20095,
      "name": "RegioDIOpenWindowCombined",
      "description": "Open window indication all Controllers",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20096,
      "name": "RegioDICondenseAlarmCombined",
      "description": "Alarm Condens indication all Controllers",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20097,
      "name": "RegioDIPresenceCombined",
      "description": "Presence indication combined from all controllers",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20098,
      "name": "RegioDIChangeoverCombined",
      "description": "Change over indication all Controllers",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20099,
      "name": "RegioCommFailsafeActive",
      "description": "Indicates communication Failsafe state",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20100,
      "name": "RegioDigIn1Aux",
      "description": "Digital Input 1 value when configured as Ext. Digital Input",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20101,
      "name": "RegioDigIn2Aux",
      "description": "Digital Input 2 value when configured as Ext. Digital Input",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20102,
      "name": "RegioDigIn3Aux",
      "description": "Digital Input 3 value when configured as Ext. Digital Input",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30001,
      "name": "RegioHeatSetPointOccupied",
      "description": "Room Base setpoint heating",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30002,
      "name": "RegioCoolSetPointOccupied",
      "description": "Room Base setpoint cooling",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30003,
      "name": "RegioRoomTempPBand",
      "description": "Temperature PID P Band",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30004,
      "name": "RegioRoomTempITime",
      "description": "Temperature PID I Time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30005,
      "name": "RegioHeatSetPointUnoccupied",
      "description": "Setpoint heating in Unoccupied",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30006,
      "name": "RegioCoolSetPointUnoccupied",
      "description": "Setpoint Cooling in Unoccupied",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30007,
      "name": "RegioSetPointDeadBandStandby",
      "description": "Deadband in Standby mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30008,
      "name": "RegioFrostProtectionSetPoint",
      "description": "Setpoint frostprotection",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30009,
      "name": "RegioSetPOffsetRemote",
      "description": "Setpoint offset remote1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30011,
      "name": "RegioControllerStateBypassTime",
      "description": "Time for Bypass mode (Min)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30012,
      "name": "RegioVAVOutputMinLimitOff",
      "description": "Min Limit for VAV Output at off State",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30013,
      "name": "RegioVAVOutputMinLimitUno",
      "description": "Min Limit for VAV Output at Unoccupied State",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30014,
      "name": "RegioVAVOutputMinLimitStandby",
      "description": "Min Limit for VAV Output at Stanby State",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30015,
      "name": "RegioVAVOutputMinLimitOcc",
      "description": "Min Limit for VAV Output at Occupied or Bypass State",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30016,
      "name": "RegioVAVOutputMaxLimit",
      "description": "Max Limit for VAV Output",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30018,
      "name": "RegioChangeOverAIDiffHeat",
      "description": "Room-to-media temperature difference for change-over",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30019,
      "name": "RegioChangeOverAIDiffCool",
      "description": "Room-to-media temperature difference for change-over",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30020,
      "name": "RegioSupplyAirTempLimCascadeFactor",
      "description": "Cascade Factor for the Cascade PID",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30021,
      "name": "RegioSupplyAirTempLimHeatMinLimit",
      "description": "Min Setpoint for the Cascade PID in Heat Mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30022,
      "name": "RegioSupplyAirTempLimHeatMaxLimit",
      "description": "Max Setpoint for the Cascade PID in Heat Mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30023,
      "name": "RegioSupplyAirTempLimCoolMinLimit",
      "description": "Min Setpoint for the Cascade PID in Cool Mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30024,
      "name": "RegioSupplyAirTempLimCoolMaxLimit",
      "description": "Max Setpoint for the Cascade PID in Cool Mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30025,
      "name": "RegioSupplyAirTempLimFrostProtSetPoint",
      "description": "Supply Air Temp Frost Protection Temperature",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30026,
      "name": "RegioCO2PBand",
      "description": "CO2 PID P Band",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30027,
      "name": "RegioCO2ITime",
      "description": "CO2 PID I Time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30028,
      "name": "RegioCO2SetPoint",
      "description": "Setpoint for CO2 PI Controller in PPM",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30029,
      "name": "RegioFanStopTime",
      "description": "Time (Sec) for the Fan Stop delay when Fan AfterBlow used",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30062,
      "name": "RegioCVHeatExerciseDay",
      "description": "Day for exercise heating and heat/cool valve 1=Never 2-8=mon-sun 9=every day",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30063,
      "name": "RegioCVCoolExerciseDay",
      "description": "Day for exercise cooling valve",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30064,
      "name": "RegioCVHeatExerciseHour",
      "description": "Hour for exercise heating and heat/cool valve",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30065,
      "name": "RegioCVCoolExerciseHour",
      "description": "Hour for exercise cooling valve",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30066,
      "name": "RegioHeatExerciseTime",
      "description": "Time in seconds to Exercise the Heat Valves",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30067,
      "name": "RegioCoolExerciseTime",
      "description": "Time in seconds to Exercise the Cool Valves",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30074,
      "name": "RegioAi1Comp",
      "description": "Analog input 1 compensation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30075,
      "name": "RegioAi2Comp",
      "description": "Analog input 2 compensation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30076,
      "name": "RegioAi3Comp",
      "description": "Analog input 3 compensation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30078,
      "name": "RegioInternalTempComp",
      "description": "Internal temperature sensor compensation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30092,
      "name": "RegioHeat1OutputManual",
      "description": "Manual value Heat 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30093,
      "name": "RegioHeat2OutputManual",
      "description": "Manual value Heat 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30094,
      "name": "RegioCoolOutputManual",
      "description": "Manual value Cool",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30095,
      "name": "RegioHeatCoolOutputManual",
      "description": "Manual value Heat Cool",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30096,
      "name": "RegioVAVOutputManual",
      "description": "Manual value VAV",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30097,
      "name": "RegioECFanOutputManual",
      "description": "Manual value ECFan",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30121,
      "name": "RegioRUButtonsUsed",
      "description": "Buttons that can be used in the RU",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30124,
      "name": "RegioAlarmHyst",
      "description": "Alarm hysteresis",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30125,
      "name": "RegioRoomTempHighLimit",
      "description": "High room temp",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30126,
      "name": "RegioRoomTempLowLimit",
      "description": "Low room temp",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30127,
      "name": "RegioRoomTempMaxDeviationLimit",
      "description": "Max allowed difference between setpoint and room temp before alarm",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30132,
      "name": "RegioCondenseLimit",
      "description": "High limit for condense alarm",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30133,
      "name": "RegioCondenseHyst",
      "description": "Condense alarm hysteresis",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30136,
      "name": "RegioCO2MaxLimit",
      "description": "Max CO2 Level for Alarm",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30138,
      "name": "Sec",
      "description": "System Time Seconds",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30139,
      "name": "Minute",
      "description": "System Time Minutes",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30140,
      "name": "Hour",
      "description": "System Time Hours",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30141,
      "name": "WDay",
      "description": "System WeekDay",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30142,
      "name": "Week",
      "description": "System Week",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30143,
      "name": "Date",
      "description": "System Date Day",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30144,
      "name": "Month",
      "description": "System Date Month",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30145,
      "name": "Year",
      "description": "System Date Year",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30146,
      "name": "AlaPt1_DelayValue",
      "description": "Delay value for point no. 1 Presence",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30147,
      "name": "AlaPt2_DelayValue",
      "description": "Delay value for point no. 2 OpenWindow",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30148,
      "name": "AlaPt3_DelayValue",
      "description": "Delay value for point no. 3 Condensation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30149,
      "name": "AlaPt4_DelayValue",
      "description": "Delay value for point no. 4 RoomTempHigh",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30150,
      "name": "AlaPt5_DelayValue",
      "description": "Delay value for point no. 5 RoomTempLow",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30151,
      "name": "AlaPt6_DelayValue",
      "description": "Delay value for point no. 6 RoomTempDeviation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30152,
      "name": "AlaPt7_DelayValue",
      "description": "Delay value for point no. 7 RoomControllerInManualMode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30153,
      "name": "AlaPt8_DelayValue",
      "description": "Delay value for point no. 8 SensorAlarm",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30154,
      "name": "AlaPt9_DelayValue",
      "description": "Delay value for point no. 9 RoomUnitError",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30170,
      "name": "AlaPt25_DelayValue",
      "description": "Delay value for point no. 25 CO2 Level High",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30172,
      "name": "AlaAcknow",
      "description": "External acknowledge command",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30173,
      "name": "AlaBlock",
      "description": "External blocking command",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30174,
      "name": "AlaUnBlock",
      "description": "External unblocking command",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30175,
      "name": "AlaPt27_DelayValue",
      "description": "Delay value for point no. 27 Communication fail safe",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30176,
      "name": "AlaPt28_DelayValue",
      "description": "Delay value for point no. 28 Hardware Manual Operation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30177,
      "name": "AlaPt29_DelayValue",
      "description": "Delay value for point no. 29 External Alarm Digital Input 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30178,
      "name": "AlaPt30_DelayValue",
      "description": "Delay value for point no. 30 External Alarm Digital Input 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30179,
      "name": "AlaPt31_DelayValue",
      "description": "Delay value for point no. 31 External Alarm Digital Input 3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30181,
      "name": "RegioFailsafetime",
      "description": "Communication failure safe time for triggering Failsafe",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30182,
      "name": "AlaPt33_DelayValue",
      "description": "Delay value for point no. 33 Battery Failure",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30187,
      "name": "RegioAnalog1ManualValue",
      "description": "Analog Manual Value for Analog Output 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30188,
      "name": "RegioAnalog2ManualValue",
      "description": "Analog Manual Value for Analog Output 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30189,
      "name": "RegioAnalog3ManualValue",
      "description": "Analog Manual Value for Analog Output 3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30190,
      "name": "RegioAnalog4ManualValue",
      "description": "Analog Manual Value for Analog Output 4",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30196,
      "name": "RegioVAVOutputMinLimitBypass",
      "description": "Min Limit for VAV Output at Bypass State",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30198,
      "name": "RegioUnderfloorHeatingSetpoint",
      "description": "Room Setpoint for underfloor heating",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30200,
      "name": "RegioUnderfloorHeatingPBand",
      "description": "Underfloor heating PI Control P Band",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30201,
      "name": "RegioUnderfloorHeatingITime",
      "description": "Underfloor heating PI Control I Time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30202,
      "name": "RegioRemoteUnderfloortemp",
      "description": "Communication Underfloor Temperature Value",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30204,
      "name": "RegioUnderfloorHeatingManualValue",
      "description": "Manual Value Underfloor heating",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30206,
      "name": "RegioPropValveUnderfloorHeatingPeriodTime",
      "description": "Period time (sec) if puls prop control valves",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30216,
      "name": "RegioECFanAtForcedVentilation",
      "description": "EC Fan speed at forced ventilation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40003,
      "name": "RegioSoftware",
      "description": "Type of Regio software (0=RPC)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40004,
      "name": "RegioVerMajor",
      "description": "Major Version",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40005,
      "name": "RegioVerMinor",
      "description": "Minor Version",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40006,
      "name": "RegioVerBranch",
      "description": "Branch Version (0=Beta, 1=Official)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40007,
      "name": "RegioRevision",
      "description": "Revision",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40008,
      "name": "RegioRoomTempExt",
      "description": "Room temp external sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40009,
      "name": "RegioAIChangeOverTemp",
      "description": "Change over",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40010,
      "name": "RegioOutdoorTemp",
      "description": "Outdoor temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40011,
      "name": "RegioCondensation",
      "description": "Condense",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40012,
      "name": "RegioRoomCO2",
      "description": "Room CO2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40013,
      "name": "RegioRoomRH",
      "description": "Room RH",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40014,
      "name": "RegioSupplyAirTemp",
      "description": "SupplyAir Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40015,
      "name": "RegioAnaOut1",
      "description": "Analog output 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40016,
      "name": "RegioAnaOut2",
      "description": "Analog output 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40017,
      "name": "RegioAnaOut3",
      "description": "Analog output 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40018,
      "name": "RegioAnaOut4",
      "description": "Analog output 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40019,
      "name": "RegioHeatSeq1",
      "description": "Control valve Heating 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40020,
      "name": "RegioHeatSeq2",
      "description": "Control valve Heating 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40021,
      "name": "RegioCoolSeq1",
      "description": "Control valve Cooling 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40022,
      "name": "RegioCoolSeq2",
      "description": "Not used",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40023,
      "name": "RegioHeatCoolOutput",
      "description": "Control valve Heating/Cooling",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40024,
      "name": "RegioVAVOutput",
      "description": "Control VAV damper",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40025,
      "name": "RegioECFanOutput",
      "description": "Control EC Fan",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40026,
      "name": "RegioRoomTemp",
      "description": "Roomtemp internal or external",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40027,
      "name": "RegioFlow",
      "description": "Air flow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40029,
      "name": "RegioPIDSetP",
      "description": "Setpoint Sent to PID",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40030,
      "name": "RegioSetPAdjustment",
      "description": "Setpoint Adjustment",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40031,
      "name": "RegioHeatOutput",
      "description": "Control signal Heating 0-100 %",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40032,
      "name": "RegioCoolOutput",
      "description": "Control signal Cooling 0-100 %",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40033,
      "name": "RegioVAVOutputSignal",
      "description": "Control signal VAV 0-100%",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40034,
      "name": "RegioECFanOutputSignal",
      "description": "Control signal EC fan 0-100%",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40036,
      "name": "RegioECFanSpeedIndex",
      "description": "Current EC fan speed as an index for the room unit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40038,
      "name": "RegioByPassRunMin",
      "description": "Time left in ByPass mode (min)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40067,
      "name": "RegioRoomTempAverage",
      "description": "Average Roomtemp internal or external",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40068,
      "name": "RegioAIChangeOverAverage",
      "description": "Average Change over Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40069,
      "name": "RegioOutDoorTempAverage",
      "description": "Average Temperature from all controllers",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40070,
      "name": "RegioCondenseAverage",
      "description": "Condense Average",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40071,
      "name": "RegioRoomCO2Average",
      "description": "Average CO2 from all controllers",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40072,
      "name": "RegioRoomRHAverage",
      "description": "Average Humidity from all controllers",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40073,
      "name": "RegioSupplyAirTempAverage",
      "description": "SupplyAir Temperature from all controllers",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40074,
      "name": "RegioSetpointOffsetCombined",
      "description": "Setpoint OffSet , last changed offset from all controllers",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40107,
      "name": "RegioAnaIn1Aux",
      "description": "Analog Input 1 value when configured as Ext. Analog Input",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40108,
      "name": "RegioAnaIn2Aux",
      "description": "Analog Input 2 value when configured as Ext. Analog Input",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40109,
      "name": "RegioAnaIn3Aux",
      "description": "Analog Input 3 value when configured as Ext. Analog Input",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40111,
      "name": "RegioUnderfloorTemp",
      "description": "Underfloor Temperature",
      "units": "",
      "access": "R",
      "states": ""
    }
  ],
  "integration": {
    "summary": "Select BACnet on the RS485 port (or BACnet IP on the Ethernet port) in Application tool, then command the unit state with RegioControllerStateRemote (MV 30010) and set the comfort setpoints. If the communication heartbeat is enabled, the BMS must keep writing RegioCommFailsafe (BV 10009). Read RegioControlState, RegioRoomTemp and the sum alarm for status.",
    "minimum_points": [
      {
        "ref": "MV 30010",
        "name": "RegioControllerStateRemote",
        "why": "Unit state command: off, unoccupied, standby, occupied"
      },
      {
        "ref": "AV 30001",
        "name": "RegioHeatSetPointOccupied",
        "why": "Occupied heating setpoint"
      },
      {
        "ref": "AV 30002",
        "name": "RegioCoolSetPointOccupied",
        "why": "Occupied cooling setpoint"
      },
      {
        "ref": "MV 30118",
        "name": "RegioFanSelect",
        "why": "Fan speed command: off, speed 1-3 or auto"
      },
      {
        "ref": "BV 10009",
        "name": "RegioCommFailsafe",
        "why": "Heartbeat; write 1 to reset the failsafe timer"
      },
      {
        "ref": "MV 40027",
        "name": "RegioControlState",
        "why": "Current unit state"
      },
      {
        "ref": "AV 40026",
        "name": "RegioRoomTemp",
        "why": "Room temperature (internal or external sensor)"
      },
      {
        "ref": "BV 20033",
        "name": "RegioSumAlarm",
        "why": "Sum alarm"
      },
      {
        "ref": "BV 20042",
        "name": "RegioRoomTempSensorAlarm",
        "why": "Room sensor fault"
      }
    ],
    "enable": "RegioControllerStateRemote (MV 30010) forces off, unoccupied, standby or occupied; 6 = no remote control hands control back to the controller's own logic.",
    "heartbeat": "Optional communication heartbeat: when enabled (RegioEnableCommFailsafe, BV 10010) the BMS must set RegioCommFailsafe (BV 10009) to 1 within the failsafe time (default 10 min). If it doesn't, the controller goes to the configured failsafe state (RegioFailsafeState, MV 30182; default Off), raises an alarm and shows RegioCommFailsafeActive (BV 20099).",
    "remote_sensors": "In the BACnet list only the underfloor temperature can come from the network: set RegioRemoteUnderfloorTempSelect (BV 10012) and write RegioRemoteUnderfloortemp (AV 30202). The BMS can also shift the setpoint with RegioSetPOffsetRemote (AV 30009).",
    "setup": [
      "RS485 ports 1 and 2 support EXOline, Modbus or BACnet MS/TP; the Ethernet port supports BACnet IP (RegioBACnetIpEnable).",
      "Protocol, MAC address and device ID are set in Application tool."
    ],
    "gotchas": [
      "With the heartbeat enabled, a BMS that stops writing BV 10009 puts the room into the failsafe state (Off by default).",
      "Setpoints, P-band, I-time and alarm delays are stored settings; don't write them cyclically."
    ]
  }
}
