{
  "manufacturer": "RHOSS",
  "manufacturer_slug": "rhoss",
  "model": "KMTM Multi Thermal Manager (MTM) sequencer",
  "model_slug": "kmtm-multi-thermal-manager-sequencer",
  "aliases": [
    "MTM",
    "KMTM",
    "KMTM/SI",
    "KMTM/TI",
    "Multi Thermal Manager",
    "KBM",
    "KBE",
    "KWEBU1",
    "H58767"
  ],
  "equipment_type": "Chiller / heat pump plant sequencer",
  "applies_to": "RHOSS chiller, heat pump and multipurpose unit plants run by the KMTM sequencer (KMTM/SI standard or KMTM/TI touch interface), up to 10 units.",
  "summary": "KMTM is RHOSS's plant sequencer for several chillers, heat pumps or multipurpose units on one primary loop, with an optional recovery branch. BACnet comes from a KBM card (BACnet MS/TP) or a KBE / KWEBU1 card (BACnet IP) fitted to the sequencer's pCO controller. The list has plant objects (on/off, season, setpoints, power limit, alarms), sequencer settings, and a block of read-only status, temperature and pressure objects for each unit (Unit 1 to Unit 8 for most blocks; some blocks run to Unit 10).",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": 77000,
  "access_inferred": false,
  "notes": [
    "Analog objects are scaled: units printed as °C/10, bar/10 or %/10 mean the value is in tenths (215 = 21.5 °C).",
    "Multistate data is carried in AV objects that hold an enumerated value; the state texts are given in states.",
    "Per-unit objects are printed for each unit (Unit 1, Unit 2 ...); the unit number is in the description, and the object name repeats with an index.",
    "Rows printed as 'Not used' or 'Reserved' with no object name are left out (BV 11, BV 309, AV 12).",
    "The alarm code objects use a table of about 600 codes printed at the end of the document; it is not copied here.",
    "The guide covers the MTM communication table; see RHOSS manual H58701 for sequencer settings.",
    "In the English table the units / values column for AV 315-322 is printed one row off; the units and states here follow the object descriptions."
  ],
  "source": {
    "title": "Tabella Bacnet MTM / Bacnet Table MTM - Lista oggetti / Objects list (KBM MS-TP, KBE/KWEBU1 IP)",
    "doc_number": "H58767/B",
    "revision_date": null,
    "url": "https://www.rhoss.it/wp-content/uploads/2023/04/H58767_B-Lista-oggetti-BACnet-MTM.pdf"
  },
  "integration": {
    "summary": "Start and stop the plant with Superv_OnOff (BV 3), pick the season with Cool_Heat_KeyB (BV 4) and write the cooling and heating setpoints (AV 13 / AV 15). Enable supervisor on/off with En_SPV_OnOff (BV 310). Read plant status and the active setpoint, and watch Any_Alarm (BV 5). An optional power limit is set with Power_Request_Limit (AV 11).",
    "minimum_points": [
      {
        "ref": "BV 3",
        "name": "Superv_OnOff",
        "why": "Plant on/off from the BMS (1 = On)"
      },
      {
        "ref": "BV 310",
        "name": "En_SPV_OnOff",
        "why": "Enables on/off from the supervisor (1 = Yes)"
      },
      {
        "ref": "BV 4",
        "name": "Cool_Heat_KeyB",
        "why": "Plant season: 0 = Cooling, 1 = Heating"
      },
      {
        "ref": "AV 13",
        "name": "Cooling_Temp_Set1",
        "why": "Cooling setpoint 1, °C x10"
      },
      {
        "ref": "AV 15",
        "name": "Heating_Temp_Set1",
        "why": "Heating setpoint 1, °C x10"
      },
      {
        "ref": "AV 11",
        "name": "Power_Request_Limit",
        "why": "Plant power limit, % x10"
      },
      {
        "ref": "BV 7",
        "name": "Reset_Alarm",
        "why": "Alarm reset (1 = Reset)"
      },
      {
        "ref": "AV 1",
        "name": "Group_Status",
        "why": "Plant on/off status (1 = Wait, 2 = ON, 3+ = Off cause)"
      },
      {
        "ref": "AV 4",
        "name": "Current_Temp_Set",
        "why": "Active primary setpoint, °C x10"
      },
      {
        "ref": "BV 5",
        "name": "Any_Alarm",
        "why": "Any active alarm"
      }
    ],
    "enable": "BV 3 Superv_OnOff switches the plant on or off from the supervisor; En_SPV_OnOff (BV 310) enables on/off from the supervisor. See RHOSS manual H58701 for sequencer settings.",
    "heartbeat": "Spv_Offline_Delay (AV 319, seconds) sets how long before the supervisor counts as disconnected, and Spv_Offline_Action (AV 318) picks what the plant does then: 1 = Off, 2 = On, 3 = None.",
    "remote_sensors": null,
    "setup": [
      "KBM (BACnet MS/TP) factory values per RHOSS KBM/KBE manual H58230_C: device instance 77000, MAC 0, 38400 baud, Max Master 127, Max Info Frames 20; change them with the Carel BACset tool.",
      "Per the same manual, on the KMTM set Support > Config. BMS (screen Hg02, installer password) to protocol MODBUS EXT, 19200 baud, address 1, no parity, 2 stop bits.",
      "The KBM or KBE / KWEBU1 card is fitted to the sequencer's pCO5 / pCO5+ controller."
    ],
    "gotchas": [
      "Values are in tenths: divide °C/10, bar/10 and %/10 objects by 10.",
      "Setpoint limits (AV 19-26) are writable settings that bound the setpoints; they are not the setpoints."
    ]
  },
  "points": [
    {
      "type": "BV",
      "instance": 1,
      "name": "Sys_On",
      "description": "System status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "Cooling_Heating",
      "description": "Season system",
      "units": "",
      "access": "R",
      "states": "0=Cooling, 1=Heating"
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "Superv_OnOff",
      "description": "On/Off system from supervisor",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "Cool_Heat_KeyB",
      "description": "Keypad/supervisor system season",
      "units": "",
      "access": "W",
      "states": "0=Cooling, 1=Heating"
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "Any_Alarm",
      "description": "Active alarms",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "Unacked_Alarm",
      "description": "Alarms not viewed",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "Reset_Alarm",
      "description": "Alarm reset",
      "units": "",
      "access": "W",
      "states": "0=No, 1=Reset"
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "Power_Reduction",
      "description": "Active power reduction",
      "units": "",
      "access": "R",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "Sys_On_Primary",
      "description": "primary state",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "Sys_On_Recovery",
      "description": "Recovery status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "En_Superv_Primary",
      "description": "Enable primary",
      "units": "",
      "access": "W",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "En_Superv_Recovery",
      "description": "Enable recovery",
      "units": "",
      "access": "W",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "Select_Priority",
      "description": "Select mode priority",
      "units": "",
      "access": "W",
      "states": "0=Primary, 1=Recovery"
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "En_Schedule",
      "description": "Enable time slots",
      "units": "",
      "access": "W",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "En_Thermoreg",
      "description": "Primary exchanger thermoregulation in operation",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "En_Thermoreg_Rec",
      "description": "Recovery exchanger thermoregulation in operation",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 100,
      "name": "Evap_Pump1",
      "description": "Pump 1 evaporator",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 101,
      "name": "Evap_Pump2",
      "description": "Evaporator pump 2",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 102,
      "name": "Cond_Pump1",
      "description": "Pump 1 condenser",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 103,
      "name": "Cond_Pump2",
      "description": "Pump 2 condenser",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 104,
      "name": "Rec_Pump1",
      "description": "Pump 1 recovery",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 105,
      "name": "Rec_Pump2",
      "description": "Recovery pump 2",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 106,
      "name": "Plant_Pump1",
      "description": "1 secondary pump",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 107,
      "name": "Plant_Pump2",
      "description": "Pump 2 secondary",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 128,
      "name": "Din_Flow_Evap",
      "description": "Evaporator differential pressure switch",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 129,
      "name": "Din_Flow_Cond",
      "description": "Condenser differential pressure switch",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 130,
      "name": "Din_Flow_Rec",
      "description": "Recovery differential pressure switch",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 131,
      "name": "Din_Ovrl_Pump1_Evap",
      "description": "Evaporator pump 1 thermal signal",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 132,
      "name": "Din_Ovrl_Pump2_Evap",
      "description": "Evaporator pump 2 thermal signal",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 133,
      "name": "Din_Ovrl_Pump1_Cond",
      "description": "Thermal signal pump 1 condenser",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 134,
      "name": "Din_Ovrl_Pump2_Cond",
      "description": "Condenser pump 2 thermal signal",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 135,
      "name": "Din_Ovrl_Pump1_Rec",
      "description": "Recovery pump 1 thermal signal",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 136,
      "name": "Din_Ovrl_Pump2_Rec",
      "description": "Recovery pump 2 thermal signal",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 137,
      "name": "Din_OnOff",
      "description": "Unit on/off consent",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 138,
      "name": "Din_OnOff_Primary",
      "description": "Primary on/off consent",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 139,
      "name": "Din_OnOff_Recovery",
      "description": "Consent on/off recovery",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 140,
      "name": "Din_Cool_Heat",
      "description": "Season unit from digital input",
      "units": "",
      "access": "R",
      "states": "0=Cooling, 1=Heating"
    },
    {
      "type": "BV",
      "instance": 141,
      "name": "Din_Power_Reduction",
      "description": "Power reduction request",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 142,
      "name": "Din_Double_Setpoint",
      "description": "Unit secondary setpoint request",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 143,
      "name": "Din_Double_Setpoint_Primary",
      "description": "Primary secondary setpoint request",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 144,
      "name": "Din_Double_Setpoint_Recovery",
      "description": "Secondary recovery setpoint request",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 145,
      "name": "Din_Al_Serious",
      "description": "External alarm signal",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 200,
      "name": "Any_Alarm",
      "description": "Active alarm signaling",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 201,
      "name": "Serious_Alarm",
      "description": "Serious system alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 202,
      "name": "Al_Slave_Offline",
      "description": "Slave board disconnected alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 203,
      "name": "Al_Clock",
      "description": "Broken clock alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 204,
      "name": "Al_Probes",
      "description": "Faulty probe alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 205,
      "name": "Al_Prb_In_Evap",
      "description": "Faulty primary return probe alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 206,
      "name": "Al_Prb_Out_Evap",
      "description": "Primary delivery probe faulty alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 207,
      "name": "Al_Prb_In_Cond",
      "description": "Waste disposal unit return probe alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 208,
      "name": "Al_Prb_Out_Cond",
      "description": "Faulty waste disposal probe alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 209,
      "name": "Al_Prb_In_Rec",
      "description": "Faulty recovery return probe alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 210,
      "name": "Al_Prb_Out_Rec",
      "description": "Faulty recovery delivery probe alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 211,
      "name": "Al_Prb_VPF_DP",
      "description": "Faulty VPF differential pressure probe alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 212,
      "name": "Al_Prb_VPF_PlantT",
      "description": "System return temp. probe alarm VPF faulty",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 213,
      "name": "Al_Prb_VPF_TankT",
      "description": "VPF storage inlet temp. probe alarm faulty",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 214,
      "name": "Al_Prb_Analog_Set",
      "description": "Faulty primary analog setpoint signal alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 215,
      "name": "Al_Prb_Analog_Set_Rec",
      "description": "Failure recovery analog setpoint signal alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 216,
      "name": "Al_Prb_Ext_Temp",
      "description": "Faulty external temperature probe alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 217,
      "name": "Al_Units_Any",
      "description": "Generic unit alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 218,
      "name": "Al_Units_Minor",
      "description": "Unit alarm with reduced functionality",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 219,
      "name": "Al_Units_Major",
      "description": "Unit alarm with partial or total block",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 220,
      "name": "Al_Units_Manual",
      "description": "Unit alarm requiring manual reset",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 221,
      "name": "Al_Units_Offline",
      "description": "Unit offline alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 222,
      "name": "Warning_Backup_HighLoad",
      "description": "Excessive usage warning for thermoregulation backup unit",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Warning"
    },
    {
      "type": "BV",
      "instance": 300,
      "name": "Analog_Set_Type",
      "description": "Analog setpoint use mode",
      "units": "",
      "access": "W",
      "states": "0=Offset, 1=Shifting"
    },
    {
      "type": "BV",
      "instance": 301,
      "name": "En_Compensation_Cool",
      "description": "Enable weather compensation in cooling",
      "units": "",
      "access": "W",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 302,
      "name": "En_Compensation_Heat",
      "description": "Enable climatic compensation in heating",
      "units": "",
      "access": "W",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 303,
      "name": "En_Compensation_Rec",
      "description": "Enable weather compensation in recovery",
      "units": "",
      "access": "W",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 304,
      "name": "Pumps_Mode",
      "description": "Pump activation mode",
      "units": "",
      "access": "W",
      "states": "0=On request, 1=Always on"
    },
    {
      "type": "BV",
      "instance": 305,
      "name": "Al_Prb_Reg_Action",
      "description": "Action with regulation probe failure",
      "units": "",
      "access": "W",
      "states": "0=No action, 1=Stop unit"
    },
    {
      "type": "BV",
      "instance": 306,
      "name": "Al_Prb_VPF_Action",
      "description": "Action with VPF probe failure",
      "units": "",
      "access": "W",
      "states": "0=No action, 1=Stop unit"
    },
    {
      "type": "BV",
      "instance": 307,
      "name": "Al_Prb_Analog_Action",
      "description": "Action with analog setpoint signal failure",
      "units": "",
      "access": "W",
      "states": "0=No action, 1=Stop unit"
    },
    {
      "type": "BV",
      "instance": 308,
      "name": "Al_Prb_Ext_Action",
      "description": "Action with external temp. probe failure",
      "units": "",
      "access": "W",
      "states": "0=No action, 1=Stop unit"
    },
    {
      "type": "BV",
      "instance": 310,
      "name": "En_SPV_OnOff",
      "description": "Enable on/off from supervisor",
      "units": "",
      "access": "W",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 311,
      "name": "StandardTime",
      "description": "Daylight saving time activation",
      "units": "",
      "access": "W",
      "states": "0=Standard Time, 1=Daylight Saving Time"
    },
    {
      "type": "BV",
      "instance": 312,
      "name": "en Autoswap Legal Time",
      "description": "Enabling automatic solar/summer time change",
      "units": "",
      "access": "W",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 313,
      "name": "FR_Switch",
      "description": "Facilitates use of F+R mode on EXP units",
      "units": "",
      "access": "W",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 314,
      "name": "Backup_FR",
      "description": "Restore mode EXP in backup",
      "units": "",
      "access": "W",
      "states": "0=Single Sided, 1=Whole Unit"
    },
    {
      "type": "BV",
      "instance": 315,
      "name": "En_Unit_Reset_Alarm",
      "description": "Enable remote unit alarm reset",
      "units": "",
      "access": "W",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 316,
      "name": "EPump_En_Antiblock",
      "description": "Enabling primary pump antiblock function",
      "units": "",
      "access": "W",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 317,
      "name": "EPump_Rot_Type",
      "description": "Action of primary pumps at lack of flow",
      "units": "",
      "access": "W",
      "states": "0=Try again, 1=Change pump"
    },
    {
      "type": "BV",
      "instance": 318,
      "name": "EPump_Use_Pump2",
      "description": "Primary pump currently in use",
      "units": "",
      "access": "R",
      "states": "0=1, 1=2"
    },
    {
      "type": "BV",
      "instance": 319,
      "name": "EPump_Switch_Pumps",
      "description": "Primary pump rotation forcing",
      "units": "",
      "access": "W",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 320,
      "name": "CPump_En_Antiblock",
      "description": "Recovery pump anti-blocking function enabling",
      "units": "",
      "access": "W",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 321,
      "name": "CPump_Rot_Type",
      "description": "Action of disposal pumps at lack of flow",
      "units": "",
      "access": "W",
      "states": "0=Try again, 1=Change pump"
    },
    {
      "type": "BV",
      "instance": 322,
      "name": "CPump_Use_Pump2",
      "description": "Disposal pump currently in use",
      "units": "",
      "access": "R",
      "states": "0=1, 1=2"
    },
    {
      "type": "BV",
      "instance": 323,
      "name": "CPump_Switch_Pumps",
      "description": "Forcing rotation of waste disposal pump",
      "units": "",
      "access": "W",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 324,
      "name": "RPump_En_Antiblock",
      "description": "Recovery pump anti-blocking function enabling",
      "units": "",
      "access": "W",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 325,
      "name": "RPump_Rot_Type",
      "description": "Action of recovery pumps at lack of flow",
      "units": "",
      "access": "W",
      "states": "0=Try again, 1=Change pump"
    },
    {
      "type": "BV",
      "instance": 326,
      "name": "RPump_Use_Pump2",
      "description": "Recovery pump currently in use",
      "units": "",
      "access": "R",
      "states": "0=1, 1=2"
    },
    {
      "type": "BV",
      "instance": 327,
      "name": "RPump_Switch_Pumps",
      "description": "Recovery pump rotation forcing",
      "units": "",
      "access": "W",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 328,
      "name": "PPump_En_Antiblock",
      "description": "Enabling secondary pump antiblock function",
      "units": "",
      "access": "W",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 329,
      "name": "PPump_Rot_Type",
      "description": "Secondary pump action at lack of flow",
      "units": "",
      "access": "W",
      "states": "0=Try again, 1=Change pump"
    },
    {
      "type": "BV",
      "instance": 330,
      "name": "PPump_Use_Pump2",
      "description": "Secondary pump currently in use",
      "units": "",
      "access": "R",
      "states": "0=1, 1=2"
    },
    {
      "type": "BV",
      "instance": 331,
      "name": "PPump_Switch_Pumps",
      "description": "Secondary pump rotation forcing",
      "units": "",
      "access": "W",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 1000,
      "name": "Word_En_Units",
      "description": "Unit 1: manual enable unit from sequencer",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1001,
      "name": "Word_En_Units",
      "description": "Unit 2: manual enable unit from sequencer",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1002,
      "name": "Word_En_Units",
      "description": "Unit 3: manual enable unit from sequencer",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1003,
      "name": "Word_En_Units",
      "description": "Unit 4: manual enable unit from sequencer",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1004,
      "name": "Word_En_Units",
      "description": "Unit 5: manual enable unit from sequencer",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1005,
      "name": "Word_En_Units",
      "description": "Unit 6: manual enable unit from sequencer",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1006,
      "name": "Word_En_Units",
      "description": "Unit 7: manual enable unit from sequencer",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1007,
      "name": "Word_En_Units",
      "description": "Unit 8: manual enable unit from sequencer",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1008,
      "name": "Word_En_Units",
      "description": "Unit 9: manual enable unit from sequencer",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1009,
      "name": "Word_En_Units",
      "description": "Unit 10: manual enable unit from sequencer",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1010,
      "name": "En_Backup_U1",
      "description": "Unit 1: enable unit stop for backup function",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1011,
      "name": "En_Backup_U2",
      "description": "Unit 2: enable unit stop for backup function",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1012,
      "name": "En_Backup_U3",
      "description": "Unit 3: enable unit stop for backup function",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1013,
      "name": "En_Backup_U4",
      "description": "Unit 4: enable unit stop for backup function",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1014,
      "name": "En_Backup_U5",
      "description": "Unit 5: enable unit stop for backup function",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1015,
      "name": "En_Backup_U6",
      "description": "Unit 6: enable unit stop for backup function",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1016,
      "name": "En_Backup_U7",
      "description": "Unit 7: enable unit stop for backup function",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1017,
      "name": "En_Backup_U8",
      "description": "Unit 8: enable unit stop for backup function",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1018,
      "name": "En_Backup_U9",
      "description": "Unit 9: enable unit stop for backup function",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1019,
      "name": "En_Backup_U10",
      "description": "Unit 10: enable unit stop for backup function",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1020,
      "name": "Lst_On_Primary",
      "description": "Unit 1: Primary Ignition Control",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1021,
      "name": "Lst_On_Primary",
      "description": "Unit 2: Primary Ignition Control",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1022,
      "name": "Lst_On_Primary",
      "description": "Unit 3: Primary Ignition Control",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1023,
      "name": "Lst_On_Primary",
      "description": "Unit 4: Primary Ignition Control",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1024,
      "name": "Lst_On_Primary",
      "description": "Unit 5: Primary Ignition Control",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1025,
      "name": "Lst_On_Primary",
      "description": "Unit 6: Primary Ignition Control",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1026,
      "name": "Lst_On_Primary",
      "description": "Unit 7: Primary Ignition Control",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1027,
      "name": "Lst_On_Primary",
      "description": "Unit 8: Primary Ignition Control",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1028,
      "name": "Lst_On_Primary",
      "description": "Unit 9: Primary Ignition Control",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1029,
      "name": "Lst_On_Primary",
      "description": "Unit 10: Primary Ignition Control",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1030,
      "name": "Lst_On_Recovery",
      "description": "Unit 1: Recovery ignition control",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1031,
      "name": "Lst_On_Recovery",
      "description": "Unit 2: Recovery ignition control",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1032,
      "name": "Lst_On_Recovery",
      "description": "Unit 3: Recovery Ignition Control",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1033,
      "name": "Lst_On_Recovery",
      "description": "Unit 4: Recovery ignition control",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1034,
      "name": "Lst_On_Recovery",
      "description": "Unit 5: Recovery ignition control",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1035,
      "name": "Lst_On_Recovery",
      "description": "Unit 6: Recovery ignition control",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1036,
      "name": "Lst_On_Recovery",
      "description": "Unit 7: Recovery ignition control",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1037,
      "name": "Lst_On_Recovery",
      "description": "Unit 8: Recovery ignition command",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1038,
      "name": "Lst_On_Recovery",
      "description": "Unit 9: Recovery ignition command",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1039,
      "name": "Lst_On_Recovery",
      "description": "Unit 10: Recovery ignition command",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1040,
      "name": "Lst_Evap_Pump",
      "description": "Unit 1: Primary pump status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1041,
      "name": "Lst_Evap_Pump",
      "description": "Unit 2: Primary pump status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1042,
      "name": "Lst_Evap_Pump",
      "description": "Unit 3: Primary pump status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1043,
      "name": "Lst_Evap_Pump",
      "description": "Unit 4: Primary pump status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1044,
      "name": "Lst_Evap_Pump",
      "description": "Unit 5: Primary pump status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1045,
      "name": "Lst_Evap_Pump",
      "description": "Unit 6: Primary pump status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1046,
      "name": "Lst_Evap_Pump",
      "description": "Unit 7: Primary pump status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1047,
      "name": "Lst_Evap_Pump",
      "description": "Unit 8: Primary pump status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1048,
      "name": "Lst_Evap_Pump",
      "description": "Unit 9: Primary pump status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1049,
      "name": "Lst_Evap_Pump",
      "description": "Unit 10: Primary pump status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1050,
      "name": "Lst_Cond_Pump",
      "description": "Unit 1: Waste pump status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1051,
      "name": "Lst_Cond_Pump",
      "description": "Unit 2: Waste pump status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1052,
      "name": "Lst_Cond_Pump",
      "description": "Unit 3: Waste pump status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1053,
      "name": "Lst_Cond_Pump",
      "description": "Unit 4: Waste pump status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1054,
      "name": "Lst_Cond_Pump",
      "description": "Unit 5: Waste pump status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1055,
      "name": "Lst_Cond_Pump",
      "description": "Unit 6: Waste pump status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1056,
      "name": "Lst_Cond_Pump",
      "description": "Unit 7: Waste pump status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1057,
      "name": "Lst_Cond_Pump",
      "description": "Unit 8: Waste pump status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1058,
      "name": "Lst_Cond_Pump",
      "description": "Unit 9: Waste pump status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1059,
      "name": "Lst_Cond_Pump",
      "description": "Unit 10: Waste pump status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1060,
      "name": "Lst_Rec_Pump",
      "description": "Unit 1: Recovery pump status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1061,
      "name": "Lst_Rec_Pump",
      "description": "Unit 2: Recovery pump status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1062,
      "name": "Lst_Rec_Pump",
      "description": "Unit 3: Recovery pump status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1063,
      "name": "Lst_Rec_Pump",
      "description": "Unit 4: Recovery pump status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1064,
      "name": "Lst_Rec_Pump",
      "description": "Unit 5: Recovery pump status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1065,
      "name": "Lst_Rec_Pump",
      "description": "Unit 6: Recovery pump status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1066,
      "name": "Lst_Rec_Pump",
      "description": "Unit 7: Recovery pump status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1067,
      "name": "Lst_Rec_Pump",
      "description": "Unit 8: Recovery pump status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1068,
      "name": "Lst_Rec_Pump",
      "description": "Unit 9: Recovery pump status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1069,
      "name": "Lst_Rec_Pump",
      "description": "Unit 10: Recovery pump status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1070,
      "name": "Lst_Evap_Flow",
      "description": "Unit 1: Primary stream status",
      "units": "",
      "access": "R",
      "states": "0=Flow, 1=No flow"
    },
    {
      "type": "BV",
      "instance": 1071,
      "name": "Lst_Evap_Flow",
      "description": "Unit 2: Primary stream status",
      "units": "",
      "access": "R",
      "states": "0=Flow, 1=No flow"
    },
    {
      "type": "BV",
      "instance": 1072,
      "name": "Lst_Evap_Flow",
      "description": "Unit 3: Primary stream status",
      "units": "",
      "access": "R",
      "states": "0=Flow, 1=No flow"
    },
    {
      "type": "BV",
      "instance": 1073,
      "name": "Lst_Evap_Flow",
      "description": "Unit 4: Primary stream status",
      "units": "",
      "access": "R",
      "states": "0=Flow, 1=No flow"
    },
    {
      "type": "BV",
      "instance": 1074,
      "name": "Lst_Evap_Flow",
      "description": "Unit 5: Primary stream status",
      "units": "",
      "access": "R",
      "states": "0=Flow, 1=No flow"
    },
    {
      "type": "BV",
      "instance": 1075,
      "name": "Lst_Evap_Flow",
      "description": "Unit 6: Primary stream status",
      "units": "",
      "access": "R",
      "states": "0=Flow, 1=No flow"
    },
    {
      "type": "BV",
      "instance": 1076,
      "name": "Lst_Evap_Flow",
      "description": "Unit 7: Primary stream status",
      "units": "",
      "access": "R",
      "states": "0=Flow, 1=No flow"
    },
    {
      "type": "BV",
      "instance": 1077,
      "name": "Lst_Evap_Flow",
      "description": "Unit 8: Primary stream status",
      "units": "",
      "access": "R",
      "states": "0=Flow, 1=No flow"
    },
    {
      "type": "BV",
      "instance": 1078,
      "name": "Lst_Evap_Flow",
      "description": "Unit 9: Primary stream status",
      "units": "",
      "access": "R",
      "states": "0=Flow, 1=No flow"
    },
    {
      "type": "BV",
      "instance": 1079,
      "name": "Lst_Evap_Flow",
      "description": "Unit 10: Primary stream status",
      "units": "",
      "access": "R",
      "states": "0=Flow, 1=No flow"
    },
    {
      "type": "BV",
      "instance": 1080,
      "name": "Lst_Cond_Flow",
      "description": "Unit 1: Waste disposal flow status",
      "units": "",
      "access": "R",
      "states": "0=Flow, 1=No flow"
    },
    {
      "type": "BV",
      "instance": 1081,
      "name": "Lst_Cond_Flow",
      "description": "Unit 2: Waste disposal flow status",
      "units": "",
      "access": "R",
      "states": "0=Flow, 1=No flow"
    },
    {
      "type": "BV",
      "instance": 1082,
      "name": "Lst_Cond_Flow",
      "description": "Unit 3: Waste disposal flow status",
      "units": "",
      "access": "R",
      "states": "0=Flow, 1=No flow"
    },
    {
      "type": "BV",
      "instance": 1083,
      "name": "Lst_Cond_Flow",
      "description": "Unit 4: Waste disposal flow status",
      "units": "",
      "access": "R",
      "states": "0=Flow, 1=No flow"
    },
    {
      "type": "BV",
      "instance": 1084,
      "name": "Lst_Cond_Flow",
      "description": "Unit 5: Waste disposal flow status",
      "units": "",
      "access": "R",
      "states": "0=Flow, 1=No flow"
    },
    {
      "type": "BV",
      "instance": 1085,
      "name": "Lst_Cond_Flow",
      "description": "Unit 6: Waste disposal flow status",
      "units": "",
      "access": "R",
      "states": "0=Flow, 1=No flow"
    },
    {
      "type": "BV",
      "instance": 1086,
      "name": "Lst_Cond_Flow",
      "description": "Unit 7: Waste disposal flow status",
      "units": "",
      "access": "R",
      "states": "0=Flow, 1=No flow"
    },
    {
      "type": "BV",
      "instance": 1087,
      "name": "Lst_Cond_Flow",
      "description": "Unit 8: Waste disposal flow status",
      "units": "",
      "access": "R",
      "states": "0=Flow, 1=No flow"
    },
    {
      "type": "BV",
      "instance": 1088,
      "name": "Lst_Cond_Flow",
      "description": "Unit 9: Waste disposal flow status",
      "units": "",
      "access": "R",
      "states": "0=Flow, 1=No flow"
    },
    {
      "type": "BV",
      "instance": 1089,
      "name": "Lst_Cond_Flow",
      "description": "Unit 10: Waste disposal flow status",
      "units": "",
      "access": "R",
      "states": "0=Flow, 1=No flow"
    },
    {
      "type": "BV",
      "instance": 1090,
      "name": "Lst_Rec_Flow",
      "description": "Unit 1: Recovery stream status",
      "units": "",
      "access": "R",
      "states": "0=Flow, 1=No flow"
    },
    {
      "type": "BV",
      "instance": 1091,
      "name": "Lst_Rec_Flow",
      "description": "Unit 2: Recovery stream status",
      "units": "",
      "access": "R",
      "states": "0=Flow, 1=No flow"
    },
    {
      "type": "BV",
      "instance": 1092,
      "name": "Lst_Rec_Flow",
      "description": "Unit 3: Recovery stream status",
      "units": "",
      "access": "R",
      "states": "0=Flow, 1=No flow"
    },
    {
      "type": "BV",
      "instance": 1093,
      "name": "Lst_Rec_Flow",
      "description": "Unit 4: Recovery Flow Status",
      "units": "",
      "access": "R",
      "states": "0=Flow, 1=No flow"
    },
    {
      "type": "BV",
      "instance": 1094,
      "name": "Lst_Rec_Flow",
      "description": "Unit 5: Recovery Flow Status",
      "units": "",
      "access": "R",
      "states": "0=Flow, 1=No flow"
    },
    {
      "type": "BV",
      "instance": 1095,
      "name": "Lst_Rec_Flow",
      "description": "Unit 6: Recovery Flow Status",
      "units": "",
      "access": "R",
      "states": "0=Flow, 1=No flow"
    },
    {
      "type": "BV",
      "instance": 1096,
      "name": "Lst_Rec_Flow",
      "description": "Unit 7: Recovery Flow Status",
      "units": "",
      "access": "R",
      "states": "0=Flow, 1=No flow"
    },
    {
      "type": "BV",
      "instance": 1097,
      "name": "Lst_Rec_Flow",
      "description": "Unit 8: Recovery Flow Status",
      "units": "",
      "access": "R",
      "states": "0=Flow, 1=No flow"
    },
    {
      "type": "BV",
      "instance": 1098,
      "name": "Lst_Rec_Flow",
      "description": "Unit 9: Recovery Flow Status",
      "units": "",
      "access": "R",
      "states": "0=Flow, 1=No flow"
    },
    {
      "type": "BV",
      "instance": 1099,
      "name": "Lst_Rec_Flow",
      "description": "Unit 10: Recovery Flow Status",
      "units": "",
      "access": "R",
      "states": "0=Flow, 1=No flow"
    },
    {
      "type": "BV",
      "instance": 1100,
      "name": "Lst_Water_Water",
      "description": "Unit 1: Type of disposal",
      "units": "",
      "access": "R",
      "states": "0=Water-Air, 1=Water-Water"
    },
    {
      "type": "BV",
      "instance": 1101,
      "name": "Lst_Water_Water",
      "description": "Unit 2: Type of disposal",
      "units": "",
      "access": "R",
      "states": "0=Water-Air, 1=Water-Water"
    },
    {
      "type": "BV",
      "instance": 1102,
      "name": "Lst_Water_Water",
      "description": "Unit 3: Type of disposal",
      "units": "",
      "access": "R",
      "states": "0=Water-Air, 1=Water-Water"
    },
    {
      "type": "BV",
      "instance": 1103,
      "name": "Lst_Water_Water",
      "description": "Unit 4: Type of disposal",
      "units": "",
      "access": "R",
      "states": "0=Water-Air, 1=Water-Water"
    },
    {
      "type": "BV",
      "instance": 1104,
      "name": "Lst_Water_Water",
      "description": "Unit 5: Type of disposal",
      "units": "",
      "access": "R",
      "states": "0=Water-Air, 1=Water-Water"
    },
    {
      "type": "BV",
      "instance": 1105,
      "name": "Lst_Water_Water",
      "description": "Unit 6: Type of disposal",
      "units": "",
      "access": "R",
      "states": "0=Water-Air, 1=Water-Water"
    },
    {
      "type": "BV",
      "instance": 1106,
      "name": "Lst_Water_Water",
      "description": "Unit 7: Type of disposal",
      "units": "",
      "access": "R",
      "states": "0=Water-Air, 1=Water-Water"
    },
    {
      "type": "BV",
      "instance": 1107,
      "name": "Lst_Water_Water",
      "description": "Unit 8: Type of disposal",
      "units": "",
      "access": "R",
      "states": "0=Water-Air, 1=Water-Water"
    },
    {
      "type": "BV",
      "instance": 1108,
      "name": "Lst_Water_Water",
      "description": "Unit 9: Type of disposal",
      "units": "",
      "access": "R",
      "states": "0=Water-Air, 1=Water-Water"
    },
    {
      "type": "BV",
      "instance": 1109,
      "name": "Lst_Water_Water",
      "description": "Unit 10: Type of disposal",
      "units": "",
      "access": "R",
      "states": "0=Water-Air, 1=Water-Water"
    },
    {
      "type": "BV",
      "instance": 1110,
      "name": "Valve_On_U1",
      "description": "Unit 1: Primary shut-off valve opening",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1111,
      "name": "Valve_On_U2",
      "description": "Unit 2: Primary shut-off valve opening",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1112,
      "name": "Valve_On_U3",
      "description": "Unit 3: Primary shut-off valve opening",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1113,
      "name": "Valve_On_U4",
      "description": "Unit 4: Primary shut-off valve opening",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1114,
      "name": "Valve_On_U5",
      "description": "Unit 5: Primary shut-off valve opening",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1115,
      "name": "Valve_On_U6",
      "description": "Unit 6: Primary shut-off valve opening",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1116,
      "name": "Valve_On_U7",
      "description": "Unit 7: Primary shut-off valve opening",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1117,
      "name": "Valve_On_U8",
      "description": "Unit 8: Primary shut-off valve opening",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1118,
      "name": "Valve_On_U9",
      "description": "Unit 9: Primary shut-off valve opening",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1119,
      "name": "Valve_On_U10",
      "description": "Unit 10: Primary shut-off valve opening",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1120,
      "name": "Valve_Off_U1",
      "description": "Unit 1: Primary shut-off valve closed",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1121,
      "name": "Valve_Off_U2",
      "description": "Unit 2: Primary shut-off valve closed",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1122,
      "name": "Valve_Off_U3",
      "description": "Unit 3: Primary shut-off valve closed",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1123,
      "name": "Valve_Off_U4",
      "description": "Unit 4: Primary shut-off valve closed",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1124,
      "name": "Valve_Off_U5",
      "description": "Unit 5: Primary shut-off valve closed",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1125,
      "name": "Valve_Off_U6",
      "description": "Unit 6: Primary shut-off valve closed",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1126,
      "name": "Valve_Off_U7",
      "description": "Unit 7: Primary shut-off valve closed",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1127,
      "name": "Valve_Off_U8",
      "description": "Unit 8: Primary shut-off valve closed",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1128,
      "name": "Valve_Off_U9",
      "description": "Unit 9: Primary shut-off valve closed",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1129,
      "name": "Valve_Off_U10",
      "description": "Unit 10: Primary shut-off valve closed",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1130,
      "name": "Lst_Any_Alarm",
      "description": "Unit 1: Generic alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1131,
      "name": "Lst_Any_Alarm",
      "description": "Unit 2: Generic alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1132,
      "name": "Lst_Any_Alarm",
      "description": "Unit 3: Generic alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1133,
      "name": "Lst_Any_Alarm",
      "description": "Unit 4: Generic alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1134,
      "name": "Lst_Any_Alarm",
      "description": "Unit 5: Generic alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1135,
      "name": "Lst_Any_Alarm",
      "description": "Unit 6: Generic alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1136,
      "name": "Lst_Any_Alarm",
      "description": "Unit 7: Generic alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1137,
      "name": "Lst_Any_Alarm",
      "description": "Unit 8: Generic alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1138,
      "name": "Lst_Any_Alarm",
      "description": "Unit 9: Generic alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1139,
      "name": "Lst_Any_Alarm",
      "description": "Unit 10: Generic alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1140,
      "name": "Lst_Any_Alarm",
      "description": "Unit 1: Alarm with reduced functionality",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1141,
      "name": "Lst_Any_Alarm",
      "description": "Unit 2: Alarm with reduced functionality",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1142,
      "name": "Lst_Any_Alarm",
      "description": "Unit 3: Alarm with reduced functionality",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1143,
      "name": "Lst_Any_Alarm",
      "description": "Unit 4: Alarm with reduced functionality",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1144,
      "name": "Lst_Any_Alarm",
      "description": "Unit 5: Alarm with reduced functionality",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1145,
      "name": "Lst_Any_Alarm",
      "description": "Unit 6: Alarm with reduced functionality",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1146,
      "name": "Lst_Any_Alarm",
      "description": "Unit 7: Alarm with reduced functionality",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1147,
      "name": "Lst_Any_Alarm",
      "description": "Unit 8: Alarm with reduced functionality",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1148,
      "name": "Lst_Any_Alarm",
      "description": "Unit 9: Alarm with reduced functionality",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1149,
      "name": "Lst_Any_Alarm",
      "description": "Unit 10: Alarm with reduced functionality",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1150,
      "name": "Lst_Any_Alarm",
      "description": "Unit 1: Alarm with partial or total block",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1151,
      "name": "Lst_Any_Alarm",
      "description": "Unit 2: Alarm with partial or total lockout",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1152,
      "name": "Lst_Any_Alarm",
      "description": "Unit 3: Alarm with partial or total lockout",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1153,
      "name": "Lst_Any_Alarm",
      "description": "Unit 4: Alarm with partial or total block",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1154,
      "name": "Lst_Any_Alarm",
      "description": "Unit 5: Alarm with partial or total block",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1155,
      "name": "Lst_Any_Alarm",
      "description": "Unit 6: Alarm with partial or total lockout",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1156,
      "name": "Lst_Any_Alarm",
      "description": "Unit 7: Alarm with partial or total lockout",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1157,
      "name": "Lst_Any_Alarm",
      "description": "Unit 8: Alarm with partial or total block",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1158,
      "name": "Lst_Any_Alarm",
      "description": "Unit 9: Alarm with partial or total block",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1159,
      "name": "Lst_Any_Alarm",
      "description": "Unit 10: Alarm with partial or total block",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1160,
      "name": "Lst_Any_Alarm",
      "description": "Unit 1: Alarm with manual reset request",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1161,
      "name": "Lst_Any_Alarm",
      "description": "Unit 2: Alarm with manual reset request",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1162,
      "name": "Lst_Any_Alarm",
      "description": "Unit 3: Alarm with manual reset request",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1163,
      "name": "Lst_Any_Alarm",
      "description": "Unit 4: Alarm with manual reset request",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1164,
      "name": "Lst_Any_Alarm",
      "description": "Unit 5: Alarm with manual reset request",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1165,
      "name": "Lst_Any_Alarm",
      "description": "Unit 6: Alarm with manual reset request",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1166,
      "name": "Lst_Any_Alarm",
      "description": "Unit 7: Alarm with manual reset request",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1167,
      "name": "Lst_Any_Alarm",
      "description": "Unit 8: Alarm with manual reset request",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1168,
      "name": "Lst_Any_Alarm",
      "description": "Unit 9: Alarm with manual reset request",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1169,
      "name": "Lst_Any_Alarm",
      "description": "Unit 10: Alarm with manual reset request",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1170,
      "name": "Al_Offline_U1",
      "description": "Unit 1: Offline alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1171,
      "name": "Al_Offline_U2",
      "description": "Unit 2: Offline alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1172,
      "name": "Al_Offline_U3",
      "description": "Unit 3: Offline alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1173,
      "name": "Al_Offline_U4",
      "description": "Unit 4: Offline alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1174,
      "name": "Al_Offline_U5",
      "description": "Unit 5: Offline alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1175,
      "name": "Al_Offline_U6",
      "description": "Unit 6: Offline alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1176,
      "name": "Al_Offline_U7",
      "description": "Unit 7: Offline alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1177,
      "name": "Al_Offline_U8",
      "description": "Unit 8: Offline alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1178,
      "name": "Al_Offline_U9",
      "description": "Unit 9: Offline alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1179,
      "name": "Al_Offline_U10",
      "description": "Unit 10: Offline alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok, 1=Alarm"
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Group_Status",
      "description": "System on/off status",
      "units": "",
      "access": "R",
      "states": "1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled"
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Group_Status_Primary",
      "description": "System on/off status (primary branch)",
      "units": "",
      "access": "R",
      "states": "1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled"
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Group_Status_Recovery",
      "description": "System on/off status (recovery branch)",
      "units": "",
      "access": "R",
      "states": "1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled"
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "Current_Temp_Set",
      "description": "Primary exchanger setpoint currently used",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Current_Temp_Set_Rec",
      "description": "Recovery exchanger setpoint currently used",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Power_Request_Primary",
      "description": "Primary circuit power request",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "Power_Request_Rec",
      "description": "Recovery circuit power request",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "Tot_Power_On_1000_P",
      "description": "Power currently delivered on the primary",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "Tot_Power_On_1000_R",
      "description": "Power currently delivered on recovery",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "Power_Reduction_Source",
      "description": "Type of power limitation request",
      "units": "",
      "access": "W",
      "states": "1=Disabled, 2=Time slots, 3=Digital input, 4=Time slots + digital input, 5=Always"
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "Power_Request_Limit",
      "description": "Power limit that can be supplied",
      "units": "%/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "Cooling_Temp_Set1",
      "description": "Cooling setpoint 1",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "Cooling_Temp_Set2",
      "description": "Cooling setpoint 2",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "Heating_Temp_Set1",
      "description": "Heating setpoint 1",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "Heating_Temp_Set2",
      "description": "Heating setpoint 2",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "Recovery_Temp_Set1",
      "description": "Recovery setpoint 1",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "Recovery_Temp_Set2",
      "description": "Recovery set point 2",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "Min_Set1_Temp_Cool",
      "description": "Minimum cooling setpoint 1 value",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "Min_Set2_Temp_Cool",
      "description": "Minimum cooling setpoint 2 value",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "Max_Set1_Temp_Cool",
      "description": "Maximum cooling setpoint 1 value",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "Max_Set2_Temp_Cool",
      "description": "Maximum cooling setpoint 2 value",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "Min_Set_Temp_Heat",
      "description": "Minimum heating setpoint setting value",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "Max_Set_Temp_Heat",
      "description": "Maximum heating setpoint setting value",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "Min_Set_Temp_Rec",
      "description": "Minimum recovery setpoint value",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "Max_Set_Temp_Rec",
      "description": "Maximum recovery setpoint value",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "Offset_Setpoint_Cool_Min",
      "description": "Minimum scale point Offset Setpoint in cooling",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "Offset_Setpoint_Cool_Max",
      "description": "Scale maximum point Offset Setpoint in cooling",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "Offset_Setpoint_Heat_Min",
      "description": "Minimum scale point Offset Setpoint in heating",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "Offset_Setpoint_Heat_Max",
      "description": "Scale maximum point Offset Setpoint in heating",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "Shifting_Setpoint_Cool_Min",
      "description": "Minimum scale point Shifting Setpoint in cooling",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "Shifting_Setpoint_Cool_Max",
      "description": "Maximum scale point Shifting Setpoint in cooling",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "Shifting_Setpoint_Heat_Min",
      "description": "Scale minimum point Shifting Setpoint in heating",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "Shifting_Setpoint_Heat_Max",
      "description": "Scale maximum point Shifting Setpoint in heating",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "Ext_Temp_Set_Cool",
      "description": "External temperature set for summer climatic compensation",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "Ext_Temp_Set_Heat",
      "description": "External temperature set for winter climatic compensation",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "Ext_Temp_Diff_Cool",
      "description": "External temperature band for summer climatic compensation",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "Ext_Temp_Diff_Heat",
      "description": "External temperature band for winter climatic compensation",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "Max_Comp_Temp_Cool",
      "description": "Maximum summer climatic compensation",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "Max_Comp_Temp_Heat",
      "description": "Maximum winter climatic compensation",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "Offset_Setpoint_Rec_Min",
      "description": "Minimum scale point Offset Setpoint in recovery",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "Offset_Setpoint_Rec_Max",
      "description": "Scale maximum point Offset Setpoint in recovery",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "Shifting_Setpoint_Rec_Min",
      "description": "Scale minimum point. Shifting Setpoint in recovery",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "Shifting_Setpoint_Rec_Max",
      "description": "Scale maximum point Shifting Setpoint in recovery",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "Ext_Temp_Set_Rec",
      "description": "Outside temperature set for recovery branch climatic compensation",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "Ext_Temp_Diff_Rec",
      "description": "External temperature band for recovery branch climatic compensation",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "Max_Comp_Temp_Rec",
      "description": "Maximum recovery branch climatic compensation",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100,
      "name": "In_Temp_Evap_Avg",
      "description": "Average unit primary inlet temperature with flow",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101,
      "name": "Out_Temp_Evap_Avg",
      "description": "Average unit primary outlet temperature with flow",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 102,
      "name": "In_Temp_Rec_Avg",
      "description": "Average unit recovery inlet temperature with flow",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 103,
      "name": "Out_Temp_Rec_Avg",
      "description": "Unit recovery medium outlet temperature with flow",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 104,
      "name": "In_Temp_Cond_Avg",
      "description": "Unit disposer inlet average temperature with flow",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 105,
      "name": "Out_Temp_Cond_Avg",
      "description": "Unit disposer outlet medium temperature with flow",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 106,
      "name": "In_Temp_Evap",
      "description": "Primary inlet temperature (regulation)",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 107,
      "name": "Out_Temp_Evap",
      "description": "Primary outlet temperature (regulation)",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 108,
      "name": "In_Temp_Rec",
      "description": "Recovery inlet temperature (regulation)",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 109,
      "name": "Out_Temp_Rec",
      "description": "Recovery outlet temperature (regulation)",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 110,
      "name": "In_Temp_Cond",
      "description": "Disposal inlet temperature (regulation)",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 111,
      "name": "Out_Temp_Cond",
      "description": "Disposal outlet temperature (regulation)",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 112,
      "name": "Ain_In_Temp_Evap",
      "description": "Primary inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 113,
      "name": "Ain_Out_Temp_Evap",
      "description": "Primary outlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 114,
      "name": "Ain_In_Temp_Cond",
      "description": "Disposal inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 115,
      "name": "Ain_Out_Temp_Cond",
      "description": "Disposal outlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 116,
      "name": "Ain_In_Temp_Rec",
      "description": "Recovery inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 117,
      "name": "Ain_Out_Temp_Rec",
      "description": "Recovery outlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 118,
      "name": "Ain_Temp_Ext",
      "description": "External temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 119,
      "name": "Ain_Analog_Set",
      "description": "Primary analog setpoint signal",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 120,
      "name": "Ain_Analog_Set_Rec",
      "description": "Recovery analogue setpoint signal",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 121,
      "name": "Ain_VPF_DP",
      "description": "VPF system differential pressure",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 122,
      "name": "Ain_VPF_PlantT",
      "description": "VPF system temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 123,
      "name": "Ain_VPF_TankT",
      "description": "VPF storage inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 124,
      "name": "Temp_Ext",
      "description": "External temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 125,
      "name": "Ain_RVPF_DP",
      "description": "Recovery branch VPF secondary differential pressure",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 126,
      "name": "Ain_RVPF_PlantT",
      "description": "System return temperature VPF recovery branch",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 127,
      "name": "Ain_RVPF_TankT",
      "description": "Recovery branch VPF storage inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200,
      "name": "Software_ID",
      "description": "Software IDs",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 201,
      "name": "Software_Ver",
      "description": "Software version",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 202,
      "name": "Software_Spec",
      "description": "Software subversion",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 203,
      "name": "curr_hour",
      "description": "Current time",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 204,
      "name": "curr_minute",
      "description": "Current minute",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 205,
      "name": "curr_day",
      "description": "Current day",
      "units": "d",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 206,
      "name": "curr_month",
      "description": "Current month",
      "units": "m",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 207,
      "name": "curr_year",
      "description": "Current year",
      "units": "y",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 208,
      "name": "Msk_CommPolls_H",
      "description": "Commands sent to units (x10000)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 209,
      "name": "Msk_CommPolls_L",
      "description": "Commands sent to units",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 210,
      "name": "Msk_CommErrors_H",
      "description": "Communication errors (x10000)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 211,
      "name": "Msk_CommErrors_L",
      "description": "Communication errors",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 300,
      "name": "On_Priority_1",
      "description": "Ignition priority",
      "units": "",
      "access": "W",
      "states": "1=None, 2=Unit saturation, 3=Unit equalization, 4=Circuit saturation, 5=Circuit equalization"
    },
    {
      "type": "AV",
      "instance": 301,
      "name": "Off_Priority_1",
      "description": "Shutdown priority",
      "units": "",
      "access": "W",
      "states": "1=None, 2=Unit saturation, 3=Unit equalization, 4=Circuit saturation, 5=Circuit equalization"
    },
    {
      "type": "AV",
      "instance": 302,
      "name": "Pumps_Delay",
      "description": "Delay between activation of pumps if all are on",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 303,
      "name": "Unbalance_Mode",
      "description": "Unit hours unbalancing mode",
      "units": "",
      "access": "W",
      "states": "1=Nobody, 2=Offset, 3=Percentage"
    },
    {
      "type": "AV",
      "instance": 304,
      "name": "Unbalance_Hours",
      "description": "Offset hours of unbalancing to maintain",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 305,
      "name": "Unbalance_Perc",
      "description": "Unbalancing % to maintain",
      "units": "%/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 306,
      "name": "Backup_Type",
      "description": "Backup drive type",
      "units": "",
      "access": "W",
      "states": "1=None, 2=Fixed, 3=In rotation"
    },
    {
      "type": "AV",
      "instance": 307,
      "name": "Backup_Unit",
      "description": "Drives to keep in backup",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 308,
      "name": "Backup_Time",
      "description": "Days to rotate the backup unit",
      "units": "d",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 309,
      "name": "Backup_Start_Mode",
      "description": "Backup restore mode",
      "units": "",
      "access": "W",
      "states": "1=Never, 2=With block unit, 3=With diffuse block, 4=At each alarm"
    },
    {
      "type": "AV",
      "instance": 310,
      "name": "Backup_Start_T1",
      "description": "Delay to restore backup unit for alarm",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 311,
      "name": "Backup_Start_T2",
      "description": "Delay to restore backup unit for max request",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 312,
      "name": "Backup_Unit_P",
      "description": "Current backup drive on primary",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 313,
      "name": "Backup_Unit_R",
      "description": "Current backup drive on recovery",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 314,
      "name": "Valve_On_Delay",
      "description": "Delay between shut-off valve opening and unit on",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 315,
      "name": "Valve_Between_Delay",
      "description": "Delay between valve opening and closing command (for 3-point valves)",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 316,
      "name": "PumpFreeze_Time",
      "description": "VPF pump modulation lockout period when unit is switched on",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 317,
      "name": "Offline_Delay",
      "description": "Offline unit alarm delay",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 318,
      "name": "Spv_Offline_Action",
      "description": "Action to keep on supervisor logoff",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=On, 3=None"
    },
    {
      "type": "AV",
      "instance": 319,
      "name": "Spv_Offline_Delay",
      "description": "Delay to consider the supervisor disconnected",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 320,
      "name": "CompOn_Delay",
      "description": "Thermoregulation delay following the switching on of a compressor",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 321,
      "name": "DT_SwitchReg",
      "description": "Difference between return/delivery regulation setpoint",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 322,
      "name": "Regulation_Type",
      "description": "Primary regulation mode",
      "units": "",
      "access": "W",
      "states": "1=Inlet, 2=Outlet"
    },
    {
      "type": "AV",
      "instance": 323,
      "name": "Reg_InP_Type",
      "description": "Primary return regulation: regulator type",
      "units": "",
      "access": "W",
      "states": "1=Proportional (P), 2=Proportional + Integrative (PI), 3=Proportional + Integrative + Derivative (PID)"
    },
    {
      "type": "AV",
      "instance": 324,
      "name": "Reg_InP_Diff_Reg_Pos",
      "description": "Primary return adjustment: cooling band",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 325,
      "name": "Reg_InP_DB_Reg_Pos",
      "description": "Primary return regulation: cooling dead zone",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 326,
      "name": "Reg_InP_Int_Time_Pos",
      "description": "Primary return adjustment: cooling integral time",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 327,
      "name": "Reg_InP_Der_Time_Pos",
      "description": "Primary return regulation: cooling derivative time",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 328,
      "name": "Reg_InP_Diff_Reg_Neg",
      "description": "Primary return adjustment: heating band",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 329,
      "name": "Reg_InP_DB_Reg_Neg",
      "description": "Primary return regulation: heating dead zone",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 330,
      "name": "Reg_InP_Int_Time_Neg",
      "description": "Primary return adjustment: heating integral time",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 331,
      "name": "Reg_InP_Der_Time_Neg",
      "description": "Primary return regulation: heating derivative time",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 332,
      "name": "Reg_OutP_Diff_Reg_NZ",
      "description": "Primary delivery regulation: neutral zone",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 333,
      "name": "Reg_OutP_Diff_Reg_Decr",
      "description": "Primary delivery regulation: band decrease",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 334,
      "name": "Reg_OutP_Max_Time_0",
      "description": "Primary delivery regulation: maximum decrease time",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 335,
      "name": "Reg_OutP_Min_Time_0",
      "description": "Primary delivery regulation: minimum increase time",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 336,
      "name": "Reg_OutP_Diff_Reg_Incr",
      "description": "Primary delivery adjustment: increase band",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 337,
      "name": "Reg_OutP_Max_Time_100",
      "description": "Primary delivery regulation: maximum increase time",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 338,
      "name": "Reg_OutP_Min_Time_100",
      "description": "Primary delivery regulation: minimum increase time",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 339,
      "name": "Reg_OutP_Force_Req_Offset",
      "description": "Primary delivery regulation: offset for request forcing",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 340,
      "name": "Reg_OutP_Force_Req_Value",
      "description": "Primary delivery regulation: forcing value requested",
      "units": "%/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 341,
      "name": "Reg_OutP_Inversion_Stop_Time",
      "description": "Primary delivery regulation: derivative time within the increase zone",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 342,
      "name": "Reg_OutP_Inversion_Stop_Time_Out",
      "description": "Primary delivery regulation: derivative time outside the increase zone",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 343,
      "name": "Regulation_Type_Rec",
      "description": "Recovery adjustment mode",
      "units": "",
      "access": "W",
      "states": "1=Inlet, 2=Outlet"
    },
    {
      "type": "AV",
      "instance": 344,
      "name": "Reg_InR_Type",
      "description": "Recovery return adjustment: regulator type",
      "units": "",
      "access": "W",
      "states": "1=Proportional (P), 2=Proportional + Integrative (PI), 3=Proportional + Integrative + Derivative (PID)"
    },
    {
      "type": "AV",
      "instance": 345,
      "name": "Reg_InR_Diff_Reg_Neg",
      "description": "Recovery return adjustment: heating band",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 346,
      "name": "Reg_InR_DB_Reg_Neg",
      "description": "Recovery return adjustment: heating dead zone",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 347,
      "name": "Reg_InR_Int_Time_Neg",
      "description": "Recovery return adjustment: heating integral time",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 348,
      "name": "Reg_InR_Der_Time_Neg",
      "description": "Recovery return adjustment: heating derivative time",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 349,
      "name": "Reg_OutR_Diff_Reg_NZ",
      "description": "Recovery delivery regulation: neutral zone",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 350,
      "name": "Reg_OutR_Diff_Reg_Decr",
      "description": "Recovery delivery regulation: band decrease",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 351,
      "name": "Reg_OutR_Max_Time_0",
      "description": "Recovery delivery regulation: maximum decrease time",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 352,
      "name": "Reg_OutR_Min_Time_0",
      "description": "Recovery delivery regulation: minimum increase time",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 353,
      "name": "Reg_OutR_Diff_Reg_Incr",
      "description": "Recovery send regulation: increase band",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 354,
      "name": "Reg_OutR_Max_Time_100",
      "description": "Recovery delivery regulation: maximum increase time",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 355,
      "name": "Reg_OutR_Min_Time_100",
      "description": "Recovery delivery regulation: minimum increase time",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 356,
      "name": "Reg_OutR_Force_Req_Offset",
      "description": "Recovery delivery regulation: offset for requested forcing",
      "units": "°C/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 357,
      "name": "Reg_OutR_Force_Req_Value",
      "description": "Recovery flow adjustment: forcing value requested",
      "units": "%/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 358,
      "name": "Reg_OutR_Inversion_Stop_Time",
      "description": "Recovery delivery regulation: derivative time within the increase zone",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 359,
      "name": "Reg_OutR_Inversion_Stop_Time_Out",
      "description": "Recovery delivery regulation: derivative time outside the increase zone",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 360,
      "name": "EPump_N_Pumps",
      "description": "Number of common pumps installed on the primary branch",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 361,
      "name": "EPump_N_Warnings",
      "description": "Number of primary flow failure warnings before manual reset alarm",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 362,
      "name": "EPump_Flow_Startup_Delay",
      "description": "No primary flow alarm delay at pump start-up",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 363,
      "name": "EPump_Flow_Run_Delay",
      "description": "No primary flow alarm delay in steady state",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 364,
      "name": "EPump_Warning_Stop_Delay",
      "description": "Interval between attempts to start the primary pump",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 365,
      "name": "EPump_Rot_Time",
      "description": "Rotation range double primary pumps",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 366,
      "name": "EPump_Overwork_Time",
      "description": "Pause time for primary pump rotation",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 367,
      "name": "CPump_N_Pumps",
      "description": "Number of common pumps installed on the disposal branch",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 368,
      "name": "CPump_N_Warnings",
      "description": "Number of waste disposal unit flow failure warnings before the manual reset alarm",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 369,
      "name": "CPump_Flow_Startup_Delay",
      "description": "Waste disposal unit flow alarm delay at pump start-up",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 370,
      "name": "CPump_Flow_Run_Delay",
      "description": "Lack of waste disposal flow alarm delay when fully operational",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 371,
      "name": "CPump_Warning_Stop_Delay",
      "description": "Interval between disposal pump activation attempts",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 372,
      "name": "CPump_Rot_Time",
      "description": "Rotation range double disposal pumps",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 373,
      "name": "CPump_Overwork_Time",
      "description": "Pause time for waste disposal pump rotation",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 374,
      "name": "RPump_N_Pumps",
      "description": "Number of common pumps installed on the recovery branch",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 375,
      "name": "RPump_N_Warnings",
      "description": "Number of no recovery flow warnings before manual reset alarm",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 376,
      "name": "RPump_Flow_Startup_Delay",
      "description": "No recovery flow alarm delay at pump start-up",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 377,
      "name": "RPump_Flow_Run_Delay",
      "description": "No recovery flow alarm delay at full speed",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 378,
      "name": "RPump_Warning_Stop_Delay",
      "description": "Interval between recovery pump activation attempts",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 379,
      "name": "RPump_Rot_Time",
      "description": "Double recovery pump rotation range",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 380,
      "name": "RPump_Overwork_Time",
      "description": "Recovery pump rotation pause time",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 381,
      "name": "PPump_N_Pumps",
      "description": "Number of common pumps installed on the secondary branch",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 382,
      "name": "PPump_N_Warnings",
      "description": "Number of secondary flow failure warnings before manual reset alarm",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 383,
      "name": "PPump_Flow_Startup_Delay",
      "description": "No secondary flow alarm delay at pump start-up",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 384,
      "name": "PPump_Flow_Run_Delay",
      "description": "No secondary flow alarm delay in steady state",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 385,
      "name": "PPump_Warning_Stop_Delay",
      "description": "Interval between attempts to start the secondary pump",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 386,
      "name": "PPump_Rot_Time",
      "description": "Secondary double pumps rotation range",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 387,
      "name": "PPump_Overwork_Time",
      "description": "Pause time for secondary pump rotation",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 388,
      "name": "VPF_PPump_Set",
      "description": "Secondary branch differential pressure setpoint with variable flow rate",
      "units": "kPa/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 389,
      "name": "PPump_Min_Speed",
      "description": "Secondary pump minimum speed",
      "units": "v",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 390,
      "name": "PPump_Max_Speed",
      "description": "Secondary pump maximum speed",
      "units": "v",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 391,
      "name": "VPF_PPump_K",
      "description": "PID proportional coefficient for secondary pump modulation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 392,
      "name": "VPF_PPump_Ti",
      "description": "Secondary pump modulation PID integral coefficient",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 393,
      "name": "VPF_PPump_Td",
      "description": "Secondary pump modulation PID derivative coefficient",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 394,
      "name": "PumpFreeze_Time1",
      "description": "Primary pump modulation block time when a unit is switched on",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 395,
      "name": "RPPump_N_Pumps",
      "description": "Number of common pumps installed on the secondary recovery branch",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 396,
      "name": "RPPump_N_Warnings",
      "description": "Number of recovery secondary flow failure warnings before manual reset alarm",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 397,
      "name": "RPPump_Flow_Startup_Delay",
      "description": "Recovery secondary flow failure alarm delay at pump start-up",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 398,
      "name": "RPPump_Flow_Run_Delay",
      "description": "No recovery secondary flow alarm delay at full speed",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 399,
      "name": "RPPump_Warning_Stop_Delay",
      "description": "Interval between attempts to activate the secondary recovery pump",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 400,
      "name": "RPPump_Rot_Time",
      "description": "Secondary recovery double pumps rotation range",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 401,
      "name": "RPPump_Overwork_Time",
      "description": "Recovery secondary pump rotation pause time",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 402,
      "name": "RPPump_Set",
      "description": "Differential pressure setpoint for recovery secondary branch with variable flow rate",
      "units": "kPa/10",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 403,
      "name": "RPPump_Min_Speed",
      "description": "Recovery secondary pump minimum speed",
      "units": "v",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 404,
      "name": "RPPump_Max_Speed",
      "description": "Recovery secondary pump maximum speed",
      "units": "v",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 405,
      "name": "RPPump_K",
      "description": "PID proportional coefficient for secondary recovery pump modulation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 406,
      "name": "RPPump_Ti",
      "description": "PID integral coefficient for secondary recovery pump modulation",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 407,
      "name": "RPPump_Td",
      "description": "Secondary recovery pump PID modulation derivative coefficient",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1000,
      "name": "Lst_In_Evap(0)",
      "description": "Unit 1: Primary inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1001,
      "name": "Lst_In_Evap(1)",
      "description": "Unit 2: Primary inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1002,
      "name": "Lst_In_Evap(2)",
      "description": "Unit 3: Primary inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1003,
      "name": "Lst_In_Evap(3)",
      "description": "Unit 4: Primary inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1004,
      "name": "Lst_In_Evap(4)",
      "description": "Unit 5: Primary inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1005,
      "name": "Lst_In_Evap(5)",
      "description": "Unit 6: Primary inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1006,
      "name": "Lst_In_Evap(6)",
      "description": "Unit 7: Primary inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1007,
      "name": "Lst_In_Evap(7)",
      "description": "Unit 8: Primary inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1008,
      "name": "Lst_In_Evap(8)",
      "description": "Unit 9: Primary inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1009,
      "name": "Lst_In_Evap(9)",
      "description": "Unit 10: Primary inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1010,
      "name": "Lst_Out_Evap(0)",
      "description": "Unit 1: Primary outlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1011,
      "name": "Lst_Out_Evap(1)",
      "description": "Unit 2: Primary outlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1012,
      "name": "Lst_Out_Evap(2)",
      "description": "Unit 3: Primary outlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1013,
      "name": "Lst_Out_Evap(3)",
      "description": "Unit 4: Primary outlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1014,
      "name": "Lst_Out_Evap(4)",
      "description": "Unit 5: Primary outlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1015,
      "name": "Lst_Out_Evap(5)",
      "description": "Unit 6: Primary outlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1016,
      "name": "Lst_Out_Evap(6)",
      "description": "Unit 7: Primary outlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1017,
      "name": "Lst_Out_Evap(7)",
      "description": "Unit 8: Primary outlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1018,
      "name": "Lst_Out_Evap(8)",
      "description": "Unit 9: Primary outlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1019,
      "name": "Lst_Out_Evap(9)",
      "description": "Unit 10: Primary outlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1020,
      "name": "Lst_In_Cond(0)",
      "description": "Unit 1: Disposal inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1021,
      "name": "Lst_In_Cond(1)",
      "description": "Unit 2: Disposal inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1022,
      "name": "Lst_In_Cond(2)",
      "description": "Unit 3: Disposal inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1023,
      "name": "Lst_In_Cond(3)",
      "description": "Unit 4: Disposal inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1024,
      "name": "Lst_In_Cond(4)",
      "description": "Unit 5: Disposal inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1025,
      "name": "Lst_In_Cond(5)",
      "description": "Unit 6: Disposal inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1026,
      "name": "Lst_In_Cond(6)",
      "description": "Unit 7: Disposal inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1027,
      "name": "Lst_In_Cond(7)",
      "description": "Unit 8: Disposal inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1028,
      "name": "Lst_In_Cond(8)",
      "description": "Unit 9: Disposal inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1029,
      "name": "Lst_In_Cond(9)",
      "description": "Unit 10: Disposal inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1030,
      "name": "Lst_Out_Cond(0)",
      "description": "Unit 1: Disposer outlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1031,
      "name": "Lst_Out_Cond(1)",
      "description": "Unit 2: Disposer outlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1032,
      "name": "Lst_Out_Cond(2)",
      "description": "Unit 3: Disposer outlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1033,
      "name": "Lst_Out_Cond(3)",
      "description": "Unit 4: Disposer outlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1034,
      "name": "Lst_Out_Cond(4)",
      "description": "Unit 5: Disposer outlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1035,
      "name": "Lst_Out_Cond(5)",
      "description": "Unit 6: Disposer outlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1036,
      "name": "Lst_Out_Cond(6)",
      "description": "Unit 7: Disposer outlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1037,
      "name": "Lst_Out_Cond(7)",
      "description": "Unit 8: Disposer outlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1038,
      "name": "Lst_Out_Cond(8)",
      "description": "Unit 9: Disposal outlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1039,
      "name": "Lst_Out_Cond(9)",
      "description": "Unit 10: Disposal outlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1040,
      "name": "Lst_In_Rec(0)",
      "description": "Unit 1: Recovery inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1041,
      "name": "Lst_In_Rec(1)",
      "description": "Unit 2: Recovery inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1042,
      "name": "Lst_In_Rec(2)",
      "description": "Unit 3: Recovery inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1043,
      "name": "Lst_In_Rec(3)",
      "description": "Unit 4: Recovery inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1044,
      "name": "Lst_In_Rec(4)",
      "description": "Unit 5: Recovery inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1045,
      "name": "Lst_In_Rec(5)",
      "description": "Unit 6: Recovery inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1046,
      "name": "Lst_In_Rec(6)",
      "description": "Unit 7: Recovery inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1047,
      "name": "Lst_In_Rec(7)",
      "description": "Unit 8: Recovery inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1048,
      "name": "Lst_In_Rec(8)",
      "description": "Unit 9: Recovery inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1049,
      "name": "Lst_In_Rec(9)",
      "description": "Unit 10: Recovery inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1050,
      "name": "Lst_Out_Rec(0)",
      "description": "Unit 1: Recovery outlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1051,
      "name": "Lst_Out_Rec(1)",
      "description": "Unit 2: Recovery outlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1052,
      "name": "Lst_Out_Rec(2)",
      "description": "Unit 3: Recovery outlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1053,
      "name": "Lst_Out_Rec(3)",
      "description": "Unit 4: Recovery outlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1054,
      "name": "Lst_Out_Rec(4)",
      "description": "Unit 5: Recovery outlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1055,
      "name": "Lst_Out_Rec(5)",
      "description": "Unit 6: Recovery outlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1056,
      "name": "Lst_Out_Rec(6)",
      "description": "Unit 7: Recovery outlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1057,
      "name": "Lst_Out_Rec(7)",
      "description": "Unit 8: Recovery outlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1058,
      "name": "Lst_Out_Rec(8)",
      "description": "Unit 9: Recovery outlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1059,
      "name": "Lst_Out_Rec(9)",
      "description": "Unit 10: Recovery outlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1060,
      "name": "Lst_Ext_Temp(0)",
      "description": "Unit 1: Outdoor temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1061,
      "name": "Lst_Ext_Temp(1)",
      "description": "Unit 2: Outside temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1062,
      "name": "Lst_Ext_Temp(2)",
      "description": "Unit 3: Outside temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1063,
      "name": "Lst_Ext_Temp(3)",
      "description": "Unit 4: Outside temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1064,
      "name": "Lst_Ext_Temp(4)",
      "description": "Unit 5: Outside temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1065,
      "name": "Lst_Ext_Temp(5)",
      "description": "Unit 6: Outside temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1066,
      "name": "Lst_Ext_Temp(6)",
      "description": "Unit 7: Outside temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1067,
      "name": "Lst_Ext_Temp(7)",
      "description": "Unit 8: Outside temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1068,
      "name": "Lst_Ext_Temp(8)",
      "description": "Unit 9: Outside temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1069,
      "name": "Lst_Ext_Temp(9)",
      "description": "Unit 10: Outside temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1070,
      "name": "Lst_In_DS(0)",
      "description": "Unit 1: Desuperheater inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1071,
      "name": "Lst_In_DS(1)",
      "description": "Unit 2: Desuperheater inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1072,
      "name": "Lst_In_DS(2)",
      "description": "Unit 3: Desuperheater inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1073,
      "name": "Lst_In_DS(3)",
      "description": "Unit 4: Desuperheater inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1074,
      "name": "Lst_In_DS(4)",
      "description": "Unit 5: Desuperheater inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1075,
      "name": "Lst_In_DS(5)",
      "description": "Unit 6: Desuperheater inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1076,
      "name": "Lst_In_DS(6)",
      "description": "Unit 7: Desuperheater inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1077,
      "name": "Lst_In_DS(7)",
      "description": "Unit 8: Desuperheater inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1078,
      "name": "Lst_In_DS(8)",
      "description": "Unit 9: Desuperheater inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1079,
      "name": "Lst_In_DS(9)",
      "description": "Unit 10: Desuperheater inlet temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1080,
      "name": "Lst_Status_P(0)",
      "description": "Unit 1: Primary side on/off status",
      "units": "",
      "access": "R",
      "states": "1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled"
    },
    {
      "type": "AV",
      "instance": 1081,
      "name": "Lst_Status_P(1)",
      "description": "Unit 2: Primary side on/off status",
      "units": "",
      "access": "R",
      "states": "1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled"
    },
    {
      "type": "AV",
      "instance": 1082,
      "name": "Lst_Status_P(2)",
      "description": "Unit 3: Primary side on/off status",
      "units": "",
      "access": "R",
      "states": "1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled"
    },
    {
      "type": "AV",
      "instance": 1083,
      "name": "Lst_Status_P(3)",
      "description": "Unit 4: Primary side on/off status",
      "units": "",
      "access": "R",
      "states": "1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled"
    },
    {
      "type": "AV",
      "instance": 1084,
      "name": "Lst_Status_P(4)",
      "description": "Unit 5: Primary side on/off status",
      "units": "",
      "access": "R",
      "states": "1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled"
    },
    {
      "type": "AV",
      "instance": 1085,
      "name": "Lst_Status_P(5)",
      "description": "Unit 6: Primary side on/off status",
      "units": "",
      "access": "R",
      "states": "1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled"
    },
    {
      "type": "AV",
      "instance": 1086,
      "name": "Lst_Status_P(6)",
      "description": "Unit 7: Primary side on/off status",
      "units": "",
      "access": "R",
      "states": "1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled"
    },
    {
      "type": "AV",
      "instance": 1087,
      "name": "Lst_Status_P(7)",
      "description": "Unit 8: Primary side on/off status",
      "units": "",
      "access": "R",
      "states": "1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled"
    },
    {
      "type": "AV",
      "instance": 1088,
      "name": "Lst_Status_P(8)",
      "description": "Unit 9: Primary side on/off status",
      "units": "",
      "access": "R",
      "states": "1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled"
    },
    {
      "type": "AV",
      "instance": 1089,
      "name": "Lst_Status_P(9)",
      "description": "Unit 10: Primary side on/off status",
      "units": "",
      "access": "R",
      "states": "1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled"
    },
    {
      "type": "AV",
      "instance": 1090,
      "name": "Lst_Status_R(0)",
      "description": "Unit 1: Recovery side on/off status",
      "units": "",
      "access": "R",
      "states": "1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled"
    },
    {
      "type": "AV",
      "instance": 1091,
      "name": "Lst_Status_R(1)",
      "description": "Unit 2: Recovery side on/off status",
      "units": "",
      "access": "R",
      "states": "1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled"
    },
    {
      "type": "AV",
      "instance": 1092,
      "name": "Lst_Status_R(2)",
      "description": "Unit 3: Recovery side on/off status",
      "units": "",
      "access": "R",
      "states": "1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled"
    },
    {
      "type": "AV",
      "instance": 1093,
      "name": "Lst_Status_R(3)",
      "description": "Unit 4: Recovery side on/off status",
      "units": "",
      "access": "R",
      "states": "1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled"
    },
    {
      "type": "AV",
      "instance": 1094,
      "name": "Lst_Status_R(4)",
      "description": "Unit 5: Recovery side on/off status",
      "units": "",
      "access": "R",
      "states": "1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled"
    },
    {
      "type": "AV",
      "instance": 1095,
      "name": "Lst_Status_R(5)",
      "description": "Unit 6: Recovery side on/off status",
      "units": "",
      "access": "R",
      "states": "1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled"
    },
    {
      "type": "AV",
      "instance": 1096,
      "name": "Lst_Status_R(6)",
      "description": "Unit 7: Recovery side on/off status",
      "units": "",
      "access": "R",
      "states": "1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled"
    },
    {
      "type": "AV",
      "instance": 1097,
      "name": "Lst_Status_R(7)",
      "description": "Unit 8: Recovery side on/off status",
      "units": "",
      "access": "R",
      "states": "1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled"
    },
    {
      "type": "AV",
      "instance": 1098,
      "name": "Lst_Status_R(8)",
      "description": "Unit 9: Recovery side on/off status",
      "units": "",
      "access": "R",
      "states": "1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled"
    },
    {
      "type": "AV",
      "instance": 1099,
      "name": "Lst_Status_R(9)",
      "description": "Unit 10: Recovery side on/off status",
      "units": "",
      "access": "R",
      "states": "1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled"
    },
    {
      "type": "AV",
      "instance": 1100,
      "name": "Lst_Cur_Alarm(0)",
      "description": "Unit 1: Code of the active alarm",
      "units": "",
      "access": "R",
      "states": "Alarm code (see the alarm code table in the document)"
    },
    {
      "type": "AV",
      "instance": 1101,
      "name": "Lst_Cur_Alarm(1)",
      "description": "Unit 2: Code of the active alarm",
      "units": "",
      "access": "R",
      "states": "Alarm code (see the alarm code table in the document)"
    },
    {
      "type": "AV",
      "instance": 1102,
      "name": "Lst_Cur_Alarm(2)",
      "description": "Unit 3: Code of the active alarm",
      "units": "",
      "access": "R",
      "states": "Alarm code (see the alarm code table in the document)"
    },
    {
      "type": "AV",
      "instance": 1103,
      "name": "Lst_Cur_Alarm(3)",
      "description": "Unit 4: Code of the active alarm",
      "units": "",
      "access": "R",
      "states": "Alarm code (see the alarm code table in the document)"
    },
    {
      "type": "AV",
      "instance": 1104,
      "name": "Lst_Cur_Alarm(4)",
      "description": "Unit 5: Code of the active alarm",
      "units": "",
      "access": "R",
      "states": "Alarm code (see the alarm code table in the document)"
    },
    {
      "type": "AV",
      "instance": 1105,
      "name": "Lst_Cur_Alarm(5)",
      "description": "Unit 6: Code of the active alarm",
      "units": "",
      "access": "R",
      "states": "Alarm code (see the alarm code table in the document)"
    },
    {
      "type": "AV",
      "instance": 1106,
      "name": "Lst_Cur_Alarm(6)",
      "description": "Unit 7: Code of the active alarm",
      "units": "",
      "access": "R",
      "states": "Alarm code (see the alarm code table in the document)"
    },
    {
      "type": "AV",
      "instance": 1107,
      "name": "Lst_Cur_Alarm(7)",
      "description": "Unit 8: Code of the active alarm",
      "units": "",
      "access": "R",
      "states": "Alarm code (see the alarm code table in the document)"
    },
    {
      "type": "AV",
      "instance": 1108,
      "name": "Lst_Cur_Alarm(8)",
      "description": "Unit 9: Code of the active alarm",
      "units": "",
      "access": "R",
      "states": "Alarm code (see the alarm code table in the document)"
    },
    {
      "type": "AV",
      "instance": 1109,
      "name": "Lst_Cur_Alarm(9)",
      "description": "Unit 10: Code of the active alarm",
      "units": "",
      "access": "R",
      "states": "Alarm code (see the alarm code table in the document)"
    },
    {
      "type": "AV",
      "instance": 1110,
      "name": "Lst_Hours(0)",
      "description": "Unit 1: Average working hours unit",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1111,
      "name": "Lst_Hours(1)",
      "description": "Unit 2: Average working hours unit",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1112,
      "name": "Lst_Hours(2)",
      "description": "Unit 3: Average working hours unit",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1113,
      "name": "Lst_Hours(3)",
      "description": "Unit 4: Average working hours unit",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1114,
      "name": "Lst_Hours(4)",
      "description": "Unit 5: Average working hours unit",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1115,
      "name": "Lst_Hours(5)",
      "description": "Unit 6: Average working hours unit",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1116,
      "name": "Lst_Hours(6)",
      "description": "Unit 7: Average working hours unit",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1117,
      "name": "Lst_Hours(7)",
      "description": "Unit 8: Average working hours unit",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1118,
      "name": "Lst_Hours(8)",
      "description": "Unit 9: Average working hours unit",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1119,
      "name": "Lst_Hours(9)",
      "description": "Unit 10: Average working hours unit",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1120,
      "name": "Lst_Unit_Power(0)",
      "description": "Unit 1: Cooling capacity of the unit (kW)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1121,
      "name": "Lst_Unit_Power(1)",
      "description": "Unit 2: Cooling capacity of the unit (kW)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1122,
      "name": "Lst_Unit_Power(2)",
      "description": "Unit 3: Cooling capacity of the unit (kW)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1123,
      "name": "Lst_Unit_Power(3)",
      "description": "Unit 4: Cooling capacity of the unit (kW)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1124,
      "name": "Lst_Unit_Power(4)",
      "description": "Unit 5: Cooling capacity of the unit (kW)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1125,
      "name": "Lst_Unit_Power(5)",
      "description": "Unit 6: Cooling capacity of the unit (kW)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1126,
      "name": "Lst_Unit_Power(6)",
      "description": "Unit 7: Cooling capacity of the unit (kW)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1127,
      "name": "Lst_Unit_Power(7)",
      "description": "Unit 8: Cooling capacity of the unit (kW)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1128,
      "name": "Lst_Unit_Power(8)",
      "description": "Unit 9: Cooling capacity of the unit (kW)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1129,
      "name": "Lst_Unit_Power(9)",
      "description": "Unit 10: Cooling capacity of the unit (kW)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1130,
      "name": "Lst_Max_Power(0)",
      "description": "Unit 1: Maximum power that can be supplied by the unit",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1131,
      "name": "Lst_Max_Power(1)",
      "description": "Unit 2: Maximum power that can be supplied by the unit",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1132,
      "name": "Lst_Max_Power(2)",
      "description": "Unit 3: Maximum power that can be supplied by the unit",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1133,
      "name": "Lst_Max_Power(3)",
      "description": "Unit 4: Maximum power that can be supplied by the unit",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1134,
      "name": "Lst_Max_Power(4)",
      "description": "Unit 5: Maximum power that can be supplied by the unit",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1135,
      "name": "Lst_Max_Power(5)",
      "description": "Unit 6: Maximum power that can be supplied by the unit",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1136,
      "name": "Lst_Max_Power(6)",
      "description": "Unit 7: Maximum power that can be supplied by the unit",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1137,
      "name": "Lst_Max_Power(7)",
      "description": "Unit 8: Maximum power that can be supplied by the unit",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1138,
      "name": "Lst_Max_Power(8)",
      "description": "Unit 9: Maximum power that can be supplied by the unit",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1139,
      "name": "Lst_Max_Power(9)",
      "description": "Unit 10: Maximum power that can be supplied by the unit",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1140,
      "name": "Lst_Max_Power_P(0)",
      "description": "Unit 1: Maximum power that can be supplied by the unit on the primary side",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1141,
      "name": "Lst_Max_Power_P(1)",
      "description": "Unit 2: Maximum power that can be supplied by the unit on the primary side",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1142,
      "name": "Lst_Max_Power_P(2)",
      "description": "Unit 3: Maximum power that can be supplied by the unit on the primary side",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1143,
      "name": "Lst_Max_Power_P(3)",
      "description": "Unit 4: Maximum power that can be supplied by the unit on the primary side",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1144,
      "name": "Lst_Max_Power_P(4)",
      "description": "Unit 5: Maximum power that can be supplied by the unit on the primary side",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1145,
      "name": "Lst_Max_Power_P(5)",
      "description": "Unit 6: Maximum power that can be supplied by the unit on the primary side",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1146,
      "name": "Lst_Max_Power_P(6)",
      "description": "Unit 7: Maximum power that can be supplied by the unit on the primary side",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1147,
      "name": "Lst_Max_Power_P(7)",
      "description": "Unit 8: Maximum power that can be supplied by the unit on the primary side",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1148,
      "name": "Lst_Max_Power_P(8)",
      "description": "Unit 9: Maximum power that can be supplied by the unit on the primary side",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1149,
      "name": "Lst_Max_Power_P(9)",
      "description": "Unit 10: Maximum power that can be supplied by the unit on the primary side",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1150,
      "name": "Lst_Max_Power_R(0)",
      "description": "Unit 1: Maximum power that can be supplied by the unit on the recovery side",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1151,
      "name": "Lst_Max_Power_R(1)",
      "description": "Unit 2: Maximum power that can be supplied by the unit on the recovery side",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1152,
      "name": "Lst_Max_Power_R(2)",
      "description": "Unit 3: Maximum power that can be supplied by the unit on the recovery side",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1153,
      "name": "Lst_Max_Power_R(3)",
      "description": "Unit 4: Maximum power that can be supplied by the unit on the recovery side",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1154,
      "name": "Lst_Max_Power_R(4)",
      "description": "Unit 5: Maximum power that can be supplied by the unit on the recovery side",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1155,
      "name": "Lst_Max_Power_R(5)",
      "description": "Unit 6: Maximum power that can be supplied by the unit on the recovery side",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1156,
      "name": "Lst_Max_Power_R(6)",
      "description": "Unit 7: Maximum power that can be supplied by the unit on the recovery side",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1157,
      "name": "Lst_Max_Power_R(7)",
      "description": "Unit 8: Maximum power that can be supplied by the unit on the recovery side",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1158,
      "name": "Lst_Max_Power_R(8)",
      "description": "Unit 9: Maximum power that can be supplied by the unit on the recovery side",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1159,
      "name": "Lst_Max_Power_R(9)",
      "description": "Unit 10: Maximum power that can be supplied by the unit on the recovery side",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1160,
      "name": "Lst_PR_Primary(0)",
      "description": "Unit 1: Primary circuit power request (sent)",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1161,
      "name": "Lst_PR_Primary(1)",
      "description": "Unit 2: Primary circuit power request (sent)",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1162,
      "name": "Lst_PR_Primary(2)",
      "description": "Unit 3: Primary circuit power request (sent)",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1163,
      "name": "Lst_PR_Primary(3)",
      "description": "Unit 4: Primary circuit power request (sent)",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1164,
      "name": "Lst_PR_Primary(4)",
      "description": "Unit 5: Primary circuit power request (sent)",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1165,
      "name": "Lst_PR_Primary(5)",
      "description": "Unit 6: Primary circuit power request (sent)",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1166,
      "name": "Lst_PR_Primary(6)",
      "description": "Unit 7: Primary circuit power request (sent)",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1167,
      "name": "Lst_PR_Primary(7)",
      "description": "Unit 8: Primary circuit power request (sent)",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1168,
      "name": "Lst_PR_Primary(8)",
      "description": "Unit 9: Primary circuit power request (sent)",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1169,
      "name": "Lst_PR_Primary(9)",
      "description": "Unit 10: Primary circuit power request (sent)",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1170,
      "name": "Lst_PR_Recovery(0)",
      "description": "Unit 1: Recovery circuit power request (sent)",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1171,
      "name": "Lst_PR_Recovery(1)",
      "description": "Unit 2: Recovery circuit power request (sent)",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1172,
      "name": "Lst_PR_Recovery(2)",
      "description": "Unit 3: Recovery circuit power request (sent)",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1173,
      "name": "Lst_PR_Recovery(3)",
      "description": "Unit 4: Recovery circuit power request (sent)",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1174,
      "name": "Lst_PR_Recovery(4)",
      "description": "Unit 5: Recovery circuit power request (sent)",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1175,
      "name": "Lst_PR_Recovery(5)",
      "description": "Unit 6: Recovery circuit power request (sent)",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1176,
      "name": "Lst_PR_Recovery(6)",
      "description": "Unit 7: Recovery circuit power request (sent)",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1177,
      "name": "Lst_PR_Recovery(7)",
      "description": "Unit 8: Recovery circuit power request (sent)",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1178,
      "name": "Lst_PR_Recovery(8)",
      "description": "Unit 9: Recovery circuit power request (sent)",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1179,
      "name": "Lst_PR_Recovery(9)",
      "description": "Unit 10: Recovery circuit power request (sent)",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1180,
      "name": "Lst_Misc_U1(23)",
      "description": "Unit 1: Primary circuit power request",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1181,
      "name": "Lst_Misc_U2(23)",
      "description": "Unit 2: Primary circuit power request",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1182,
      "name": "Lst_Misc_U3(23)",
      "description": "Unit 3: Primary circuit power request",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1183,
      "name": "Lst_Misc_U4(23)",
      "description": "Unit 4: Primary circuit power request",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1184,
      "name": "Lst_Misc_U5(23)",
      "description": "Unit 5: Primary circuit power request",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1185,
      "name": "Lst_Misc_U6(23)",
      "description": "Unit 6: Primary circuit power request",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1186,
      "name": "Lst_Misc_U7(23)",
      "description": "Unit 7: Primary circuit power request",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1187,
      "name": "Lst_Misc_U8(23)",
      "description": "Unit 8: Primary circuit power request",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1188,
      "name": "Lst_Misc_U9(23)",
      "description": "Unit 9: Primary circuit power request",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1189,
      "name": "Lst_Misc_U10(23)",
      "description": "Unit 10: Primary circuit power request",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1190,
      "name": "Lst_Misc_U1(24)",
      "description": "Unit 1: Recovery circuit power request",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1191,
      "name": "Lst_Misc_U2(24)",
      "description": "Unit 2: Recovery circuit power request",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1192,
      "name": "Lst_Misc_U3(24)",
      "description": "Unit 3: Recovery circuit power request",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1193,
      "name": "Lst_Misc_U4(24)",
      "description": "Unit 4: Recovery circuit power request",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1194,
      "name": "Lst_Misc_U5(24)",
      "description": "Unit 5: Recovery circuit power request",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1195,
      "name": "Lst_Misc_U6(24)",
      "description": "Unit 6: Recovery circuit power request",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1196,
      "name": "Lst_Misc_U7(24)",
      "description": "Unit 7: Recovery circuit power request",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1197,
      "name": "Lst_Misc_U8(24)",
      "description": "Unit 8: Recovery circuit power request",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1198,
      "name": "Lst_Misc_U9(24)",
      "description": "Unit 9: Recovery circuit power request",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1199,
      "name": "Lst_Misc_U10(24)",
      "description": "Unit 10: Recovery circuit power request",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1200,
      "name": "Lst_Power_On_P(0)",
      "description": "Unit 1: Power currently delivered on the primary",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1201,
      "name": "Lst_Power_On_P(1)",
      "description": "Unit 2: Power currently delivered on the primary",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1202,
      "name": "Lst_Power_On_P(2)",
      "description": "Unit 3: Power currently delivered on the primary",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1203,
      "name": "Lst_Power_On_P(3)",
      "description": "Unit 4: Power currently delivered on the primary",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1204,
      "name": "Lst_Power_On_P(4)",
      "description": "Unit 5: Power currently delivered on the primary",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1205,
      "name": "Lst_Power_On_P(5)",
      "description": "Unit 6: Power currently delivered on the primary",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1206,
      "name": "Lst_Power_On_P(6)",
      "description": "Unit 7: Power currently delivered on the primary",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1207,
      "name": "Lst_Power_On_P(7)",
      "description": "Unit 8: Power currently delivered on the primary",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1208,
      "name": "Lst_Power_On_P(8)",
      "description": "Unit 9: Power currently delivered on the primary",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1209,
      "name": "Lst_Power_On_P(9)",
      "description": "Unit 10: Power currently delivered on the primary",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1210,
      "name": "Lst_Power_On_R(0)",
      "description": "Unit 1: Power currently delivered on recovery",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1211,
      "name": "Lst_Power_On_R(1)",
      "description": "Unit 2: Power currently delivered on recovery",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1212,
      "name": "Lst_Power_On_R(2)",
      "description": "Unit 3: Power currently delivered on recovery",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1213,
      "name": "Lst_Power_On_R(3)",
      "description": "Unit 4: Power currently delivered on recovery",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1214,
      "name": "Lst_Power_On_R(4)",
      "description": "Unit 5: Power currently delivered on recovery",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1215,
      "name": "Lst_Power_On_R(5)",
      "description": "Unit 6: Power currently delivered on recovery",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1216,
      "name": "Lst_Power_On_R(6)",
      "description": "Unit 7: Power currently delivered on recovery",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1217,
      "name": "Lst_Power_On_R(7)",
      "description": "Unit 8: Power currently delivered on recovery",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1218,
      "name": "Lst_Power_On_R(8)",
      "description": "Unit 9: Power currently delivered on recovery",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1219,
      "name": "Lst_Power_On_R(9)",
      "description": "Unit 10: Power currently delivered on recovery",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1220,
      "name": "Lst_Misc_U1(0)",
      "description": "Unit 1: On/off status of the unit",
      "units": "",
      "access": "R",
      "states": "1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled"
    },
    {
      "type": "AV",
      "instance": 1221,
      "name": "Lst_Misc_U2(0)",
      "description": "Unit 2: On/off status of the unit",
      "units": "",
      "access": "R",
      "states": "1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled"
    },
    {
      "type": "AV",
      "instance": 1222,
      "name": "Lst_Misc_U3(0)",
      "description": "Drive 3: On/off status of the drive",
      "units": "",
      "access": "R",
      "states": "1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled"
    },
    {
      "type": "AV",
      "instance": 1223,
      "name": "Lst_Misc_U4(0)",
      "description": "Drive 4: On/off status of the drive",
      "units": "",
      "access": "R",
      "states": "1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled"
    },
    {
      "type": "AV",
      "instance": 1224,
      "name": "Lst_Misc_U5(0)",
      "description": "Unit 5: On/off status of the unit",
      "units": "",
      "access": "R",
      "states": "1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled"
    },
    {
      "type": "AV",
      "instance": 1225,
      "name": "Lst_Misc_U6(0)",
      "description": "Drive 6: On/off status of the drive",
      "units": "",
      "access": "R",
      "states": "1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled"
    },
    {
      "type": "AV",
      "instance": 1226,
      "name": "Lst_Misc_U7(0)",
      "description": "Unit 7: On/off status of the unit",
      "units": "",
      "access": "R",
      "states": "1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled"
    },
    {
      "type": "AV",
      "instance": 1227,
      "name": "Lst_Misc_U8(0)",
      "description": "Unit 8: On/off status of the unit",
      "units": "",
      "access": "R",
      "states": "1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled"
    },
    {
      "type": "AV",
      "instance": 1228,
      "name": "Lst_Misc_U9(0)",
      "description": "Unit 9: On/off status of the unit",
      "units": "",
      "access": "R",
      "states": "1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled"
    },
    {
      "type": "AV",
      "instance": 1229,
      "name": "Lst_Misc_U10(0)",
      "description": "Unit 10: On/off status of the unit",
      "units": "",
      "access": "R",
      "states": "1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled"
    },
    {
      "type": "AV",
      "instance": 1230,
      "name": "Lst_Misc_U1(1)",
      "description": "Unit 1: Circuit 1 status",
      "units": "",
      "access": "R",
      "states": "1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special"
    },
    {
      "type": "AV",
      "instance": 1231,
      "name": "Lst_Misc_U2(1)",
      "description": "Unit 2: Circuit 1 status",
      "units": "",
      "access": "R",
      "states": "1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special"
    },
    {
      "type": "AV",
      "instance": 1232,
      "name": "Lst_Misc_U3(1)",
      "description": "Unit 3: Circuit 1 status",
      "units": "",
      "access": "R",
      "states": "1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special"
    },
    {
      "type": "AV",
      "instance": 1233,
      "name": "Lst_Misc_U4(1)",
      "description": "Unit 4: Circuit 1 status",
      "units": "",
      "access": "R",
      "states": "1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special"
    },
    {
      "type": "AV",
      "instance": 1234,
      "name": "Lst_Misc_U5(1)",
      "description": "Unit 5: Circuit 1 status",
      "units": "",
      "access": "R",
      "states": "1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special"
    },
    {
      "type": "AV",
      "instance": 1235,
      "name": "Lst_Misc_U6(1)",
      "description": "Unit 6: Circuit 1 status",
      "units": "",
      "access": "R",
      "states": "1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special"
    },
    {
      "type": "AV",
      "instance": 1236,
      "name": "Lst_Misc_U7(1)",
      "description": "Unit 7: Circuit 1 status",
      "units": "",
      "access": "R",
      "states": "1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special"
    },
    {
      "type": "AV",
      "instance": 1237,
      "name": "Lst_Misc_U8(1)",
      "description": "Unit 8: Circuit 1 status",
      "units": "",
      "access": "R",
      "states": "1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special"
    },
    {
      "type": "AV",
      "instance": 1238,
      "name": "Lst_Misc_U9(1)",
      "description": "Unit 9: Circuit 1 status",
      "units": "",
      "access": "R",
      "states": "1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special"
    },
    {
      "type": "AV",
      "instance": 1239,
      "name": "Lst_Misc_U10(1)",
      "description": "Unit 10: Circuit 1 status",
      "units": "",
      "access": "R",
      "states": "1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special"
    },
    {
      "type": "AV",
      "instance": 1240,
      "name": "Lst_Misc_U1(2)",
      "description": "Unit 1: Circuit 2 status",
      "units": "",
      "access": "R",
      "states": "1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special"
    },
    {
      "type": "AV",
      "instance": 1241,
      "name": "Lst_Misc_U2(2)",
      "description": "Unit 2: Circuit 2 status",
      "units": "",
      "access": "R",
      "states": "1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special"
    },
    {
      "type": "AV",
      "instance": 1242,
      "name": "Lst_Misc_U3(2)",
      "description": "Unit 3: Circuit 2 status",
      "units": "",
      "access": "R",
      "states": "1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special"
    },
    {
      "type": "AV",
      "instance": 1243,
      "name": "Lst_Misc_U4(2)",
      "description": "Unit 4: Circuit 2 status",
      "units": "",
      "access": "R",
      "states": "1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special"
    },
    {
      "type": "AV",
      "instance": 1244,
      "name": "Lst_Misc_U5(2)",
      "description": "Unit 5: Circuit 2 status",
      "units": "",
      "access": "R",
      "states": "1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special"
    },
    {
      "type": "AV",
      "instance": 1245,
      "name": "Lst_Misc_U6(2)",
      "description": "Unit 6: Circuit 2 status",
      "units": "",
      "access": "R",
      "states": "1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special"
    },
    {
      "type": "AV",
      "instance": 1246,
      "name": "Lst_Misc_U7(2)",
      "description": "Unit 7: Circuit 2 status",
      "units": "",
      "access": "R",
      "states": "1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special"
    },
    {
      "type": "AV",
      "instance": 1247,
      "name": "Lst_Misc_U8(2)",
      "description": "Unit 8: Circuit 2 status",
      "units": "",
      "access": "R",
      "states": "1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special"
    },
    {
      "type": "AV",
      "instance": 1248,
      "name": "Lst_Misc_U9(2)",
      "description": "Unit 9: Circuit 2 status",
      "units": "",
      "access": "R",
      "states": "1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special"
    },
    {
      "type": "AV",
      "instance": 1249,
      "name": "Lst_Misc_U10(2)",
      "description": "Unit 10: Circuit 2 status",
      "units": "",
      "access": "R",
      "states": "1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special"
    },
    {
      "type": "AV",
      "instance": 1250,
      "name": "Lst_Misc_U1(3)",
      "description": "Unit 1: Circuit 1 fans speed",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1251,
      "name": "Lst_Misc_U2(3)",
      "description": "Unit 2: Circuit 1 fans speed",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1252,
      "name": "Lst_Misc_U3(3)",
      "description": "Unit 3: Circuit 1 fans speed",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1253,
      "name": "Lst_Misc_U4(3)",
      "description": "Unit 4: Circuit 1 fans speed",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1254,
      "name": "Lst_Misc_U5(3)",
      "description": "Unit 5: Circuit 1 fan speed",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1255,
      "name": "Lst_Misc_U6(3)",
      "description": "Unit 6: Circuit 1 fans speed",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1256,
      "name": "Lst_Misc_U7(3)",
      "description": "Unit 7: Circuit 1 fans speed",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1257,
      "name": "Lst_Misc_U8(3)",
      "description": "Unit 8: Circuit 1 fans speed",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1258,
      "name": "Lst_Misc_U9(3)",
      "description": "Unit 9: Circuit 1 fans speed",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1259,
      "name": "Lst_Misc_U10(3)",
      "description": "Unit 10: Circuit 1 fans speed",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1260,
      "name": "Lst_Misc_U1(4)",
      "description": "Unit 1: Circuit 2 fans speed",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1261,
      "name": "Lst_Misc_U2(4)",
      "description": "Unit 2: Circuit 2 fans speed",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1262,
      "name": "Lst_Misc_U3(4)",
      "description": "Unit 3: Circuit 2 fans speed",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1263,
      "name": "Lst_Misc_U4(4)",
      "description": "Unit 4: Circuit 2 fans speed",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1264,
      "name": "Lst_Misc_U5(4)",
      "description": "Unit 5: Circuit 2 fans speed",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1265,
      "name": "Lst_Misc_U6(4)",
      "description": "Unit 6: Circuit 2 fans speed",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1266,
      "name": "Lst_Misc_U7(4)",
      "description": "Unit 7: Circuit 2 fan speed",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1267,
      "name": "Lst_Misc_U8(4)",
      "description": "Unit 8: Circuit 2 fans speed",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1268,
      "name": "Lst_Misc_U9(4)",
      "description": "Unit 9: Circuit 2 fan speed",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1269,
      "name": "Lst_Misc_U10(4)",
      "description": "Unit 10: Circuit 2 fan speed",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1270,
      "name": "Lst_Misc_U1(5)",
      "description": "Unit 1: High pressure circuit 1",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1271,
      "name": "Lst_Misc_U2(5)",
      "description": "Unit 2: High pressure circuit 1",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1272,
      "name": "Lst_Misc_U3(5)",
      "description": "Unit 3: High pressure circuit 1",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1273,
      "name": "Lst_Misc_U4(5)",
      "description": "Unit 4: High pressure circuit 1",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1274,
      "name": "Lst_Misc_U5(5)",
      "description": "Unit 5: High pressure circuit 1",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1275,
      "name": "Lst_Misc_U6(5)",
      "description": "Unit 6: High pressure circuit 1",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1276,
      "name": "Lst_Misc_U7(5)",
      "description": "Unit 7: High pressure circuit 1",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1277,
      "name": "Lst_Misc_U8(5)",
      "description": "Unit 8: High pressure circuit 1",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1278,
      "name": "Lst_Misc_U9(5)",
      "description": "Unit 9: High pressure circuit 1",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1279,
      "name": "Lst_Misc_U10(5)",
      "description": "Unit 10: High pressure circuit 1",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1280,
      "name": "Lst_Misc_U1(6)",
      "description": "Unit 1: High pressure circuit 2",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1281,
      "name": "Lst_Misc_U2(6)",
      "description": "Unit 2: High pressure circuit 2",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1282,
      "name": "Lst_Misc_U3(6)",
      "description": "Unit 3: High pressure circuit 2",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1283,
      "name": "Lst_Misc_U4(6)",
      "description": "Unit 4: High pressure circuit 2",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1284,
      "name": "Lst_Misc_U5(6)",
      "description": "Unit 5: High pressure circuit 2",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1285,
      "name": "Lst_Misc_U6(6)",
      "description": "Unit 6: High pressure circuit 2",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1286,
      "name": "Lst_Misc_U7(6)",
      "description": "Unit 7: High pressure circuit 2",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1287,
      "name": "Lst_Misc_U8(6)",
      "description": "Unit 8: High pressure circuit 2",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1288,
      "name": "Lst_Misc_U9(6)",
      "description": "Unit 9: High pressure circuit 2",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1289,
      "name": "Lst_Misc_U10(6)",
      "description": "Unit 10: High pressure circuit 2",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1290,
      "name": "Lst_Misc_U1(7)",
      "description": "Unit 1: High pressure circuit 3",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1291,
      "name": "Lst_Misc_U2(7)",
      "description": "Unit 2: High pressure circuit 3",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1292,
      "name": "Lst_Misc_U3(7)",
      "description": "Unit 3: High pressure circuit 3",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1293,
      "name": "Lst_Misc_U4(7)",
      "description": "Unit 4: High pressure circuit 3",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1294,
      "name": "Lst_Misc_U5(7)",
      "description": "Unit 5: High pressure circuit 3",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1295,
      "name": "Lst_Misc_U6(7)",
      "description": "Unit 6: High pressure circuit 3",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1296,
      "name": "Lst_Misc_U7(7)",
      "description": "Unit 7: High pressure circuit 3",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1297,
      "name": "Lst_Misc_U8(7)",
      "description": "Unit 8: High pressure circuit 3",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1298,
      "name": "Lst_Misc_U9(7)",
      "description": "Unit 9: High pressure circuit 3",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1299,
      "name": "Lst_Misc_U10(7)",
      "description": "Unit 10: High pressure circuit 3",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1300,
      "name": "Lst_Misc_U1(8)",
      "description": "Unit 1: Low pressure circuit 1",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1301,
      "name": "Lst_Misc_U2(8)",
      "description": "Unit 2: Low pressure circuit 1",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1302,
      "name": "Lst_Misc_U3(8)",
      "description": "Unit 3: Low pressure circuit 1",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1303,
      "name": "Lst_Misc_U4(8)",
      "description": "Unit 4: Low pressure circuit 1",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1304,
      "name": "Lst_Misc_U5(8)",
      "description": "Unit 5: Low pressure circuit 1",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1305,
      "name": "Lst_Misc_U6(8)",
      "description": "Unit 6: Low pressure circuit 1",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1306,
      "name": "Lst_Misc_U7(8)",
      "description": "Unit 7: Low pressure circuit 1",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1307,
      "name": "Lst_Misc_U8(8)",
      "description": "Unit 8: Low pressure circuit 1",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1308,
      "name": "Lst_Misc_U9(8)",
      "description": "Unit 9: Low pressure circuit 1",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1309,
      "name": "Lst_Misc_U10(8)",
      "description": "Unit 10: Low pressure circuit 1",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1310,
      "name": "Lst_Misc_U1(9)",
      "description": "Unit 1: Low pressure circuit 2",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1311,
      "name": "Lst_Misc_U2(9)",
      "description": "Unit 2: Low pressure circuit 2",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1312,
      "name": "Lst_Misc_U3(9)",
      "description": "Unit 3: Low pressure circuit 2",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1313,
      "name": "Lst_Misc_U4(9)",
      "description": "Unit 4: Low pressure circuit 2",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1314,
      "name": "Lst_Misc_U5(9)",
      "description": "Unit 5: Low pressure circuit 2",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1315,
      "name": "Lst_Misc_U6(9)",
      "description": "Unit 6: Low pressure circuit 2",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1316,
      "name": "Lst_Misc_U7(9)",
      "description": "Unit 7: Low pressure circuit 2",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1317,
      "name": "Lst_Misc_U8(9)",
      "description": "Unit 8: Low pressure circuit 2",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1318,
      "name": "Lst_Misc_U9(9)",
      "description": "Unit 9: Low pressure circuit 2",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1319,
      "name": "Lst_Misc_U10(9)",
      "description": "Unit 10: Low pressure circuit 2",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1320,
      "name": "Lst_Misc_U1(10)",
      "description": "Unit 1: Low pressure circuit 3",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1321,
      "name": "Lst_Misc_U2(10)",
      "description": "Unit 2: Low pressure circuit 3",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1322,
      "name": "Lst_Misc_U3(10)",
      "description": "Unit 3: Low pressure circuit 3",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1323,
      "name": "Lst_Misc_U4(10)",
      "description": "Unit 4: Low pressure circuit 3",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1324,
      "name": "Lst_Misc_U5(10)",
      "description": "Unit 5: Low pressure circuit 3",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1325,
      "name": "Lst_Misc_U6(10)",
      "description": "Unit 6: Low pressure circuit 3",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1326,
      "name": "Lst_Misc_U7(10)",
      "description": "Unit 7: Low pressure circuit 3",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1327,
      "name": "Lst_Misc_U8(10)",
      "description": "Unit 8: Low pressure circuit 3",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1328,
      "name": "Lst_Misc_U9(10)",
      "description": "Unit 9: Low pressure circuit 3",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1329,
      "name": "Lst_Misc_U10(10)",
      "description": "Unit 10: Low pressure circuit 3",
      "units": "bar/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1330,
      "name": "Lst_Misc_U1(11)",
      "description": "Unit 1: Condensing temperature circuit 1",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1331,
      "name": "Lst_Misc_U2(11)",
      "description": "Unit 2: Condensing temperature circuit 1",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1332,
      "name": "Lst_Misc_U3(11)",
      "description": "Unit 3: Condensing temperature circuit 1",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1333,
      "name": "Lst_Misc_U4(11)",
      "description": "Unit 4: Condensing temperature circuit 1",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1334,
      "name": "Lst_Misc_U5(11)",
      "description": "Unit 5: Condensing temperature circuit 1",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1335,
      "name": "Lst_Misc_U6(11)",
      "description": "Unit 6: Condensing temperature circuit 1",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1336,
      "name": "Lst_Misc_U7(11)",
      "description": "Unit 7: Condensing temperature circuit 1",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1337,
      "name": "Lst_Misc_U8(11)",
      "description": "Unit 8: Condensing temperature circuit 1",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1338,
      "name": "Lst_Misc_U9(11)",
      "description": "Unit 9: Condensing temperature circuit 1",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1339,
      "name": "Lst_Misc_U10(11)",
      "description": "Unit 10: Condensing temperature circuit 1",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1340,
      "name": "Lst_Misc_U1(12)",
      "description": "Unit 1: Condensing temperature circuit 2",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1341,
      "name": "Lst_Misc_U2(12)",
      "description": "Unit 2: Condensing temperature circuit 2",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1342,
      "name": "Lst_Misc_U3(12)",
      "description": "Unit 3: Condensing temperature circuit 2",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1343,
      "name": "Lst_Misc_U4(12)",
      "description": "Unit 4: Condensing temperature circuit 2",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1344,
      "name": "Lst_Misc_U5(12)",
      "description": "Unit 5: Condensing temperature circuit 2",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1345,
      "name": "Lst_Misc_U6(12)",
      "description": "Unit 6: Circuit 2 condensing temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1346,
      "name": "Lst_Misc_U7(12)",
      "description": "Unit 7: Condensing temperature circuit 2",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1347,
      "name": "Lst_Misc_U8(12)",
      "description": "Unit 8: Condensing temperature circuit 2",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1348,
      "name": "Lst_Misc_U9(12)",
      "description": "Unit 9: Condensing temperature circuit 2",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1349,
      "name": "Lst_Misc_U10(12)",
      "description": "Unit 10: Condensing temperature circuit 2",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1350,
      "name": "Lst_Misc_U1(13)",
      "description": "Unit 1: Condensing temperature circuit 3",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1351,
      "name": "Lst_Misc_U2(13)",
      "description": "Unit 2: Condensing temperature circuit 3",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1352,
      "name": "Lst_Misc_U3(13)",
      "description": "Unit 3: Condensing temperature circuit 3",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1353,
      "name": "Lst_Misc_U4(13)",
      "description": "Unit 4: Condensing temperature circuit 3",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1354,
      "name": "Lst_Misc_U5(13)",
      "description": "Unit 5: Condensing temperature circuit 3",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1355,
      "name": "Lst_Misc_U6(13)",
      "description": "Unit 6: Condensing temperature circuit 3",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1356,
      "name": "Lst_Misc_U7(13)",
      "description": "Unit 7: Condensing temperature circuit 3",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1357,
      "name": "Lst_Misc_U8(13)",
      "description": "Unit 8: Condensing temperature circuit 3",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1358,
      "name": "Lst_Misc_U9(13)",
      "description": "Unit 9: Condensing temperature circuit 3",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1359,
      "name": "Lst_Misc_U10(13)",
      "description": "Unit 10: Condensing temperature circuit 3",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1360,
      "name": "Lst_Misc_U1(14)",
      "description": "Unit 1: Circuit 1 evaporation temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1361,
      "name": "Lst_Misc_U2(14)",
      "description": "Unit 2: Circuit 1 evaporation temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1362,
      "name": "Lst_Misc_U3(14)",
      "description": "Unit 3: Circuit 1 evaporation temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1363,
      "name": "Lst_Misc_U4(14)",
      "description": "Unit 4: Circuit 1 evaporation temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1364,
      "name": "Lst_Misc_U5(14)",
      "description": "Unit 5: Circuit 1 evaporation temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1365,
      "name": "Lst_Misc_U6(14)",
      "description": "Unit 6: Circuit 1 evaporation temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1366,
      "name": "Lst_Misc_U7(14)",
      "description": "Unit 7: Circuit 1 evaporation temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1367,
      "name": "Lst_Misc_U8(14)",
      "description": "Unit 8: Circuit 1 evaporation temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1368,
      "name": "Lst_Misc_U9(14)",
      "description": "Unit 9: Circuit 1 evaporation temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1369,
      "name": "Lst_Misc_U10(14)",
      "description": "Unit 10: Circuit 1 evaporation temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1370,
      "name": "Lst_Misc_U1(15)",
      "description": "Unit 1: Circuit 2 evaporation temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1371,
      "name": "Lst_Misc_U2(15)",
      "description": "Unit 2: Circuit 2 evaporation temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1372,
      "name": "Lst_Misc_U3(15)",
      "description": "Unit 3: Circuit 2 evaporation temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1373,
      "name": "Lst_Misc_U4(15)",
      "description": "Unit 4: Circuit 2 evaporation temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1374,
      "name": "Lst_Misc_U5(15)",
      "description": "Unit 5: Circuit 2 evaporation temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1375,
      "name": "Lst_Misc_U6(15)",
      "description": "Unit 6: Circuit 2 evaporation temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1376,
      "name": "Lst_Misc_U7(15)",
      "description": "Unit 7: Circuit 2 evaporation temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1377,
      "name": "Lst_Misc_U8(15)",
      "description": "Unit 8: Circuit 2 evaporation temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1378,
      "name": "Lst_Misc_U9(15)",
      "description": "Unit 9: Circuit 2 evaporation temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1379,
      "name": "Lst_Misc_U10(15)",
      "description": "Unit 10: Circuit 2 evaporation temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1380,
      "name": "Lst_Misc_U1(16)",
      "description": "Unit 1: Circuit 3 evaporation temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1381,
      "name": "Lst_Misc_U2(16)",
      "description": "Unit 2: Circuit 3 evaporation temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1382,
      "name": "Lst_Misc_U3(16)",
      "description": "Unit 3: Circuit 3 evaporation temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1383,
      "name": "Lst_Misc_U4(16)",
      "description": "Unit 4: Circuit 3 evaporation temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1384,
      "name": "Lst_Misc_U5(16)",
      "description": "Unit 5: Circuit 3 evaporation temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1385,
      "name": "Lst_Misc_U6(16)",
      "description": "Unit 6: Circuit 3 evaporation temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1386,
      "name": "Lst_Misc_U7(16)",
      "description": "Unit 7: Circuit 3 evaporation temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1387,
      "name": "Lst_Misc_U8(16)",
      "description": "Unit 8: Circuit 3 evaporation temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1388,
      "name": "Lst_Misc_U9(16)",
      "description": "Unit 9: Circuit 3 evaporation temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1389,
      "name": "Lst_Misc_U10(16)",
      "description": "Unit 10: Circuit 3 evaporation temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1390,
      "name": "Lst_Misc_U1(17)",
      "description": "Unit 1: Circuit 1 suction temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1391,
      "name": "Lst_Misc_U2(17)",
      "description": "Unit 2: Circuit 1 suction temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1392,
      "name": "Lst_Misc_U3(17)",
      "description": "Unit 3: Circuit 1 suction temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1393,
      "name": "Lst_Misc_U4(17)",
      "description": "Unit 4: Circuit 1 suction temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1394,
      "name": "Lst_Misc_U5(17)",
      "description": "Unit 5: Circuit 1 suction temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1395,
      "name": "Lst_Misc_U6(17)",
      "description": "Unit 6: Circuit 1 suction temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1396,
      "name": "Lst_Misc_U7(17)",
      "description": "Unit 7: Circuit 1 suction temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1397,
      "name": "Lst_Misc_U8(17)",
      "description": "Unit 8: Circuit 1 suction temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1398,
      "name": "Lst_Misc_U9(17)",
      "description": "Unit 9: Circuit 1 suction temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1399,
      "name": "Lst_Misc_U10(17)",
      "description": "Unit 10: Circuit 1 suction temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1400,
      "name": "Lst_Misc_U1(18)",
      "description": "Unit 1: Circuit 2 suction temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1401,
      "name": "Lst_Misc_U2(18)",
      "description": "Unit 2: Circuit 2 suction temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1402,
      "name": "Lst_Misc_U3(18)",
      "description": "Unit 3: Circuit 2 suction temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1403,
      "name": "Lst_Misc_U4(18)",
      "description": "Unit 4: Circuit 2 suction temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1404,
      "name": "Lst_Misc_U5(18)",
      "description": "Unit 5: Circuit 2 suction temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1405,
      "name": "Lst_Misc_U6(18)",
      "description": "Unit 6: Circuit 2 suction temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1406,
      "name": "Lst_Misc_U7(18)",
      "description": "Unit 7: Circuit 2 suction temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1407,
      "name": "Lst_Misc_U8(18)",
      "description": "Unit 8: Circuit 2 suction temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1408,
      "name": "Lst_Misc_U9(18)",
      "description": "Unit 9: Circuit 2 suction temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1409,
      "name": "Lst_Misc_U10(18)",
      "description": "Unit 10: Circuit 2 suction temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1410,
      "name": "Lst_Misc_U1(19)",
      "description": "Unit 1: Circuit 3 suction temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1411,
      "name": "Lst_Misc_U2(19)",
      "description": "Unit 2: Circuit 3 suction temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1412,
      "name": "Lst_Misc_U3(19)",
      "description": "Unit 3: Circuit 3 suction temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1413,
      "name": "Lst_Misc_U4(19)",
      "description": "Unit 4: Circuit 3 suction temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1414,
      "name": "Lst_Misc_U5(19)",
      "description": "Unit 5: Circuit 3 suction temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1415,
      "name": "Lst_Misc_U6(19)",
      "description": "Unit 6: Circuit 3 suction temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1416,
      "name": "Lst_Misc_U7(19)",
      "description": "Unit 7: Circuit 3 suction temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1417,
      "name": "Lst_Misc_U8(19)",
      "description": "Unit 8: Circuit 3 suction temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1418,
      "name": "Lst_Misc_U9(19)",
      "description": "Unit 9: Circuit 3 suction temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1419,
      "name": "Lst_Misc_U10(19)",
      "description": "Unit 10: Circuit 3 suction temperature",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1420,
      "name": "Lst_Misc_U1(20)",
      "description": "Unit 1: Current superheat circuit 1",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1421,
      "name": "Lst_Misc_U2(20)",
      "description": "Unit 2: Current superheat circuit 1",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1422,
      "name": "Lst_Misc_U3(20)",
      "description": "Unit 3: Current superheat circuit 1",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1423,
      "name": "Lst_Misc_U4(20)",
      "description": "Unit 4: Current superheat circuit 1",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1424,
      "name": "Lst_Misc_U5(20)",
      "description": "Unit 5: Current superheat circuit 1",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1425,
      "name": "Lst_Misc_U6(20)",
      "description": "Unit 6: Current superheat circuit 1",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1426,
      "name": "Lst_Misc_U7(20)",
      "description": "Unit 7: Current superheat circuit 1",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1427,
      "name": "Lst_Misc_U8(20)",
      "description": "Unit 8: Current superheat circuit 1",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1428,
      "name": "Lst_Misc_U9(20)",
      "description": "Unit 9: Current superheat circuit 1",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1429,
      "name": "Lst_Misc_U10(20)",
      "description": "Unit 10: Current superheat circuit 1",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1430,
      "name": "Lst_Misc_U1(21)",
      "description": "Unit 1: Current superheat circuit 2",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1431,
      "name": "Lst_Misc_U2(21)",
      "description": "Unit 2: Current superheat circuit 2",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1432,
      "name": "Lst_Misc_U3(21)",
      "description": "Unit 3: Current superheat circuit 2",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1433,
      "name": "Lst_Misc_U4(21)",
      "description": "Unit 4: Current superheat circuit 2",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1434,
      "name": "Lst_Misc_U5(21)",
      "description": "Unit 5: Current superheat circuit 2",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1435,
      "name": "Lst_Misc_U6(21)",
      "description": "Unit 6: Current superheat circuit 2",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1436,
      "name": "Lst_Misc_U7(21)",
      "description": "Unit 7: Current superheat circuit 2",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1437,
      "name": "Lst_Misc_U8(21)",
      "description": "Unit 8: Current superheat circuit 2",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1438,
      "name": "Lst_Misc_U9(21)",
      "description": "Unit 9: Current superheat circuit 2",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1439,
      "name": "Lst_Misc_U10(21)",
      "description": "Unit 10: Current superheat circuit 2",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1440,
      "name": "Lst_Misc_U1(22)",
      "description": "Unit 1: Current superheat circuit 3",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1441,
      "name": "Lst_Misc_U2(22)",
      "description": "Unit 2: Current superheat circuit 3",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1442,
      "name": "Lst_Misc_U3(22)",
      "description": "Unit 3: Current superheat circuit 3",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1443,
      "name": "Lst_Misc_U4(22)",
      "description": "Unit 4: Current superheat circuit 3",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1444,
      "name": "Lst_Misc_U5(22)",
      "description": "Unit 5: Current superheat circuit 3",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1445,
      "name": "Lst_Misc_U6(22)",
      "description": "Unit 6: Current superheat circuit 3",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1446,
      "name": "Lst_Misc_U7(22)",
      "description": "Unit 7: Current superheat circuit 3",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1447,
      "name": "Lst_Misc_U8(22)",
      "description": "Unit 8: Current superheat circuit 3",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1448,
      "name": "Lst_Misc_U9(22)",
      "description": "Unit 9: Current superheat circuit 3",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1449,
      "name": "Lst_Misc_U10(22)",
      "description": "Unit 10: Current superheat circuit 3",
      "units": "°C/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1450,
      "name": "Lst_Misc_U1(25)",
      "description": "Unit 1: compressor 1 circuit 1 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1451,
      "name": "Lst_Misc_U2(25)",
      "description": "Unit 2: compressor 1 circuit 1 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1452,
      "name": "Lst_Misc_U3(25)",
      "description": "Unit 3: compressor 1 circuit 1 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1453,
      "name": "Lst_Misc_U4(25)",
      "description": "Unit 4: compressor 1 circuit 1 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1454,
      "name": "Lst_Misc_U5(25)",
      "description": "Unit 5: compressor 1 circuit 1 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1455,
      "name": "Lst_Misc_U6(25)",
      "description": "Unit 6: compressor 1 circuit 1 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1456,
      "name": "Lst_Misc_U7(25)",
      "description": "Unit 7: compressor 1 circuit 1 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1457,
      "name": "Lst_Misc_U8(25)",
      "description": "Unit 8: compressor 1 circuit 1 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1458,
      "name": "Lst_Misc_U9(25)",
      "description": "Unit 9: compressor 1 circuit 1 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1459,
      "name": "Lst_Misc_U10(25)",
      "description": "Unit 10: compressor 1 circuit 1 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1460,
      "name": "Lst_Misc_U1(26)",
      "description": "Unit 1: compressor 2 circuit 1 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1461,
      "name": "Lst_Misc_U2(26)",
      "description": "Unit 2: compressor 2 circuit 1 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1462,
      "name": "Lst_Misc_U3(26)",
      "description": "Unit 3: compressor 2 circuit 1 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1463,
      "name": "Lst_Misc_U4(26)",
      "description": "Unit 4: compressor 2 circuit 1 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1464,
      "name": "Lst_Misc_U5(26)",
      "description": "Unit 5: compressor 2 circuit 1 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1465,
      "name": "Lst_Misc_U6(26)",
      "description": "Unit 6: compressor 2 circuit 1 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1466,
      "name": "Lst_Misc_U7(26)",
      "description": "Unit 7: compressor 2 circuit 1 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1467,
      "name": "Lst_Misc_U8(26)",
      "description": "Unit 8: compressor 2 circuit 1 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1468,
      "name": "Lst_Misc_U9(26)",
      "description": "Unit 9: compressor 2 circuit 1 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1469,
      "name": "Lst_Misc_U10(26)",
      "description": "Unit 10: compressor 2 circuit 1 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1470,
      "name": "Lst_Misc_U1(27)",
      "description": "Unit 1: compressor 3 circuit 1 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1471,
      "name": "Lst_Misc_U2(27)",
      "description": "Unit 2: compressor 3 circuit 1 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1472,
      "name": "Lst_Misc_U3(27)",
      "description": "Unit 3: compressor 3 circuit 1 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1473,
      "name": "Lst_Misc_U4(27)",
      "description": "Unit 4: compressor 3 circuit 1 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1474,
      "name": "Lst_Misc_U5(27)",
      "description": "Unit 5: compressor 3 circuit 1 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1475,
      "name": "Lst_Misc_U6(27)",
      "description": "Unit 6: compressor 3 circuit 1 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1476,
      "name": "Lst_Misc_U7(27)",
      "description": "Unit 7: compressor 3 circuit 1 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1477,
      "name": "Lst_Misc_U8(27)",
      "description": "Unit 8: compressor 3 circuit 1 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1478,
      "name": "Lst_Misc_U9(27)",
      "description": "Unit 9: compressor 3 circuit 1 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1479,
      "name": "Lst_Misc_U10(27)",
      "description": "Unit 10: compressor 3 circuit 1 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1480,
      "name": "Lst_Misc_U1(28)",
      "description": "Unit 1: compressor 4 circuit 1 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1481,
      "name": "Lst_Misc_U2(28)",
      "description": "Unit 2: compressor 4 circuit 1 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1482,
      "name": "Lst_Misc_U3(28)",
      "description": "Unit 3: compressor 4 circuit 1 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1483,
      "name": "Lst_Misc_U4(28)",
      "description": "Unit 4: compressor 4 circuit 1 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1484,
      "name": "Lst_Misc_U5(28)",
      "description": "Unit 5: compressor 4 circuit 1 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1485,
      "name": "Lst_Misc_U6(28)",
      "description": "Unit 6: compressor 4 circuit 1 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1486,
      "name": "Lst_Misc_U7(28)",
      "description": "Unit 7: compressor 4 circuit 1 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1487,
      "name": "Lst_Misc_U8(28)",
      "description": "Unit 8: compressor 4 circuit 1 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1488,
      "name": "Lst_Misc_U9(28)",
      "description": "Unit 9: compressor 4 circuit 1 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1489,
      "name": "Lst_Misc_U10(28)",
      "description": "Unit 10: compressor 4 circuit 1 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1490,
      "name": "Lst_Misc_U1(29)",
      "description": "Unit 1: compressor 1 circuit 2 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1491,
      "name": "Lst_Misc_U2(29)",
      "description": "Unit 2: compressor 1 circuit 2 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1492,
      "name": "Lst_Misc_U3(29)",
      "description": "Unit 3: compressor 1 circuit 2 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1493,
      "name": "Lst_Misc_U4(29)",
      "description": "Unit 4: compressor 1 circuit 2 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1494,
      "name": "Lst_Misc_U5(29)",
      "description": "Unit 5: compressor 1 circuit 2 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1495,
      "name": "Lst_Misc_U6(29)",
      "description": "Unit 6: compressor 1 circuit 2 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1496,
      "name": "Lst_Misc_U7(29)",
      "description": "Unit 7: compressor 1 circuit 2 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1497,
      "name": "Lst_Misc_U8(29)",
      "description": "Unit 8: compressor 1 circuit 2 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1498,
      "name": "Lst_Misc_U9(29)",
      "description": "Unit 9: compressor 1 circuit 2 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1499,
      "name": "Lst_Misc_U10(29)",
      "description": "Unit 10: compressor 1 circuit 2 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1500,
      "name": "Lst_Misc_U1(30)",
      "description": "Unit 1: compressor 2 circuit 2 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1501,
      "name": "Lst_Misc_U2(30)",
      "description": "Unit 2: compressor 2 circuit 2 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1502,
      "name": "Lst_Misc_U3(30)",
      "description": "Unit 3: compressor 2 circuit 2 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1503,
      "name": "Lst_Misc_U4(30)",
      "description": "Unit 4: compressor 2 circuit 2 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1504,
      "name": "Lst_Misc_U5(30)",
      "description": "Unit 5: compressor 2 circuit 2 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1505,
      "name": "Lst_Misc_U6(30)",
      "description": "Unit 6: compressor 2 circuit 2 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1506,
      "name": "Lst_Misc_U7(30)",
      "description": "Unit 7: compressor 2 circuit 2 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1507,
      "name": "Lst_Misc_U8(30)",
      "description": "Unit 8: compressor 2 circuit 2 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1508,
      "name": "Lst_Misc_U9(30)",
      "description": "Unit 9: compressor 2 circuit 2 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1509,
      "name": "Lst_Misc_U10(30)",
      "description": "Unit 10: compressor 2 circuit 2 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1510,
      "name": "Lst_Misc_U1(31)",
      "description": "Unit 1: compressor 3 circuit 2 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1511,
      "name": "Lst_Misc_U2(31)",
      "description": "Unit 2: compressor 3 circuit 2 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1512,
      "name": "Lst_Misc_U3(31)",
      "description": "Unit 3: compressor 3 circuit 2 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1513,
      "name": "Lst_Misc_U4(31)",
      "description": "Unit 4: compressor 3 circuit 2 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1514,
      "name": "Lst_Misc_U5(31)",
      "description": "Unit 5: compressor 3 circuit 2 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1515,
      "name": "Lst_Misc_U6(31)",
      "description": "Unit 6: compressor 3 circuit 2 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1516,
      "name": "Lst_Misc_U7(31)",
      "description": "Unit 7: compressor 3 circuit 2 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1517,
      "name": "Lst_Misc_U8(31)",
      "description": "Unit 8: compressor 3 circuit 2 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1518,
      "name": "Lst_Misc_U9(31)",
      "description": "Unit 9: compressor 3 circuit 2 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1519,
      "name": "Lst_Misc_U10(31)",
      "description": "Unit 10: compressor 3 circuit 2 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1520,
      "name": "Lst_Misc_U1(32)",
      "description": "Unit 1: compressor 4 circuit 2 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1521,
      "name": "Lst_Misc_U2(32)",
      "description": "Unit 2: compressor 4 circuit 2 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1522,
      "name": "Lst_Misc_U3(32)",
      "description": "Unit 3: compressor 4 circuit 2 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1523,
      "name": "Lst_Misc_U4(32)",
      "description": "Unit 4: compressor 4 circuit 2 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1524,
      "name": "Lst_Misc_U5(32)",
      "description": "Unit 5: compressor 4 circuit 2 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1525,
      "name": "Lst_Misc_U6(32)",
      "description": "Unit 6: compressor 4 circuit 2 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1526,
      "name": "Lst_Misc_U7(32)",
      "description": "Unit 7: compressor 4 circuit 2 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1527,
      "name": "Lst_Misc_U8(32)",
      "description": "Unit 8: compressor 4 circuit 2 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1528,
      "name": "Lst_Misc_U9(32)",
      "description": "Unit 9: compressor 4 circuit 2 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1529,
      "name": "Lst_Misc_U10(32)",
      "description": "Unit 10: compressor 4 circuit 2 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1530,
      "name": "Lst_Misc_U1(33)",
      "description": "Unit 1: compressor 1 circuit 3 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1531,
      "name": "Lst_Misc_U2(33)",
      "description": "Unit 2: compressor 1 circuit 3 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1532,
      "name": "Lst_Misc_U3(33)",
      "description": "Unit 3: compressor 1 circuit 3 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1533,
      "name": "Lst_Misc_U4(33)",
      "description": "Unit 4: compressor 1 circuit 3 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1534,
      "name": "Lst_Misc_U5(33)",
      "description": "Unit 5: compressor 1 circuit 3 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1535,
      "name": "Lst_Misc_U6(33)",
      "description": "Unit 6: compressor 1 circuit 3 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1536,
      "name": "Lst_Misc_U7(33)",
      "description": "Unit 7: compressor 1 circuit 3 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1537,
      "name": "Lst_Misc_U8(33)",
      "description": "Unit 8: compressor 1 circuit 3 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1538,
      "name": "Lst_Misc_U9(33)",
      "description": "Unit 9: compressor 1 circuit 3 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1539,
      "name": "Lst_Misc_U10(33)",
      "description": "Unit 10: compressor 1 circuit 3 status bitword",
      "units": "",
      "access": "R",
      "states": "Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor"
    },
    {
      "type": "AV",
      "instance": 1540,
      "name": "Lst_Misc_U1[34]",
      "description": "Unit 1: primary pump modulation",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1541,
      "name": "Lst_Misc_U2[34]",
      "description": "Unit 2: primary pump modulation",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1542,
      "name": "Lst_Misc_U3[34]",
      "description": "Unit 3: primary pump modulation",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1543,
      "name": "Lst_Misc_U4[34]",
      "description": "Unit 4: primary pump modulation",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1544,
      "name": "Lst_Misc_U5[34]",
      "description": "Unit 5: primary pump modulation",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1545,
      "name": "Lst_Misc_U6[34]",
      "description": "Unit 6: primary pump modulation",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1546,
      "name": "Lst_Misc_U7[34]",
      "description": "Unit 7: primary pump modulation",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1547,
      "name": "Lst_Misc_U8[34]",
      "description": "Unit 8: primary pump modulation",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1548,
      "name": "Lst_Misc_U9[34]",
      "description": "Unit 9: primary pump modulation",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1549,
      "name": "Lst_Misc_U10[34]",
      "description": "Unit 10: primary pump modulation",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1550,
      "name": "Lst_Custom_PrioOn[0]",
      "description": "Unit 1: Custom Activation Priority",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1551,
      "name": "Lst_Custom_PrioOn[1]",
      "description": "Unit 2: Custom Activation Priority",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1552,
      "name": "Lst_Custom_PrioOn[2]",
      "description": "Unit 3: Custom Activation Priority",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1553,
      "name": "Lst_Custom_PrioOn[3]",
      "description": "Unit 4: Custom Activation Priority",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1554,
      "name": "Lst_Custom_PrioOn[4]",
      "description": "Unit 5: Custom Activation Priority",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1555,
      "name": "Lst_Custom_PrioOn[5]",
      "description": "Unit 6: Custom Activation Priority",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1556,
      "name": "Lst_Custom_PrioOn[6]",
      "description": "Unit 7: Custom Activation Priority",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1557,
      "name": "Lst_Custom_PrioOn[7]",
      "description": "Unit 8: Custom Activation Priority",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1558,
      "name": "Lst_Custom_PrioOn[8]",
      "description": "Unit 9: Custom Activation Priority",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1559,
      "name": "Lst_Custom_PrioOn[9]",
      "description": "Unit 10: Custom Activation Priority",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1560,
      "name": "Lst_Custom_PrioOff[0]",
      "description": "Unit 1: Custom off priority",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1561,
      "name": "Lst_Custom_PrioOff[1]",
      "description": "Unit 2: Custom off priority",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1562,
      "name": "Lst_Custom_PrioOff[2]",
      "description": "Unit 3: Custom off priority",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1563,
      "name": "Lst_Custom_PrioOff[3]",
      "description": "Unit 4: Custom off priority",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1564,
      "name": "Lst_Custom_PrioOff[4]",
      "description": "Unit 5: Custom off priority",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1565,
      "name": "Lst_Custom_PrioOff[5]",
      "description": "Unit 6: Custom off priority",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1566,
      "name": "Lst_Custom_PrioOff[6]",
      "description": "Unit 7: Custom off priority",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1567,
      "name": "Lst_Custom_PrioOff[7]",
      "description": "Unit 8: Custom off priority",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1568,
      "name": "Lst_Custom_PrioOff[8]",
      "description": "Unit 9: Custom off priority",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1569,
      "name": "Lst_Custom_PrioOff[9]",
      "description": "Unit 10: Custom off priority",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1570,
      "name": "Lst_Custom_PrioOn2[0]",
      "description": "Unit 1: activation priority customized by external logic",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1571,
      "name": "Lst_Custom_PrioOn2[1]",
      "description": "Unit 2: activation priority customized by external logic",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1572,
      "name": "Lst_Custom_PrioOn2[2]",
      "description": "Unit 3: activation priority customized by external logic",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1573,
      "name": "Lst_Custom_PrioOn2[3]",
      "description": "Unit 4: activation priority customized by external logic",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1574,
      "name": "Lst_Custom_PrioOn2[4]",
      "description": "Unit 5: activation priority customized by external logic",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1575,
      "name": "Lst_Custom_PrioOn2[5]",
      "description": "Unit 6: activation priority customized by external logic",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1576,
      "name": "Lst_Custom_PrioOn2[6]",
      "description": "Unit 7: activation priority customized by external logic",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1577,
      "name": "Lst_Custom_PrioOn2[7]",
      "description": "Unit 8: activation priority customized by external logic",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1578,
      "name": "Lst_Custom_PrioOn2[8]",
      "description": "Unit 9: activation priority customized by external logic",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1579,
      "name": "Lst_Custom_PrioOn2[9]",
      "description": "Unit 10: activation priority customized by external logic",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1580,
      "name": "Lst_Custom_PrioOff2[0]",
      "description": "Unit 1: Deactivation priority customized by external logic",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1581,
      "name": "Lst_Custom_PrioOff2[1]",
      "description": "Unit 2: Deactivation priority customized by external logic",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1582,
      "name": "Lst_Custom_PrioOff2[2]",
      "description": "Unit 3: Deactivation priority customized by external logic",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1583,
      "name": "Lst_Custom_PrioOff2[3]",
      "description": "Unit 4: Deactivation priority customized by external logic",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1584,
      "name": "Lst_Custom_PrioOff2[4]",
      "description": "Unit 5: Deactivation priority customized by external logic",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1585,
      "name": "Lst_Custom_PrioOff2[5]",
      "description": "Unit 6: Deactivation priority customized by external logic",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1586,
      "name": "Lst_Custom_PrioOff2[6]",
      "description": "Unit 7: Deactivation priority customized by external logic",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1587,
      "name": "Lst_Custom_PrioOff2[7]",
      "description": "Unit 8: Deactivation priority customized by external logic",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1588,
      "name": "Lst_Custom_PrioOff2[8]",
      "description": "Unit 9: Deactivation priority customized by external logic",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1589,
      "name": "Lst_Custom_PrioOff2[9]",
      "description": "Unit 10: Deactivation priority customized by external logic",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1590,
      "name": "Lst_Misc_U1[35]",
      "description": "Unit 1: Circuit 3 status",
      "units": "",
      "access": "R",
      "states": "1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special"
    },
    {
      "type": "AV",
      "instance": 1591,
      "name": "Lst_Misc_U2[35]",
      "description": "Unit 2: Circuit 3 status",
      "units": "",
      "access": "R",
      "states": "1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special"
    },
    {
      "type": "AV",
      "instance": 1592,
      "name": "Lst_Misc_U3[35]",
      "description": "Unit 3: Circuit 3 status",
      "units": "",
      "access": "R",
      "states": "1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special"
    },
    {
      "type": "AV",
      "instance": 1593,
      "name": "Lst_Misc_U4[35]",
      "description": "Unit 4: Circuit 3 status",
      "units": "",
      "access": "R",
      "states": "1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special"
    },
    {
      "type": "AV",
      "instance": 1594,
      "name": "Lst_Misc_U5[35]",
      "description": "Unit 5: Circuit 3 status",
      "units": "",
      "access": "R",
      "states": "1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special"
    },
    {
      "type": "AV",
      "instance": 1595,
      "name": "Lst_Misc_U6[35]",
      "description": "Unit 6: Circuit 3 status",
      "units": "",
      "access": "R",
      "states": "1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special"
    },
    {
      "type": "AV",
      "instance": 1596,
      "name": "Lst_Misc_U7[35]",
      "description": "Unit 7: Circuit 3 status",
      "units": "",
      "access": "R",
      "states": "1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special"
    },
    {
      "type": "AV",
      "instance": 1597,
      "name": "Lst_Misc_U8[35]",
      "description": "Unit 8: Circuit 3 status",
      "units": "",
      "access": "R",
      "states": "1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special"
    },
    {
      "type": "AV",
      "instance": 1598,
      "name": "Lst_Misc_U9[35]",
      "description": "Unit 9: Circuit 3 status",
      "units": "",
      "access": "R",
      "states": "1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special"
    },
    {
      "type": "AV",
      "instance": 1599,
      "name": "Lst_Misc_U10[35]",
      "description": "Unit 10: Circuit 3 status",
      "units": "",
      "access": "R",
      "states": "1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special"
    },
    {
      "type": "AV",
      "instance": 1600,
      "name": "Lst_Misc_U1[36]",
      "description": "Unit 1: Circuit 3 fans speed",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1601,
      "name": "Lst_Misc_U2[36]",
      "description": "Unit 2: Circuit 3 fan speed",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1602,
      "name": "Lst_Misc_U3[36]",
      "description": "Unit 3: Circuit 3 fan speed",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1603,
      "name": "Lst_Misc_U4[36]",
      "description": "Unit 4: Circuit 3 fans speed",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1604,
      "name": "Lst_Misc_U5[36]",
      "description": "Unit 5: Circuit 3 fan speed",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1605,
      "name": "Lst_Misc_U6[36]",
      "description": "Unit 6: Circuit 3 fans speed",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1606,
      "name": "Lst_Misc_U7[36]",
      "description": "Unit 7: Circuit 3 fans speed",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1607,
      "name": "Lst_Misc_U8[36]",
      "description": "Unit 8: Circuit 3 fans speed",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1608,
      "name": "Lst_Misc_U9[36]",
      "description": "Unit 9: Circuit 3 fans speed",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1609,
      "name": "Lst_Misc_U10[36]",
      "description": "Unit 10: Circuit 3 fans speed",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1610,
      "name": "Lst_Misc_U1[37]",
      "description": "Unit 1: Circuit 1 thermostatic valve opens",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611,
      "name": "Lst_Misc_U2[37]",
      "description": "Unit 2: Circuit 1 thermostatic valve opening",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1612,
      "name": "Lst_Misc_U3[37]",
      "description": "Unit 3: Circuit 1 thermostatic valve opening",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1613,
      "name": "Lst_Misc_U4[37]",
      "description": "Unit 4: Circuit 1 thermostatic valve opening",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1614,
      "name": "Lst_Misc_U5[37]",
      "description": "Unit 5: Circuit 1 thermostatic valve opening",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1615,
      "name": "Lst_Misc_U6[37]",
      "description": "Unit 6: Circuit 1 thermostatic valve opening",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1616,
      "name": "Lst_Misc_U7[37]",
      "description": "Unit 7: Circuit 1 thermostatic valve opening",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1617,
      "name": "Lst_Misc_U8[37]",
      "description": "Unit 8: Circuit 1 thermostatic valve opening",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1618,
      "name": "Lst_Misc_U9[37]",
      "description": "Unit 9: Circuit 1 thermostatic valve opening",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1619,
      "name": "Lst_Misc_U10[37]",
      "description": "Unit 10: Circuit 1 thermostatic valve opening",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1620,
      "name": "Lst_Misc_U1[38]",
      "description": "Unit 1: Circuit 2 thermostatic valve opens",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1621,
      "name": "Lst_Misc_U2[38]",
      "description": "Unit 2: Circuit 2 thermostatic valve opens",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1622,
      "name": "Lst_Misc_U3[38]",
      "description": "Unit 3: Circuit 2 thermostatic valve opens",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1623,
      "name": "Lst_Misc_U4[38]",
      "description": "Unit 4: Circuit 2 thermostatic valve opening",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1624,
      "name": "Lst_Misc_U5[38]",
      "description": "Unit 5: Circuit 2 thermostatic valve opening",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1625,
      "name": "Lst_Misc_U6[38]",
      "description": "Unit 6: Circuit 2 thermostatic valve opening",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1626,
      "name": "Lst_Misc_U7[38]",
      "description": "Unit 7: Circuit 2 thermostatic valve opening",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1627,
      "name": "Lst_Misc_U8[38]",
      "description": "Unit 8: Circuit 2 thermostatic valve opening",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1628,
      "name": "Lst_Misc_U9[38]",
      "description": "Unit 9: Circuit 2 thermostatic valve opening",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1629,
      "name": "Lst_Misc_U10[38]",
      "description": "Unit 10: Circuit 2 thermostatic valve opening",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1630,
      "name": "Lst_Misc_U1[39]",
      "description": "Unit 1: Circuit 3 thermostatic valve opens",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1631,
      "name": "Lst_Misc_U2[39]",
      "description": "Unit 2: Circuit 3 thermostatic valve opens",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1632,
      "name": "Lst_Misc_U3[39]",
      "description": "Unit 3: Circuit 3 thermostatic valve opens",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1633,
      "name": "Lst_Misc_U4[39]",
      "description": "Unit 4: Circuit 3 thermostatic valve opens",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1634,
      "name": "Lst_Misc_U5[39]",
      "description": "Unit 5: Circuit 3 thermostatic valve opening",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1635,
      "name": "Lst_Misc_U6[39]",
      "description": "Unit 6: Circuit 3 thermostatic valve opening",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1636,
      "name": "Lst_Misc_U7[39]",
      "description": "Unit 7: Circuit 3 thermostatic valve opening",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1637,
      "name": "Lst_Misc_U8[39]",
      "description": "Unit 8: Circuit 3 thermostatic valve opening",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1638,
      "name": "Lst_Misc_U9[39]",
      "description": "Unit 9: Circuit 3 thermostatic valve opening",
      "units": "%/10",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1639,
      "name": "Lst_Misc_U10[39]",
      "description": "Unit 10: Circuit 3 thermostatic valve opening",
      "units": "%/10",
      "access": "R",
      "states": ""
    }
  ]
}
