{
  "manufacturer": "S+S Regeltechnik",
  "manufacturer_slug": "s-plus-s-regeltechnik",
  "model": "RYMASKON 1000 room operating unit (Interface / Controller)",
  "model_slug": "rymaskon-1000",
  "aliases": [
    "RYMASKON 1000",
    "Rymaskon 1000",
    "RYM 1301",
    "RYM 1302",
    "RYM 1401",
    "RYM 1402",
    "RYM 1321C",
    "RYM 1322C",
    "RYM 1361C",
    "RYM 1362C",
    "RYM 1431C",
    "RYM 1432C",
    "RYM 1461C",
    "RYM 1462C",
    "S+S Rymaskon BACnet"
  ],
  "equipment_type": "Room operating unit / room controller",
  "applies_to": "S+S Regeltechnik RYMASKON 1000 room operating units: Interface variants (RYM 13x1/14x1, no outputs) and Controller variants (RYM 13xxC/14xxC with AO or relay outputs), TH/THC/THV/THCV sensor options.",
  "summary": "RYMASKON 1000 units are touch room operating units for temperature, fan, sun protection and lighting. The BACnet object list (vendor ID 1545) covers sensor values (temperature, humidity, CO2, VOC), setpoints, operating mode, fan level, presence, sun-protection and light commands and status, header icons, BMS lock and takeover values for the controller outputs, labels, date/time and many configuration values. Controller-only objects (internal controller outputs, Controller OpMode, BMS output overrides) apply to the RYM 13xxC/14xxC variants.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": "Application / firmware 2.00.2",
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Object names are printed with their type prefix and instance (e.g. AI:TempS1Int_Value_1); line-break spaces inside names are removed.",
    "Some names carry a different number than their instance as printed (AI 18 AI:SP1_Angle_Value_15, AI 213 AI:RODO_Fan_Level_212, TV 7512 TV:TP48_EventHour_7042); kept as printed.",
    "Configuration values (AV/IV/CSV in the configuration sections) are stored in EEPROM and should only be changed during commissioning.",
    "Several IV objects are bit fields (names ending _bitField); the bit meanings are listed in the source. TV (time value) objects are listed with type Other.",
    "Objects marked 'Controller variants only' do not exist or do nothing on Interface variants.",
    "Access is not printed for the bit-field objects IV 411, 413, 700, 1100, 1102 and 3802; shown as R."
  ],
  "source": {
    "title": "BACnet PIC - Rymaskon 1000 Interface / Controller BACnet",
    "doc_number": null,
    "revision_date": "2026-09-14",
    "url": "https://www.spluss.com/cdn/shop/files/RYM-1000__BACnet_Objects_GB.pdf"
  },
  "integration": {
    "summary": "Set the MS/TP MAC address and baud rate on the unit (default 38400), then write the temperature setpoint, operating mode and fan level and read room temperature, presence and operating state. Use IV 409 / the BV lock objects if occupants must not change values the BMS controls.",
    "minimum_points": [
      {
        "ref": "IV 404",
        "name": "IV:OpMode_Status_404",
        "why": "Operating mode: 0 Off, 1 Cooling, 2 Heating"
      },
      {
        "ref": "AV 400",
        "name": "AV:Setpoint_Temp_400",
        "why": "Room temperature setpoint, °C"
      },
      {
        "ref": "IV 407",
        "name": "IV:Setpoint_Fan_Level_407",
        "why": "Fan level 0-5"
      },
      {
        "ref": "IV 409",
        "name": "IV:RCBBMS_409_bitField",
        "why": "BMS lock of setpoint, fan and presence keys"
      },
      {
        "ref": "AI 1",
        "name": "AI:TempS1Int_Value_1",
        "why": "Room temperature (internal sensor)"
      },
      {
        "ref": "BI 1",
        "name": "BI:Presence_Status_1",
        "why": "Presence: 1 = occupied"
      },
      {
        "ref": "AI 9",
        "name": "AI:OpMode_Status_9",
        "why": "Operating mode status"
      },
      {
        "ref": "AI 8",
        "name": "AI:Setpoint_Temp_Absolut_8",
        "why": "Absolute temperature setpoint in use"
      },
      {
        "ref": "IV 2025",
        "name": "IV:InternalError_2025_bitField",
        "why": "Internal error bits (sensor, I2C)"
      }
    ],
    "enable": "Controller variants: IV 1607 Controller OpMode sets how the internal controller drives the outputs (0 Off, 1 cooling, 2 heating, 3 both). The BMS can take over each output with the BMS Contr. objects (AV 1608-1610, 1613; IV 1611, 1612, 1615); -1 returns an output to the internal controller.",
    "setup": [
      "BACnet MS/TP master; baud 9600-115200, default 38400; isolated transceiver, no internal bias or termination, 1/8 unit load.",
      "Vendor ID 1545; application and firmware 2.00.2."
    ],
    "gotchas": [
      "Configuration objects are kept in EEPROM; write them only during commissioning.",
      "When the BMS takes over a heating/cooling output, set the display operating mode in IV 404 as well (per the object notes)."
    ],
    "heartbeat": null,
    "remote_sensors": null
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "AI:TempS1Int_Value_1",
      "description": "Temp Sensor 1 int. value; -20…50°C (0...122,0 °F)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "AI:HumS1Int_Value_2",
      "description": "Humidity Sensor 1 int. Value; 0 to 100.0 % RH",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "AI:CO2S1Int_Value_3",
      "description": "CO2 Sensor 1 int. value; 0…2000 ppm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "AI:VOCS1Int_ppb_Value_4",
      "description": "VOC Sensor 1 int. value ppb; 0...30000 ppb",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "AI:VOCS1Int_%_Value_5",
      "description": "VOC Sensor 1 int.value %; 0...100 %",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "AI:TempS2Ext_Value_7",
      "description": "Temp Sensor 2 ext. value; -20…50°C (0...122,0 °F)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "AI:D1Input_Status_11",
      "description": "D1 Input Status",
      "units": "",
      "access": "R",
      "states": "0=DI1 open (default); 1=DI1 closed"
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "AI:D2Input_Status_12",
      "description": "D2 Input Status",
      "units": "",
      "access": "R",
      "states": "0=DI2 open (default); 1=DI2 closed"
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "AI:Setpoint_Temp_Absolut_8",
      "description": "Temp Setpoint Absolute; -18...60°C (0..140°F)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "AI:OpMode_Status_9",
      "description": "OpMode Status",
      "units": "",
      "access": "R",
      "states": "0=Off (default); 1=Cooling; 2=Heating"
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "AI:Setpoint_Fan_Level_10",
      "description": "Fan Level",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=Level 1 (Default); 2=Level 2; 3=Level 3; 4=Level 4; 5=Level 5"
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "AI:SP1_KeyStatus_13",
      "description": "Sun protect 1 key status",
      "units": "",
      "access": "R",
      "states": "0=Button not pressed (default); 1=DOWN button pressed briefly; 2=DOWN button pressed and held down; 3=UP button pressed briefly; 4=UP button pressed and held down; 5=DOWN button pressed (only mode hold key); 6=UP button pressed (only mode hold key)"
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "AI:SP1_Position_Value_14",
      "description": "Sun protect 1 position value; 0.0…100.0 % (default 0%)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "AI:SP1_Angle_Value_15",
      "description": "Sun protect 1 angle value; -180°…180° (default 0°)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "AI:SP2_KeyStatus_16",
      "description": "Sun Protest 2 key status",
      "units": "",
      "access": "R",
      "states": "0=Button not pressed (default); 1=DOWN button pressed briefly; 2=DOWN button pressed and held down; 3=UP button pressed briefly; 4=UP button pressed and held down; 5=DOWN button pressed (only mode hold key); 6=UP button pressed (only mode hold key)"
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "AI:SP2_Position_Value_17",
      "description": "Sun protect 2 position value; 0.0…100.0 % (default 0%)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "AI:SP1_Angle_Value_15",
      "description": "Sun protect 2 angle value; -180°…180° (default 0°)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 73,
      "name": "AI:L1_KeyStatus_73",
      "description": "Light 1 key status",
      "units": "",
      "access": "R",
      "states": "0=Button not pressed (default); 1=DOWN button pressed briefly; 2=DOWN button pressed and held down; 3=UP button pressed briefly; 4=UP button pressed and held down; 5=DOWN button pressed (only mode hold key); 6=UP button pressed (only mode hold key)"
    },
    {
      "type": "AI",
      "instance": 74,
      "name": "AI:L1_DimmValue_74",
      "description": "Light 1 dimm value; 0…100 % (default 0%)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 79,
      "name": "AI:L2_KeyStatus_79",
      "description": "Light 2 key status",
      "units": "",
      "access": "R",
      "states": "0=Button not pressed (default); 1=DOWN button pressed briefly; 2=DOWN button pressed and held down; 3=UP button pressed briefly; 4=UP button pressed and held down; 5=DOWN button pressed (only mode hold key); 6=UP button pressed (only mode hold key)"
    },
    {
      "type": "AI",
      "instance": 80,
      "name": "AI:L1_DimmValue_80",
      "description": "Light 2 dimm value; 0…100 % (default 0%)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 193,
      "name": "AI:ChangeOver_Status_193",
      "description": "Change-Over Status",
      "units": "",
      "access": "R",
      "states": "0=Change-Over inactive (default); 1=Cooling Mode (Heating blocked); 2=Heatinge Mode (Cooling blocked"
    },
    {
      "type": "AI",
      "instance": 198,
      "name": "AI:ContrOpMode_Setpoint_198",
      "description": "Controller OpMode",
      "units": "",
      "access": "R",
      "states": "0=OFF; 1=Cooling Auto (Heating blocked); 2=Heating Auto (Cooling deaktiviert); 3=Cooling and Heating Auto"
    },
    {
      "type": "AI",
      "instance": 199,
      "name": "AI:AO_OutHeat_BMSContr_199",
      "description": "AO Output Heating BMS Contr.; 0…10V -1 = internal controller active (default)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 200,
      "name": "AI:AO_OutCool_BMSContr_200",
      "description": "AO Output Cooling BMS Contr.; 0…10V -1 = internal controller active (default)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 201,
      "name": "AI:AO_Out6WayValve_BMSContr_201",
      "description": "AO Output 6-Way-Valve BMS Contr; 0…10V -1 = internal controller active (default)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 202,
      "name": "AI:RODO_OutHeat_BMSContr_202",
      "description": "RO/DO Output Heating BMS Contr.",
      "units": "",
      "access": "R",
      "states": "0=RO / DO Heating open; 1=RO / DO Heating closed; -1=internal controller active (default)"
    },
    {
      "type": "AI",
      "instance": 203,
      "name": "AI:RODO_OutCool_BMSContr_203",
      "description": "RO/DO Output Cooling BMS Contr.",
      "units": "",
      "access": "R",
      "states": "0=RO / DO Cooling open; 1=RO / DO Cooling closed; -1=internal controller active (default)"
    },
    {
      "type": "AI",
      "instance": 204,
      "name": "AI:AO_OutFan_BMSContr_204",
      "description": "AO Output Fan BMS Contr.; 0…10V -1 = internal controller active (default)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 205,
      "name": "AI:RODO_OutFan_BMSContr_205",
      "description": "RO/DO Output Fan BMS Contr.",
      "units": "",
      "access": "R",
      "states": "0=OFF; 1=Level 1; 2=Level 2; 3=Level 3; -1=internal controller active (default)"
    },
    {
      "type": "AI",
      "instance": 206,
      "name": "AI:Controller_Setpoint_Temp_206",
      "description": "Controller Setpoint Temp; 0...122,0 °C/°F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 207,
      "name": "AI:AO_Heat_Value_207",
      "description": "AO Heating; 0...10V",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 208,
      "name": "AI:AO_Cool_Value_208",
      "description": "AO Cooling; 0...10V",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 209,
      "name": "AI:AO_6WayValve_Value_209",
      "description": "AO 6-Way-Valve; 0...10V",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 210,
      "name": "AI:RODO_Heat_Value_210",
      "description": "RO/DO Heating",
      "units": "",
      "access": "R",
      "states": "0=open; 1=closed"
    },
    {
      "type": "AI",
      "instance": 211,
      "name": "AI:RODO_Cool_Value_211",
      "description": "RO/DO Cooling",
      "units": "",
      "access": "R",
      "states": "0=open; 1=closed"
    },
    {
      "type": "AI",
      "instance": 212,
      "name": "AI:AO_Fan_Value_212",
      "description": "AO Fan; 0...10V",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 213,
      "name": "AI:RODO_Fan_Level_212",
      "description": "RODO Fan",
      "units": "",
      "access": "R",
      "states": "0=all Relays open (fan off); 1=Relay 1 closed (fan level 1); 2=Relay 2 closed (fan level 2); 3=Relay 3 closed (fan level 3)"
    },
    {
      "type": "AV",
      "instance": 100,
      "name": "AV:TempS1Int_Value_100",
      "description": "Temp Sensor 1 int. value; -20.0…50.0°C (0.0...122.0 °F)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101,
      "name": "AV:HumS1Int_Value_101",
      "description": "Humidity Sensor 1 int. Value; 0,0...100.0 % RH",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 102,
      "name": "AV:CO2S1Int_Value_102",
      "description": "CO2 Sensor 1 int. value; 0…2000 ppm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 103,
      "name": "AV:VOCS1Int_ppb_Value_103",
      "description": "VOC Sensor 1 int. value ppb; 0...2383 ppb",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 104,
      "name": "AV:VOCS1Int_%_Value_104",
      "description": "VOC Sensor 1 int.value %; 0...100 %",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 106,
      "name": "AV:TempS2Ext_Value_106",
      "description": "Temp Sensor 2 ext. value; -20.0…50.0°C (0.0...122.0 °F)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 120,
      "name": "AV:TempS3Bus_Value_120",
      "description": "Temp Sensor 3 bus value; -20.0…50.0°C (0.0...122.0 °F)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 121,
      "name": "AV:HumS3Bus_Value_121",
      "description": "Humidity Sensor 2 bus value; 0.0...100.0 % RH",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 122,
      "name": "AV:CO2S2Bus_Value_122",
      "description": "CO2 Sensor 2 bus value; 0…5000 ppm",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 123,
      "name": "AV:VOCS2Bus_Value_123",
      "description": "VOC Sensor 2 bus value; 0...60000 ppb",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 124,
      "name": "AV:PMS2Bus_Value_124",
      "description": "PM Sensor 2 bus value; 0...1000 µg/m³",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 125,
      "name": "AV:PressureS2Bus_Value_125",
      "description": "Pressure Sensor 2 bus value; mbar, hPa und Pa 0…10000 inWC 0…500",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 400,
      "name": "AV:Setpoint_Temp_400",
      "description": "Temp Setpoint; -20.0…50.0°C (0.0...122.0 °F) default 21.0°C (70.0°F)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 401,
      "name": "AV:Setpoint_Temp_Offset_401",
      "description": "Temp Setpoint Offset; -18.0…18.0 °C/°F (default 0 °C/°F)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 402,
      "name": "AV:Setpoint_Temp_Absolut_402",
      "description": "Temp Setpoint Absolute; -18.0…140.0 °C/°F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 403,
      "name": "AV:Setpoint_Temp_Offset_MinMax_403",
      "description": "Temp Setpoint Offset Min-Max; 0.0…18.0 °C/F° (default 3°C / 6°F)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 721,
      "name": "AV:SP1_Position_Value_721",
      "description": "Sun protect 1 position value; 0.0…100.0 % (default 0%)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 722,
      "name": "AV:SP1_Angle_Value_722",
      "description": "Sun protect 1 angle value; -180°…180° (default 0°)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 731,
      "name": "AV:SP2_Position_Value_731",
      "description": "Sun protect 2 position value; 0.0…100.0 % (default 0%)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 732,
      "name": "AV:SP2_Angle_Value_732",
      "description": "Sun protect 2 angle value; -180°…180° (default 0°)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1121,
      "name": "AV:L1_Dimm_Value_1121",
      "description": "Light 1 dimm value; 0…100 % (default 0%)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1131,
      "name": "AV:L2_Dimm_Value_1131",
      "description": "Light 2 dimm value; 0…100 % (default 0%)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1608,
      "name": "AV:AO_OutHeat_BMSContr_1608",
      "description": "AO Output Heating BMS Contr.; 0…10V -1 = internal controller active (default)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1609,
      "name": "AV:AO_OutCool_BMSContr_1609",
      "description": "AO Output Cooling BMS Contr.; 0…10V -1 = internal controller active (default)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1610,
      "name": "AV:AO_Out6WayValve_BMSContr_1610",
      "description": "AO Output 6-Way-Valve BMS Contr.; 0…10V -1 = internal controller active (default)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1613,
      "name": "AV:AO_OutFan_BMSContr_1613",
      "description": "AO Output Fan BMS Contr.; 0…10V -1 = internal controller active (default)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1616,
      "name": "AV:Controller_Setpoint_Temp_1616",
      "description": "Controller Setpoint Temp (TSetpoint; 0...122,0 °C/°F (default 21°C / 70°F)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1617,
      "name": "AV:AO_Heat_Value_1617",
      "description": "AO Heating AO Heating; 0...10V",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1618,
      "name": "AV:AO_Cool_Value_1618",
      "description": "AO Cooling AO Cooling; 0...10V",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1619,
      "name": "AV:AO_6WayValve_Value_1619",
      "description": "AO 6-Way-Valve AO 6-Way-Valve; 0...10V",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1622,
      "name": "AV:AO_Fan_Value_1622",
      "description": "AO Fan AO Fan; 0...10V",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2312,
      "name": "AV:TempS1Int_Offset_2312",
      "description": "Temp Sensor 1 int. Offset; -20°…+20° (default 0)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2314,
      "name": "AV:TempS1Int_ColourScale_Start_2314",
      "description": "Temp Sensor 1 int. Colour Scale Start; 0...122,0 °C/°F (default 16°C / 61°F)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2315,
      "name": "AV:TempS1Int_ColourScale_End_2315",
      "description": "Temp Sensor 1 int. Colour Scale End; 0...122,0 °C/°F (default 24°C / 82°F)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2412,
      "name": "AV:HumS1Int_Offset_2412",
      "description": "Humidity Sensor 1 int. Offset; -20…+20 % (default 0)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2414,
      "name": "AV:HumS1Int_ColourScale_Start_2414",
      "description": "Humidity Sensor 1 int. Colour Scale; 0...100.0 % RH (default 0)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2415,
      "name": "AV:HumS1Int_ColourScale_End_2415",
      "description": "Humidity Sensor 1 int. Colour Scale End; 0...100.0 % RH (default 100)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2512,
      "name": "AV:CO2S1Int_Offset_2512",
      "description": "CO2 Sensor 1 int. Offset; -500…+500 ppm (default 0)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2514,
      "name": "AV:CO2S1Int_ColourScale_Start_2514",
      "description": "CO2 Sensor 1 int. Colour Scale Start; 0...2000 ppm (default 0)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2515,
      "name": "AV:CO2S1Int_ColourScale_End_2515",
      "description": "CO2 Sensor 1 int. Colour Scale End; 0...2000 ppm (default 2000)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2614,
      "name": "AV:VOCS1Int_ColourScale_Start_2614",
      "description": "VOC Sensor 1 int. Colour Scale Start; 0…100 % (default 0%)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2615,
      "name": "AV:VOCS1Int_ColourScale_End_2615",
      "description": "VOC Sensor 1 int. Colour Scale End; 0…100 % (default 100%)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2912,
      "name": "AV:TempS2Ext_Offset_2912",
      "description": "Temp Sensor 2 ext. Offset; -20°…+20° (default 0)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2914,
      "name": "AV:TempS2Ext_ColourScale_Start_2914",
      "description": "Temp Sensor 2 ext. Colour Scale Start; 0...122,0 °C/°F (default 16°C / 61°F)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2915,
      "name": "AV:TempS2Ext_ColourScale_End_2915",
      "description": "Temp Sensor 2 ext. Colour Scale End; 0...122,0 °C/°F (default 24°C / 82°F)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3014,
      "name": "AV:TempS3Bus_ColourScale_Start_3014",
      "description": "Temp Sensor 3 bus Colour Scale Start; 0...122,0 °C/°F (default 16°C / 61°F)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3015,
      "name": "AV:TempS3Bus_ColourScale_End_3015",
      "description": "Temp Sensor 3 bus Colour Scale End; 0...122,0 °C/°F (default 24°C / 82°F)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3114,
      "name": "AV:HumS2Bus_ColourScale_Start_3114",
      "description": "Humidity Sensor 2 bus Colour Scale; 0...100.0 % RH (default 0)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3115,
      "name": "AV:HumS2Bus_ColourScale_End_3115",
      "description": "Humidity Sensor 2 bus Colour Scale End; 0...100.0 % RH (default 100)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3214,
      "name": "AV:CO2S2Bus_ColourScale_Start_3214",
      "description": "CO2 Sensor 2 bus Colour Scale Start; 0...5000 ppm (default 0)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3215,
      "name": "AV:CO2S2Bus_ColourScale_End_3215",
      "description": "CO2 Sensor 2 bus Colour Scale End; 0...5000 ppm (default 2000)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3314,
      "name": "AV:VOCS2Bus_ColourScale_Start_3314",
      "description": "VOC Sensor 2 bus Colour Scale Start; 0...60000 (default 0)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3315,
      "name": "AV:VOCS2Bus_ColourScale_End_3315",
      "description": "VOC Sensor 2 bus Colour Scale End; 0...60000 (default 100)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3414,
      "name": "AV:PMS2Bus_ColourScale_Start_3414",
      "description": "PM Sensor 2 bus Colour Scale Start; 0...1000 µg/m³ (default 0)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3415,
      "name": "AV:PMS2Bus_ColourScale_End_3415",
      "description": "PM Sensor 2 bus Colour Scale End; 0...1000 µg/m³ (default 1000)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3514,
      "name": "AV:PressureS2Bus_ColourScale_Start_3514",
      "description": "Pressure 2 bus Colour Scale Start; 0…10000 (default = 1000 hPa)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3515,
      "name": "AV:PressureS2Bus_ColourScale_End_3515",
      "description": "Pressure 2 bus Colour Scale End; 0…10000 (default = 1050 hPa)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3603,
      "name": "AV:Setpoint_Temp_AfterReboot_3603",
      "description": "Temp Setpoint After Reboot; 0...122,0 °C/°F (default 21°C / 70°F)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3604,
      "name": "AV:Setpoint_Temp_Offset_MinMax_AfterReboot_3604",
      "description": "Temp Setpoint Offset Min-Max After; 0…18,0 °C/F° (default 3°C / 6°F)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4265,
      "name": "AV:SP1_PositionStepSize_4265",
      "description": "Sun Protect 1 Position Step Size; 0.1… 100% (default 0.5%)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4266,
      "name": "AV:SP1_AngleStepSize_4266",
      "description": "Sun Protect 1 Angle Step Size; 1… 90° (default 10°)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4267,
      "name": "AV:SP1_PositionMin_4267",
      "description": "Sun Protect 1 Position Min; 0…100 % (default 0%)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4268,
      "name": "AV:SP1_PositionMax_4268",
      "description": "Sun Protect 1 Position Max; 0…100 % (default 100%)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4269,
      "name": "AV:SP1_AngleMin_4269",
      "description": "Sun Protect 1 Angle Min; -90°…90° (default 0°)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4270,
      "name": "AV:SP1_AngleMax_4270",
      "description": "Sun Protect 1 Angle max; -90°…90° (default 80°)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4315,
      "name": "AV:SP2_PositionStepSize_4315",
      "description": "Sun Protect 2 Position Step Size; 0.1… 100% (default 0.5%)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4316,
      "name": "AV:SP2_AngleStepSize_4316",
      "description": "Sun Protect 2 Angle Step Size; 1… 90° (default 10°)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4317,
      "name": "AV:SP2_PositionMin_4317",
      "description": "Sun Protect 2 Position Min; 0…100 % (default 0%)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4318,
      "name": "AV:SP2_PositionMax_4318",
      "description": "Sun Protect 2 Position Max; 0…100 % (default 100%)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4319,
      "name": "AV:SP2_AngleMin_4319",
      "description": "Sun Protect 2 Angle Min; -90°…90° (default 0°)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4320,
      "name": "AV:SP2_AngleMax_4320",
      "description": "Sun Protect 2 Angle Max; -90°…90° (default 80°)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5368,
      "name": "AV:L1_DimmStepSize_5368",
      "description": "Light 1 Dimm Step Size; 1… 100% (default 10%)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5418,
      "name": "AV:L2_DimmStepSize_5418",
      "description": "Light 2 Dimm Step Size; 1… 100% (default 10%)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8000,
      "name": "AV:Setpoint_TempShift_Unocc_8000",
      "description": "Setpoint_TempShift_Unocc_8000; 0…18 °C/F° (default 0°C / 0°F)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8006,
      "name": "AV:DeadBand_Comfort_8006",
      "description": "Dead Band Comfort (PI Temp Contol; 0…27,0 °C/F° (default 1°C / 2°F)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8007,
      "name": "AV:DeadBand_ECO_8007",
      "description": "Dead Band ECO (PI Temp Contol Loop); 0…27,0 °C/F° (default 4°C / 7°F)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8008,
      "name": "AV:Hyst_TempContr_8008",
      "description": "Hysteresis Temp Control (ON/OFF Temp; 0…27,0 °C/F° (default 1°C / 2°F)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8009,
      "name": "AV:PropBand_XpCool_8009",
      "description": "Proportional Band Xp Cooling; 0,1…27,0 °C/F° (default 2°C / 4°F)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8010,
      "name": "AV:ResetTime_Ti_Cool_8010",
      "description": "Reset Time Ti Cooling; 0…1200 minutes (default 20 minutes)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8011,
      "name": "AV:ManipVarMin_Cool_8011",
      "description": "Manipulated Variable Min. Cooling; 0…100% (default 0%)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8012,
      "name": "AV:ManipVarMax_Cool_8012",
      "description": "Manipulated Variable Max. Cooling; 0…100% (default 100%)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8013,
      "name": "AV:PropBand_XpHeat_8013",
      "description": "Proportional Band Xp Heating; 0,1…27,0 °C/F° (default 2°C / 4 °F)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8014,
      "name": "AV:ResetTime_Ti_Heat_8014",
      "description": "Reset Time Ti Heating; 0…1200 minutes (default 20 minutes)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8015,
      "name": "AV:ManipVarMin_Heat_8015",
      "description": "Manipulated Variable Min. Heating; 0…100% (default 0%)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8016,
      "name": "AV:ManipVarMax_Heat_8016",
      "description": "Manipulated Variable Max. Heating; 0…100% (default 100%)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8018,
      "name": "AV:Y_MinDev_PIContolLoop_8018",
      "description": "Y Min Deviation PI Temp Contol Loop; 0…10 % (default 0,2 %)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8021,
      "name": "AV:6WayValveGen_Cool100%_8021",
      "description": "6-Way-Valve Generic Cooling 100%; 0…10,0V (default 2,0 V)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8022,
      "name": "AV:6WayValveGen_Cool0%_8022",
      "description": "6-Way-Valve Generic Cooling 0%; 0…10,0V (default 5,0 V)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8023,
      "name": "AV:6WayValveGen_Heat100%_8023",
      "description": "6-Way-Valve Generic Heating 100%; 0…10,0V (default 7,0 V)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8024,
      "name": "AV:6WayValveGen_Heat0%_8024",
      "description": "6-Way-Valve Generic Heating 0 %; 0…10,0V (default 10,0 V)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8029,
      "name": "AV:RODO_MinRuntime_HeatCool_8029",
      "description": "RODO Min. Runtime Heat/Cool; 0…120 minutes (default 0 minutes)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8030,
      "name": "AV:DelaySwitch_Heat/Cool_8030",
      "description": "Delay Switch Heat/Cool; 0…900 s (default 0s)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8032,
      "name": "AV:AO_FanMin_8032",
      "description": "AO Fan Min.; 0…10V (default 0V)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8033,
      "name": "AV:AO_FanMax_8033",
      "description": "AO Fan Max.; 0…10V (default 10V)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8034,
      "name": "AV:Fan_ManipVar_Start_8034",
      "description": "Fan Manipulated Variable Start; 0-30 % (default 0%)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8035,
      "name": "AV:Fan_StartUpTime_8035",
      "description": "Fan StartUp Time; 0…25s (default 1s)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8036,
      "name": "AV:Fan_FollwUpTime_8036",
      "description": "Fan FollwUp Time; 0…500s (default 1s)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8037,
      "name": "AV:FanGradient_AO_8037",
      "description": "Fan Gradient AO; 0…36 °C/°F (default 4°C / 7°F)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8038,
      "name": "AV:DeltaT_FanLevel1RO_8038",
      "description": "Delta T Fan Level 1 RO; 0…36 °C/°F (default 0°C / 0°F)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8039,
      "name": "AV:DeltaT_FanLevel2RO_8039",
      "description": "Delta T Fan Level 2 RO; 0…36 °C/°F (default 2°C / 4°F)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8040,
      "name": "AV:DeltaT_FanLevel3RO_8040",
      "description": "Delta T Fan Level 3 RO; 0…36 °C/°F (default 4°C / 7°F)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8041,
      "name": "AV:Frost_Protection_8041",
      "description": "Frost Protection; 0…60,0 °C/°F (default 8°C / 46°F)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8042,
      "name": "AV:Heat_Protection_8042",
      "description": "Heat Protection; 0…140,0 °C/°F (default 35°C / 95°F)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8045,
      "name": "AV:2.ContrLoop_PropBandXp_8045",
      "description": "2. Control Loop Proportional Band Xp; 0,1…27,0 °C/F° (default 2°C / 4°F)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8046,
      "name": "AV:2.ContrLoop_ResTimeTi_8046",
      "description": "2. Control Loop Reset Time Ti; 0…1200 minutes (default 20 minutes)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8047,
      "name": "AV:2.ContrLoop_ManipVariableMin_8047",
      "description": "2. Control Loop Manipulated Variable; 0…100% (default 0%)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8048,
      "name": "AV:2.ContrLoop_ManipVariableMax_8048",
      "description": "2. Control Loop Manipulated Variable; 0…100% (default 100%)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8049,
      "name": "AV:2.ContrLoop_SetTempOffset_8049",
      "description": "2. Control Loop Setpoint Temp Offset; -25,0…25,0 °C/°F (default 0°C / 0°F)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8051,
      "name": "AV:UnderfloorHeatProtection_Limit_8051",
      "description": "Underfloor Heat Protection Limit; 0...122,0 °C/°F (default 34°C / 93°F)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8052,
      "name": "AV:Anti-Jam_8052",
      "description": "Anti-Jam (Valve Protection); 0… 60 days (default 3 days)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8055,
      "name": "AV:CangeOver_TempCooling_8055",
      "description": "Cange-Over Temp Cooling; 0...122,0 °C/°F (default 22°C / 72°F)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8056,
      "name": "AV:CangeOver_TempHeating_8056",
      "description": "Change-Over Temp Heating; 0...122,0 °C/°F (default 25°C / 77°F)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8200,
      "name": "AV:Setpoint_RCV_8200",
      "description": "Setpoint RCV; 0…30.000 (default 1000)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8202,
      "name": "AV:PropBand_XpRCV_8202",
      "description": "Proportional Band Xp RCV; 1…10.000 (default 100)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8203,
      "name": "AV:ResetTime_Ti_RCV_8203",
      "description": "Reset Time Ti RCV; 0…60.000 s (default 420 s)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8204,
      "name": "AV:Hyst_RCVContr_8204",
      "description": "Hysteresis RCV Control; 0…30.000 (default 50)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8205,
      "name": "AV:DeltaRCV_FanLevel1RO_8205",
      "description": "Delta RCV Fan Level 1 RO; 0…30.000 (default 0)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8206,
      "name": "AV:DeltaRCV_FanLevel2RO_8206",
      "description": "Delta RCV Fan Level 2 RO; 0…30.000 (default 100)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8207,
      "name": "AV:DeltaRCV_FanLevel3RO_8207",
      "description": "Delta RCV Fan Level 3 RO; 0…30.000 (default 200)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8209,
      "name": "AV:YRCV_MinDev_PIContolLoop_8209",
      "description": "Y_RCV Min Deviation PI Contol Loop; 0…50 % (default 5 %)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "BI:Presence_Status_1",
      "description": "Presence Status",
      "units": "",
      "access": "R",
      "states": "0=unoccupied; 1=occupied (default)"
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "BI:HeaderIconStatus_FrostProtection_2",
      "description": "Header Icon Frost Protection",
      "units": "",
      "access": "R",
      "states": "0=inactive (default); 1=active"
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "BI:HeaderIconStatus_WindowContact_3",
      "description": "Header Icon Window Contact",
      "units": "",
      "access": "R",
      "states": "0=inactive (default); 1=active"
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "BI:HeaderIconStatus_DewPoint_4",
      "description": "Header Icon Dew Point (condensation)",
      "units": "",
      "access": "R",
      "states": "0=inactive (default); 1=active"
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "BI:HeaderIconStatus_ECO_5",
      "description": "Header Icon ECO",
      "units": "",
      "access": "R",
      "states": "0=inactive (default); 1=active"
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "BI:HeaderIconStatus_Error_6",
      "description": "Header Icon Error",
      "units": "",
      "access": "R",
      "states": "0=inactive (default); 1=active"
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "BI:HeaderIconStatus_ConfigMode_7",
      "description": "Header Icon Config Mode",
      "units": "",
      "access": "R",
      "states": "0=inactive (default); 1=active"
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "BV:RCBBMS_Temp_Lock_12",
      "description": "Temp Lock",
      "units": "",
      "access": "W",
      "states": "0=inactive (default); 1=active"
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "BV:RCBBMS_Fan_Lock_13",
      "description": "Fan Lock",
      "units": "",
      "access": "W",
      "states": "0=inactive (default); 1=active"
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "BV:RCBBMS_Presence_Lock_14",
      "description": "Presence Lock",
      "units": "",
      "access": "W",
      "states": "0=inactive (default); 1=active"
    },
    {
      "type": "BV",
      "instance": 196,
      "name": "BV:Fan_AutoMode_196",
      "description": "Fan Auto Mode",
      "units": "",
      "access": "W",
      "states": "0=Manual; 1=Auto (default)"
    },
    {
      "type": "BV",
      "instance": 199,
      "name": "BV:Enable_PresenceDI_199",
      "description": "Presence Enable DI",
      "units": "",
      "access": "W",
      "states": "0=disable; 1=enable"
    },
    {
      "type": "BV",
      "instance": 200,
      "name": "BV:HeaderIconModbus_FrostProtection_200",
      "description": "Icon Modbus frost protection",
      "units": "",
      "access": "W",
      "states": "0=inactive (default); 1=active"
    },
    {
      "type": "BV",
      "instance": 201,
      "name": "BV:HeaderIconModbus_WindowContact_201",
      "description": "Icon Modbus window contact",
      "units": "",
      "access": "W",
      "states": "0=inactive (default); 1=active"
    },
    {
      "type": "BV",
      "instance": 202,
      "name": "BV:HeaderIconModbus_DewPoint_202",
      "description": "Icon Modbus dew point (condensation)",
      "units": "",
      "access": "W",
      "states": "0=inactive (default); 1=active"
    },
    {
      "type": "BV",
      "instance": 203,
      "name": "BV:HeaderIconModbus_ECO_203",
      "description": "Icon Modbus ECO",
      "units": "",
      "access": "W",
      "states": "0=inactive (default); 1=active"
    },
    {
      "type": "BV",
      "instance": 204,
      "name": "BV:HeaderIconModbus_Error_204",
      "description": "Icon Modbus Error",
      "units": "",
      "access": "W",
      "states": "0=inactive (default); 1=active"
    },
    {
      "type": "BV",
      "instance": 205,
      "name": "BV:HeaderIconModbus_ConfigMode_205",
      "description": "Icon Modbus Config Mode",
      "units": "",
      "access": "W",
      "states": "0=inactive (default); 1=active"
    },
    {
      "type": "BV",
      "instance": 210,
      "name": "BV:Enable_FrostProtectionDI_210",
      "description": "Icon DI frost protection",
      "units": "",
      "access": "W",
      "states": "0=disable; 1=enable"
    },
    {
      "type": "BV",
      "instance": 211,
      "name": "BV:Enable_WindowContactDI_211",
      "description": "Icon DI window contact",
      "units": "",
      "access": "W",
      "states": "0=disable; 1=enable"
    },
    {
      "type": "BV",
      "instance": 212,
      "name": "BV:Enable_DewPointDI_212",
      "description": "Icon DI dew point",
      "units": "",
      "access": "W",
      "states": "0=disable; 1=enable"
    },
    {
      "type": "BV",
      "instance": 213,
      "name": "BV:Enable_ECODI_213",
      "description": "Icon DI ECO",
      "units": "",
      "access": "W",
      "states": "0=disable; 1=enable"
    },
    {
      "type": "BV",
      "instance": 214,
      "name": "BV:Enable_ErrorDI_214",
      "description": "Icon DI Error",
      "units": "",
      "access": "W",
      "states": "0=disable; 1=enable"
    },
    {
      "type": "BV",
      "instance": 96,
      "name": "BV:SP1_AutoMode_96",
      "description": "Sun Protect 1 automatic",
      "units": "",
      "access": "W",
      "states": "0=automatic inactive (default); 1=automatic active"
    },
    {
      "type": "BV",
      "instance": 97,
      "name": "BV:SP2_AutoMode_97",
      "description": "Sun Protect 2 automatic",
      "units": "",
      "access": "W",
      "states": "0=automatic inactive (default); 1=automatic active"
    },
    {
      "type": "BV",
      "instance": 116,
      "name": "BV:L1_AutoMode_116",
      "description": "Light 1 automatic",
      "units": "",
      "access": "W",
      "states": "0=automatic inactive (default); 1=automatic active"
    },
    {
      "type": "BV",
      "instance": 117,
      "name": "BV:L2_AutoMode_117",
      "description": "Light 2 automatic",
      "units": "",
      "access": "W",
      "states": "0=automatic inactive (default); 1=automatic active"
    },
    {
      "type": "BV",
      "instance": 136,
      "name": "BV:L1_LightStatus_136",
      "description": "Light 1 status",
      "units": "",
      "access": "W",
      "states": "0=Light off (default); 1=Light on"
    },
    {
      "type": "BV",
      "instance": 137,
      "name": "BV:L2_LightStatus_137",
      "description": "Light 2 status",
      "units": "",
      "access": "W",
      "states": "0=Light off (default); 1=Light on"
    },
    {
      "type": "CSV",
      "instance": 2300,
      "name": "CSV:TempS1Int_Label_2300",
      "description": "Temp Sensor 1 int. Label; Max. 12 characters. One register in UTF16 format, Latin and Cyrillic",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 2400,
      "name": "CSV:HumS1Int_Label_2400",
      "description": "Humidity Sensor 1 int. Label; Max. 12 characters. One register in UTF16 format, Latin and Cyrillic",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 2500,
      "name": "CSV:CO2S1Int_Label_2500",
      "description": "CO2 Sensor 1 int. Label; Max. 12 characters. One register in UTF16 format, Latin and Cyrillic",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 2600,
      "name": "CSV:VOCS1Int_Label_2600",
      "description": "VOC Sensor 1 int. Label; Max. 12 characters. One register in UTF16 format, Latin and Cyrillic",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 2900,
      "name": "CSV:TempS2Ext_Label_2900",
      "description": "Temp Sensor 2 ext. Label; Max. 12 characters. One register in UTF16 format, Latin and Cyrillic",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 3000,
      "name": "CSV:TempS3Bus_Label_3000",
      "description": "Temp Sensor 3 bus Label; Max. 12 characters. One register in UTF16 format, Latin and Cyrillic",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 3100,
      "name": "CSV:HumS2Bus_Label_3100",
      "description": "Humidity Sensor 2 bus Label; Max. 12 characters. One register in UTF16 format, Latin and Cyrillic",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 3200,
      "name": "CSV:CO2S2Bus_Label_3200",
      "description": "CO2 Sensor 2 bus Label; Max. 12 characters. One register in UTF16 format, Latin and Cyrillic",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 3300,
      "name": "CSV:VOCS2Bus_Label_3300",
      "description": "VOC Sensor 2 bus Label; Max. 12 characters. One register in UTF16 format, Latin and Cyrillic",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 3400,
      "name": "CSV:PMS2Bus_Label_3400",
      "description": "PM Sensor 2 bus Label; Max. 12 characters. One register in UTF16 format, Latin and Cyrillic",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 3500,
      "name": "CSV:PressureS2Bus_Label_3500",
      "description": "Pressure 2 bus Label; Max. 12 characters. One register in UTF16 format, Latin and Cyrillic alphabet",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 3750,
      "name": "CSV:Fan_Label_3750",
      "description": "Fan Label; Max. 12 characters. One register in UTF16 format, Latin and Cyrillic alphabet per character",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 4250,
      "name": "CSV:SP1_Label_4250",
      "description": "Sun Protect 1 Label; Max. 12 characters. One register in UTF16 format, Latin and Cyrillic alphabet",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 4300,
      "name": "CSV:SP2_Label_4300",
      "description": "Sun Protect 2 Label; Max. 12 characters. One register in UTF16 format, Latin and Cyrillic alphabet",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 5350,
      "name": "CSV:L1_Label_5350-5361",
      "description": "Light 1 Label; Max. 12 characters. One register in UTF16 format, Latin and Cyrillic alphabet per",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 5400,
      "name": "CSV:L2_Label_5400",
      "description": "Light 2 Label; Max. 12 characters. One register in UTF16 format, Latin and Cyrillic alphabet per",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "DTV",
      "instance": 2018,
      "name": "DTV:Date_Time_2018",
      "description": "Date Time (winter time); 01.01.2000 00:00:00 – 31.12.2100 23:59:59 (no wildcard and special values)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 2000,
      "name": "IV:Device_Type_2000",
      "description": "Device Type; 0..2 = internally assigned 3 = RYMASKON 130x interface, no control outputs 4 =",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 2001,
      "name": "IV:Firmware_2001",
      "description": "Firmware; 1011…9999",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 2002,
      "name": "IV:ProdDate_2002",
      "description": "Prod. Date (month/year); 123…1260",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 2003,
      "name": "IV:OperationDays_2003",
      "description": "Operation Days (in days); 0…15000 days",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 2004,
      "name": "IV:BusAddress_2004",
      "description": "Bus Address; 0…127 (default 0)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 2005,
      "name": "IV:Baudrate_2005",
      "description": "Baudrate",
      "units": "",
      "access": "R",
      "states": "0=9600 Bd; 1=19200 Bd; 2=38400 Bd (default); 3=57600 Bd; 4=115200 Bd"
    },
    {
      "type": "IV",
      "instance": 2006,
      "name": "IV:Parity_StopBits_2006",
      "description": "Parity / Stop Bits",
      "units": "",
      "access": "R",
      "states": "0=None (none, 1 stop bit, default); 1=EVEN (even); 2=ODD (odd); 3=None (none, 2 stop bits)"
    },
    {
      "type": "IV",
      "instance": 3749,
      "name": "IV:Fan_Control_3749",
      "description": "Fan Control",
      "units": "",
      "access": "R",
      "states": "0=no fan control; 1=with fan control"
    },
    {
      "type": "IV",
      "instance": 4200,
      "name": "IV:SP_NumOfCircuits_4200",
      "description": "Sun Protect circuits",
      "units": "",
      "access": "R",
      "states": "0=no sun protect adjustment; 1=1 sun protect circuit; 2=2 sun protect circuits"
    },
    {
      "type": "IV",
      "instance": 5300,
      "name": "IV:L_NumOfCircuits_5300",
      "description": "Light Circuits",
      "units": "",
      "access": "R",
      "states": "0=no light adjustment; 1=1 light circuit; 2=2 light circuits"
    },
    {
      "type": "IV",
      "instance": 2025,
      "name": "IV:InternalError_2025_bitField",
      "description": "Internal Error",
      "units": "",
      "access": "R",
      "states": "0=no error (default); 1=error"
    },
    {
      "type": "IV",
      "instance": 126,
      "name": "IV:D1Input_Status_126",
      "description": "D1 Input Status",
      "units": "",
      "access": "R",
      "states": "0=DI1 open (default); 1=DI1 closed"
    },
    {
      "type": "IV",
      "instance": 127,
      "name": "IV:D2Input_Status_127",
      "description": "D2 Input Status",
      "units": "",
      "access": "R",
      "states": "0=DI2 open (default); 1=DI2 closed"
    },
    {
      "type": "IV",
      "instance": 300,
      "name": "IV:CO2S1Int_ResetAutozero_300",
      "description": "CO2 Sensor 1 int. reset auto zero",
      "units": "",
      "access": "W",
      "states": "0=OFF; 1=ON"
    },
    {
      "type": "IV",
      "instance": 302,
      "name": "IV:CO2S1Int_AutoCalibr_302",
      "description": "CO2 Sensor 1 int. auto calibration",
      "units": "",
      "access": "W",
      "states": "0=OFF; 1=ON (default)"
    },
    {
      "type": "IV",
      "instance": 404,
      "name": "IV:OpMode_Status_404",
      "description": "OpMode Status",
      "units": "",
      "access": "W",
      "states": "0=Off (default); 1=Cooling; 2=Heating"
    },
    {
      "type": "IV",
      "instance": 405,
      "name": "IV:Presence_Status_405",
      "description": "Presence Status",
      "units": "",
      "access": "R",
      "states": "0=unoccupied; 1=occupied (default)"
    },
    {
      "type": "IV",
      "instance": 406,
      "name": "IV:Fan_AutoMode_406",
      "description": "Fan Auto Mode",
      "units": "",
      "access": "W",
      "states": "0=Manual; 1=Auto (default)"
    },
    {
      "type": "IV",
      "instance": 407,
      "name": "IV:Setpoint_Fan_Level_407",
      "description": "Fan Level",
      "units": "",
      "access": "W",
      "states": "0=Off; 1=Level 1 (Default); 2=Level 2; 3=Level 3; 4=Level 4; 5=Level 5"
    },
    {
      "type": "IV",
      "instance": 408,
      "name": "IV:HeaderIconStatus_408_bitField",
      "description": "Header Icon/Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 409,
      "name": "IV:RCBBMS_409_bitField",
      "description": "Room Climate Controlled By BMS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 410,
      "name": "IV:Presence_Mod_410",
      "description": "Presence Modbus",
      "units": "",
      "access": "W",
      "states": "0=unoccupied; 1=occupied; 2=occupied via unit (default)"
    },
    {
      "type": "IV",
      "instance": 411,
      "name": "IV:HeaderIconModbus_411_bitField",
      "description": "Header Icon Modbus",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 412,
      "name": "IV:Enable_PresenceDI_412",
      "description": "Enable Presence DI",
      "units": "",
      "access": "W",
      "states": "0=disable; 1=enable (default)"
    },
    {
      "type": "IV",
      "instance": 413,
      "name": "IV:Enable_IconDI_413_bitField",
      "description": "Enable Icons DI",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 700,
      "name": "IV:SP_AutoMode_700_bitField",
      "description": "Sun protect auto mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 720,
      "name": "IV:SP1_KeyStatus_720",
      "description": "Sun protect 1 key status",
      "units": "",
      "access": "W",
      "states": "0=no key pressed (default); 1=down short press; 2=down long press; 3=up short press; 4=up long press; 5=down pressed (only mode hold key); 6=up pressed (only mode hold key)"
    },
    {
      "type": "IV",
      "instance": 730,
      "name": "IV:SP2_KeyStatus_730",
      "description": "Sun protect 2 key status",
      "units": "",
      "access": "W",
      "states": "0=no key pressed (default); 1=down short press; 2=down long press; 3=up short press; 4=up long press; 5=down pressed (only mode hold key); 6=up pressed (only mode hold key)"
    },
    {
      "type": "IV",
      "instance": 1100,
      "name": "IV:L_AutoMode_1100_bitField",
      "description": "Light auto mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 1102,
      "name": "IV:L_LightStatus_1102_bitField",
      "description": "Light status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 1120,
      "name": "IV:L1_KeyStatus_1120",
      "description": "Light 1 key status",
      "units": "",
      "access": "W",
      "states": "0=no key pressed (default); 1=down short press; 2=down long press; 3=up short press; 4=up long press; 5=down pressed (only mode hold key); 6=up pressed (only mode hold key)"
    },
    {
      "type": "IV",
      "instance": 1130,
      "name": "IV:L2_KeyStatus_1130",
      "description": "Light 2 key status",
      "units": "",
      "access": "W",
      "states": "0=no key pressed (default); 1=down short press; 2=down long press; 3=up short press; 4=up long press; 5=down pressed (only mode hold key); 6=up pressed (only mode hold key)"
    },
    {
      "type": "IV",
      "instance": 1600,
      "name": "IV:ChangeOver_Status_1600",
      "description": "Change-Over Status",
      "units": "",
      "access": "R",
      "states": "0=Change-Over inactive (default); 1=Cooling Mode (Heating blocked); 2=Heatinge Mode (Cooling blocked)"
    },
    {
      "type": "IV",
      "instance": 1602,
      "name": "IV:ChangeOver_Modbus_1602",
      "description": "Change-Over Modbus",
      "units": "",
      "access": "W",
      "states": "0=Change-Over inactive; 1=Cooling Mode (Heating blocked); 2=Heatinge Mode (Cooling blocked); 3=Change-Over by DI/Temp (default)"
    },
    {
      "type": "IV",
      "instance": 1607,
      "name": "IV:ContrOpMode_Setpoint_1607",
      "description": "Controller OpMode",
      "units": "",
      "access": "W",
      "states": "0=OFF; 1=Cooling Auto (Heating blocked); 2=Heating Auto (Cooling deaktiviert); 3=Cooling and Heating Auto"
    },
    {
      "type": "IV",
      "instance": 1611,
      "name": "IV:RODO_OutHeat_BMSContr_1611",
      "description": "RO/DO Output Heating BMS Contr.",
      "units": "",
      "access": "W",
      "states": "0=RO / DO Heating open; 1=RO / DO Heating closed"
    },
    {
      "type": "IV",
      "instance": 1612,
      "name": "IV:RO/DO_OutCool_BMSContr_1612",
      "description": "RO/DO Output Cooling BMS Contr.",
      "units": "",
      "access": "W",
      "states": "0=RO / DO Cooling open; 1=RO / DO Cooling closed"
    },
    {
      "type": "IV",
      "instance": 1615,
      "name": "IV:RO/DO_OutFan_BMSContr_1615",
      "description": "RO/DO Output Fan BMS Contr.",
      "units": "",
      "access": "W",
      "states": "0=OFF; 1=Level 1; 2=Level 2; 3=Level 3"
    },
    {
      "type": "IV",
      "instance": 1620,
      "name": "IV:RODO_Heat_Value_1620",
      "description": "RO/DO Heating",
      "units": "",
      "access": "R",
      "states": "0=open; 1=closed"
    },
    {
      "type": "IV",
      "instance": 1621,
      "name": "IV:RODO_Cool_Value_1621",
      "description": "RO/DO Cooling",
      "units": "",
      "access": "R",
      "states": "0=open; 1=closed"
    },
    {
      "type": "IV",
      "instance": 1623,
      "name": "IV:RODO_Fan_Level_1623",
      "description": "RODO Fan",
      "units": "",
      "access": "R",
      "states": "0=all Relays open (fan off); 1=Relay 1 closed (fan level 1); 2=Relay 2 closed (fan level 2); 3=Relay 3 closed (fan level 3)"
    },
    {
      "type": "IV",
      "instance": 2008,
      "name": "IV:PIN_2008",
      "description": "PIN for the display menu; 0000…9999 (default 1111)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 2009,
      "name": "IV:Language_2009",
      "description": "Language",
      "units": "",
      "access": "W",
      "states": "0=German; 1=English (default); 2=Spanish; 3=French; 4=Italian; 5=Russian"
    },
    {
      "type": "IV",
      "instance": 2010,
      "name": "IV:Temp_Unit_2010",
      "description": "Temp Unit",
      "units": "",
      "access": "W",
      "states": "0=°F; 1=°C (default)"
    },
    {
      "type": "IV",
      "instance": 2011,
      "name": "IV:Display_Brightness_2011",
      "description": "Display Brightness (when active)",
      "units": "",
      "access": "W",
      "states": "0=auto (default) 1…100 %"
    },
    {
      "type": "IV",
      "instance": 2012,
      "name": "IV:ScreenSaver_Timeout_2012",
      "description": "Screen Saver Timeout",
      "units": "",
      "access": "W",
      "states": "0=deactivated 1…60=1…60s (default 20s)"
    },
    {
      "type": "IV",
      "instance": 2013,
      "name": "IV:SaveToEEPROM_2013",
      "description": "Save To NVRAM (EEPROM)",
      "units": "",
      "access": "W",
      "states": "0=normal (default); 1=save"
    },
    {
      "type": "IV",
      "instance": 2015,
      "name": "IV:Time_Format_2015",
      "description": "Time Format",
      "units": "",
      "access": "W",
      "states": "0=12h (am/pm); 1=24h (default); 2=nothing displayed"
    },
    {
      "type": "IV",
      "instance": 2016,
      "name": "IV:Date_Format_2016",
      "description": "Date Format",
      "units": "",
      "access": "W",
      "states": "0=week day DD.MM. (default); 1=week day MM.DD; 2=nothing displayed"
    },
    {
      "type": "IV",
      "instance": 2017,
      "name": "IV:Time_SetSummerWinter_2017",
      "description": "Summer Time Region (Summer / Winter)",
      "units": "",
      "access": "W",
      "states": "0=Europe; 1=USA; 2=no time change (default, winter time)"
    },
    {
      "type": "IV",
      "instance": 2024,
      "name": "IV:Display_Darkmode_2024",
      "description": "Darkmode",
      "units": "",
      "access": "W",
      "states": "0=Light display mode (default); 1=Dark display mode (darkmode)"
    },
    {
      "type": "IV",
      "instance": 2313,
      "name": "IV:TempS1Int_AveragingTime_2313",
      "description": "Temp Sensor 1 int. Averaging Time",
      "units": "",
      "access": "W",
      "states": "0=4s (default); 1=8s; 2=16s; 3=32s"
    },
    {
      "type": "IV",
      "instance": 2317,
      "name": "IV:TempS1Int_EnableInSensorMenu_2317",
      "description": "Temp Sensor 1 int. Enable in Sensor Menu",
      "units": "",
      "access": "W",
      "states": "0=disable (default); 1=enable"
    },
    {
      "type": "IV",
      "instance": 2318,
      "name": "IV:TempS1Int_EnableColourScale_2318",
      "description": "Temp Sensor 1 int. Show Colour Scale",
      "units": "",
      "access": "W",
      "states": "0=disable; 1=enable (default)"
    },
    {
      "type": "IV",
      "instance": 2413,
      "name": "IV:HumS1Int_AveragingTime_2413",
      "description": "Humidity Sensor 1 int. Averaging Time",
      "units": "",
      "access": "W",
      "states": "0=4s (default); 1=8s; 2=16s; 3=32s"
    },
    {
      "type": "IV",
      "instance": 2417,
      "name": "IV:HumS1Int_EnableInSensorMenu_2417",
      "description": "Humidity Sensor 1 int. Enable in Sensor",
      "units": "",
      "access": "W",
      "states": "0=disable; 1=enable (default)"
    },
    {
      "type": "IV",
      "instance": 2418,
      "name": "IV:HumS1Int_EnableColourScale_2418",
      "description": "Humidity Sensor 1 int. Show Colour Scale",
      "units": "",
      "access": "W",
      "states": "0=disable; 1=enable (default)"
    },
    {
      "type": "IV",
      "instance": 2513,
      "name": "IV:CO2S1Int_AveragingTime_2513",
      "description": "CO2 Sensor 1 int. Averaging Time",
      "units": "",
      "access": "W",
      "states": "0=4s (default); 1=8s; 2=16s; 3=32s"
    },
    {
      "type": "IV",
      "instance": 2517,
      "name": "IV:CO2S1Int_EnableInSensorMenu_2517",
      "description": "CO2 Sensor 1 int. Enable in Sensor Menu",
      "units": "",
      "access": "W",
      "states": "0=disable; 1=enable (default)"
    },
    {
      "type": "IV",
      "instance": 2518,
      "name": "IV:CO2S1Int_EnableColourScale_2518",
      "description": "CO2 Sensor 1 int. Show Colour Scale",
      "units": "",
      "access": "W",
      "states": "0=disable; 1=enable (default)"
    },
    {
      "type": "IV",
      "instance": 2613,
      "name": "IV:VOCS1Int_AveragingTime_2613",
      "description": "VOC Sensor 1 int. Averaging Time",
      "units": "",
      "access": "W",
      "states": "0=4s (default); 1=8s; 2=16s; 3=32s"
    },
    {
      "type": "IV",
      "instance": 2617,
      "name": "IV:VOCS1Int_EnableInSensorMenu_2617",
      "description": "VOC Sensor 1 int. Enable in Sensor Menu",
      "units": "",
      "access": "W",
      "states": "0=disable; 1=enable (default)"
    },
    {
      "type": "IV",
      "instance": 2618,
      "name": "IV:VOCS1Int_EnableColourScale_2618",
      "description": "VOC Sensor 1 int. Show Colour Scale",
      "units": "",
      "access": "W",
      "states": "0=disable; 1=enable (default)"
    },
    {
      "type": "IV",
      "instance": 2913,
      "name": "IV:TempS2Ext_AveragingTime_2913",
      "description": "Temp Sensor 2 ext. Averaging Time",
      "units": "",
      "access": "W",
      "states": "0=4s (default); 1=8s; 2=16s; 3=32s"
    },
    {
      "type": "IV",
      "instance": 2917,
      "name": "IV:TempS2Ext_EnableInSensorMenu_2917",
      "description": "Temp Sensor 2 ext. Enable in Sensor Menu",
      "units": "",
      "access": "W",
      "states": "0=disable; 1=enable (default)"
    },
    {
      "type": "IV",
      "instance": 2918,
      "name": "IV:TempS2Ext_EnableColourScale_2918",
      "description": "Temp Sensor 2 ext. Show Colour Scale",
      "units": "",
      "access": "W",
      "states": "0=disable; 1=enable (default)"
    },
    {
      "type": "IV",
      "instance": 3017,
      "name": "IV:TempS3Bus_EnableInSensorMenu_3017",
      "description": "Temp Sensor 3 bus Enable in Sensor menu",
      "units": "",
      "access": "W",
      "states": "0=disable; 1=enable (default)"
    },
    {
      "type": "IV",
      "instance": 3018,
      "name": "IV:TempS3Bus_EnableColourScale_3018",
      "description": "Temp Sensor 3 bus Show Colour Scale",
      "units": "",
      "access": "W",
      "states": "0=disable; 1=enable (default)"
    },
    {
      "type": "IV",
      "instance": 3117,
      "name": "IV:HumS2Bus_EnableInSensorMenu_3117",
      "description": "Humidity Sensor 2 bus Enable in Sensor",
      "units": "",
      "access": "W",
      "states": "0=disable; 1=enable (default)"
    },
    {
      "type": "IV",
      "instance": 3118,
      "name": "IV:HumS2Bus_EnableColourScale_3118",
      "description": "Humidity Sensor 2 bus Show Colour Scale",
      "units": "",
      "access": "W",
      "states": "0=disable; 1=enable (default)"
    },
    {
      "type": "IV",
      "instance": 3217,
      "name": "IV:CO2S2Bus_EnableInSensorMenu_3217",
      "description": "CO2 Sensor 2 bus Enable in Sensor Menu",
      "units": "",
      "access": "W",
      "states": "0=disable; 1=enable (default)"
    },
    {
      "type": "IV",
      "instance": 3218,
      "name": "IV:CO2S2Bus_EnableColourScale_3218",
      "description": "CO2 Sensor 2 bus Enable in Sensor Menu",
      "units": "",
      "access": "W",
      "states": "0=disable; 1=enable (default)"
    },
    {
      "type": "IV",
      "instance": 3316,
      "name": "IV:VOCS2Bus_Unit_3316",
      "description": "VOC Sensor 2 bus unit",
      "units": "",
      "access": "W",
      "states": "0=ppb; 1=% (default)"
    },
    {
      "type": "IV",
      "instance": 3317,
      "name": "IV:VOCS2Bus_EnableInSensorMenu_3317",
      "description": "VOC Sensor 2 bus Enable in Sensor Menu",
      "units": "",
      "access": "W",
      "states": "0=disable; 1=enable (default)"
    },
    {
      "type": "IV",
      "instance": 3318,
      "name": "IV:VOCS2Bus_EnableColourScale_3318",
      "description": "VOC Sensor 2 bus Show Colour Scale",
      "units": "",
      "access": "W",
      "states": "0=disable; 1=enable (default)"
    },
    {
      "type": "IV",
      "instance": 3417,
      "name": "IV:PMS2Bus_EnableInSensorMenu_3417",
      "description": "PM Sensor 2 bus Enable in Sensor Menu",
      "units": "",
      "access": "W",
      "states": "0=disable; 1=enable (default)"
    },
    {
      "type": "IV",
      "instance": 3418,
      "name": "IV:PMS2Bus_EnableColourScale_3418",
      "description": "PM Sensor 2 bus Show Colour Scale",
      "units": "",
      "access": "W",
      "states": "0=disable; 1=enable (default)"
    },
    {
      "type": "IV",
      "instance": 3516,
      "name": "IV:PressureS2Bus_Unit_3516",
      "description": "Pressure 2 bus Unit",
      "units": "",
      "access": "W",
      "states": "0=Pa; 1=hPa (default); 2=mbar; 3=inWC"
    },
    {
      "type": "IV",
      "instance": 3517,
      "name": "IV:PressureS2Bus_EnableInSensorMenu_3517",
      "description": "Pressure 2 bus Enable in Sensor Menu",
      "units": "",
      "access": "W",
      "states": "0=disable; 1=enable (default)"
    },
    {
      "type": "IV",
      "instance": 3518,
      "name": "IV:PressureS2Bus_EnableColourScale_3518",
      "description": "Pressure 2 bus Show Colour Scale",
      "units": "",
      "access": "W",
      "states": "0=disable; 1=enable (default)"
    },
    {
      "type": "IV",
      "instance": 3600,
      "name": "IV:Setpoint_Temp_Offset_StepSize_3600",
      "description": "Temp Setpoint Offset Step Size",
      "units": "",
      "access": "W",
      "states": "0=0,1°; 1=0,2°; 2=0,5° (default, bei °C); 3=1° (default °F)"
    },
    {
      "type": "IV",
      "instance": 3601,
      "name": "IV:OpMode_Display_3601",
      "description": "Display OpMode",
      "units": "",
      "access": "W",
      "states": "0=disabled Icon; 1=enabled Icon with color change in red, blue, gray (default); 2=enabled Icon without color change (gray only)"
    },
    {
      "type": "IV",
      "instance": 3602,
      "name": "IV:Setpoint_Temp_Display_3602",
      "description": "Display Temp Setpoint",
      "units": "",
      "access": "W",
      "states": "0=nothing displayed; 1=Temp Setpoint Absolute (default); 2=Temp Setpoint Offset Alternative:; 3=Display Humidity Sensor 1 int; 4=Display CO2 Sensor 1 int; 5=Display VOC Sensor 1 int ppb; 6=Display VOC Sensor 1 int %; 7=reserved; 8=Display Temp Sensor 2 ext; 9=Display Temp Sensor 3 Bus; 10=Display Humidity Sensor 2 Bus; 11=Display CO2 Sensor 2 Bus; 12=Display VOC Sensor Bus ppb; 13=Display PM Sensor 2 Bus; 14=Display Pressure Sensor 2 Bus"
    },
    {
      "type": "IV",
      "instance": 3650,
      "name": "IV:CurrentTemp_Mapping_3650",
      "description": "Current Temp Mapping",
      "units": "",
      "access": "W",
      "states": "0=internal temperature sensor (default); 1=external temperature sensor (input must be configured accordingly); 2=Bus"
    },
    {
      "type": "IV",
      "instance": 3651,
      "name": "IV:CurrentTemp_Display_3651",
      "description": "Display Current Temp",
      "units": "",
      "access": "W",
      "states": "0=nothing displayed; 1=Display Current Temp (default); 2=Display Humidity Sensor 1 int; 3=Display CO2 Sensor 1 int; 4=reserved; 5=Display VOC Sensor 1 Int %; 6=reserved; 7=reserved; 8=reserved; 9=Display Humidity Sensor 2 Bus; 10=Display CO2 Sensor 2 Bus; 11=Display VOC Sensor Bus ppb; 12=Display PM Sensor 2 Bus; 13=Display Pressure Sensor 2 Bus"
    },
    {
      "type": "IV",
      "instance": 3762,
      "name": "IV:Fan_NumberOfSteps_3762",
      "description": "Number of Fan Steps",
      "units": "",
      "access": "W",
      "states": "1=1; 2=1 - 2; 3=1 - 2 - 3; 4=1 - 2 - 3 - 4; 5=1 - 2 - 3 - 4 - 5 (Default)"
    },
    {
      "type": "IV",
      "instance": 3763,
      "name": "IV:Fan_EnableAutoOff_3763",
      "description": "Enable Fan Auto/Off",
      "units": "",
      "access": "W",
      "states": "0=disable; 1=OFF; 2=Auto; 3=Auto + OFF (Default)"
    },
    {
      "type": "IV",
      "instance": 3764,
      "name": "IV:Fan_DisplayInTempMenu_3764",
      "description": "Display Fan In Temp Menu",
      "units": "",
      "access": "W",
      "states": "0=disabled (default); 1=enabled"
    },
    {
      "type": "IV",
      "instance": 3800,
      "name": "IV:Presence_Function_3800",
      "description": "Presence Function",
      "units": "",
      "access": "W",
      "states": "0=(default) If Presence Status is \"unoccupied\", the touch keys for temperature, fan and light/sun protection are blocked for value chang . Navigation through all menus and waking up from the screen saver are retained. Changing Presence Status to \"occupied\" and enabling all keys for value chang is carried out by presence touch key, by bus or by configured DI input.; 1=If Presence Status is \"unoccupied\", all buttons remain active (value change and navigation through the menus). Pressing any touch key changes the status to \"occupied\".; 2=If Presence Status is \"unoccupied\", the touch keys for temperature, fan and light/sunshade as well as the sensor touch key remain full active (changing values and navigating through the menus). The Presence Status remains \"unoccupied\" until the presence button, bus or a configured DI input changes to \"occupied\"."
    },
    {
      "type": "IV",
      "instance": 3801,
      "name": "IV:Enable_PresenceDI_Reboot_3801",
      "description": "Presence Enable DI Reboot",
      "units": "",
      "access": "W",
      "states": "0=disable; 1=enable (default)"
    },
    {
      "type": "IV",
      "instance": 3802,
      "name": "IV:Enable_IconDI_Reboot_3802_bitField",
      "description": "Icon Enable DI Reboot",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 3900,
      "name": "IV:Input1_Config_3900",
      "description": "Input 1 Config",
      "units": "",
      "access": "W",
      "states": "0=deactivated (default); 1=External temperature sensor NTC10K; 2=DI as pure bus value; 3=DI window contact NO contact; 4=DI window contact NC contact; 5=DI dew point monitors NO contact; 6=DI dew point monitors NC contact; 7=DI presence contact NO contact; 8=DI presence contact NC contact; 9=DI keycard NO contact; 10=DI keycard NC contact; 11=DI alarm NO contact; 12=DI alarm NC contact; 13=DI antifreeze protection NO contact; 14=DI antifreeze protection NC contact; 15=DI ECO NO contact; 16=DI ECO NC contact; 17=Change Over - Cooling (Contact open), Heating (contact closed); 18=Change Over - Heating (Contact open), Cooling (contact closed)"
    },
    {
      "type": "IV",
      "instance": 3901,
      "name": "IV:Input2_Config_3901",
      "description": "Input 2 Config",
      "units": "",
      "access": "W",
      "states": "0=deactivated (default); 1=reserved; 2=DI as pure bus value; 3=DI window contact NO contact; 4=DI window contact NC contact; 5=DI dew point monitors NO contact; 6=DI dew point monitors NC contact; 7=DI presence contact NO contact; 8=DI presence contact NC contact; 9=DI keycard NO contact; 10=DI keycard NC contact; 11=DI alarm NO contact; 12=DI alarm NC contact; 13=DI antifreeze protection NO contact; 14=DI antifreeze protection NC contact; 15=DI ECO NO contact; 16=DI ECO NC contact; 17=Change Over - Cooling (Contact open), Heating (contact closed); 18=Change Over - Heating (Contact open), Cooling (contact closed)"
    },
    {
      "type": "IV",
      "instance": 4201,
      "name": "IV:SP_Display_4201",
      "description": "Sun protect display",
      "units": "",
      "access": "W",
      "states": "0=Position and angle shown on the display deactivated; 1=Position and angle shown on the display activated (default)"
    },
    {
      "type": "IV",
      "instance": 4263,
      "name": "IV:SP1_OpMode_4263",
      "description": "Sun Protect 1 OpMode",
      "units": "",
      "access": "W",
      "states": "0=short-long key (default); 1=hold key; 2=setpoint mode"
    },
    {
      "type": "IV",
      "instance": 4264,
      "name": "IV:SP1_Type_4264",
      "description": "Sun Protect 1 Type",
      "units": "",
      "access": "W",
      "states": "0=Sun protection position; 1=Slat angle; 2=Sun protection position + slat angle (default)"
    },
    {
      "type": "IV",
      "instance": 4313,
      "name": "IV:SP2_OpMode_4313",
      "description": "Sun Protect 2 OpMode",
      "units": "",
      "access": "W",
      "states": "0=short-long key (default); 1=hold key; 2=setpoint mode"
    },
    {
      "type": "IV",
      "instance": 4314,
      "name": "IV:SP2_Type_4314",
      "description": "Sun Protect 2 Type",
      "units": "",
      "access": "W",
      "states": "0=Sun protection position; 1=Slat angle; 2=Sun protection position + slat angle (default)"
    },
    {
      "type": "IV",
      "instance": 5301,
      "name": "IV:L_Display_5301",
      "description": "Light display",
      "units": "",
      "access": "W",
      "states": "0=Display of the dimming value or ON/OFF on the display deactivated; 1=Display of the dimming value or ON/OFF on the display activated (default)"
    },
    {
      "type": "IV",
      "instance": 5363,
      "name": "IV:L1_Dimmable_5363",
      "description": "Light 1 Dimmable",
      "units": "",
      "access": "W",
      "states": "0=Light dimming deactivated; 1=Light dimming activated (default)"
    },
    {
      "type": "IV",
      "instance": 5364,
      "name": "IV:L1_OpMode_5364",
      "description": "Light 1 OpMode",
      "units": "",
      "access": "W",
      "states": "0=short-long key (default); 1=hold key; 2=setpoint mode"
    },
    {
      "type": "IV",
      "instance": 5413,
      "name": "IV:L2_Dimmable_5413",
      "description": "Light 2 Dimmable",
      "units": "",
      "access": "W",
      "states": "0=Light dimming deactivated; 1=Light dimming activated (default)"
    },
    {
      "type": "IV",
      "instance": 5414,
      "name": "IV:L2_OpMode_5414",
      "description": "Light 2 OpMode",
      "units": "",
      "access": "W",
      "states": "0=short-long key (default); 1=hold key; 2=Setpoint mode"
    },
    {
      "type": "IV",
      "instance": 7040,
      "name": "IV:TP1_Activate_7040",
      "description": "Time Programm 1 Activate",
      "units": "",
      "access": "W",
      "states": "0=disable (default); 1=enable"
    },
    {
      "type": "IV",
      "instance": 7041,
      "name": "IV:TP1_EventDay_7041",
      "description": "Time Programm 1 Event Day",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 7044,
      "name": "IV:TP1_RegisterAddress_7044",
      "description": "Time Programm 1 Register Address; n/a",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 7045,
      "name": "IV:TP1_RegisterNewValue_7045",
      "description": "Time Programm 1 Register New Value; n/a",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 7510,
      "name": "IV:TP1_Activate_7510",
      "description": "Time Programm 48 Activate",
      "units": "",
      "access": "W",
      "states": "0=disable (default); 1=enable"
    },
    {
      "type": "IV",
      "instance": 7511,
      "name": "IV:TP1_EventDay_7511",
      "description": "Time Programm 48 Event Day; 0…127, days are bit coded",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 7514,
      "name": "IV:TP1_RegisterAddress_7514",
      "description": "Time Programm 48 Register Address; n/a",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 7515,
      "name": "IV:TP1_RegisterNewValue_7515",
      "description": "Time Programm 48 Register New Value; n/a",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 8001,
      "name": "IV:Setpoint_Temp_Offs_PresChange_8001",
      "description": "Setpoint Temp Offset Presence Change",
      "units": "",
      "access": "W",
      "states": "0=Reset Setpoint Temp; 1=Reset Setpoint Temp"
    },
    {
      "type": "IV",
      "instance": 8002,
      "name": "IV:Occupied_OverrECO_8002",
      "description": "Setpoint Temp Offset Presence Change",
      "units": "",
      "access": "W",
      "states": "0=Presence has no effect; 1=Presence (occupied)"
    },
    {
      "type": "IV",
      "instance": 8003,
      "name": "IV:ContrTyp_Heating_8003",
      "description": "Controller Typ Heating",
      "units": "",
      "access": "W",
      "states": "0=PI controller (default); 1=ON/OFF controller"
    },
    {
      "type": "IV",
      "instance": 8004,
      "name": "IV:ContrTyp_Cooling_8004",
      "description": "Controller Typ Cooling",
      "units": "",
      "access": "W",
      "states": "0=PI controller (default); 1=ON/OFF controller"
    },
    {
      "type": "IV",
      "instance": 8005,
      "name": "IV:PWM_CycleTime_8005",
      "description": "PWM Cycle Time; 5…60 minutes (default 30",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 8019,
      "name": "IV:ManipVarMin_Behave_8019",
      "description": "Manipulated Variable Min. Behavior",
      "units": "",
      "access": "W",
      "states": "0=At least the set minimum; 1=Heating/cooling power is"
    },
    {
      "type": "IV",
      "instance": 8020,
      "name": "IV:Out6WayValve_8020",
      "description": "Output 6-Way-Valve",
      "units": "",
      "access": "W",
      "states": "0=6-way valve inactive (default); 1=6-way valve general; 2=cooling…heating=2…10 V (e.g. Belimo); 3=heating…cooling=2…10 V (e.g. Belimo, inverted); 4=cooling…heating=0…10 V (DN15, e.g. Sauter); 5=heating…cooling=0…10 V (DN15, e.g. Sauter, inverted); 6=cooling…heating=0…10 V (DN20, e.g. Sauter); 7=heating…cooling=0…10 V (DN20, e.g. Sauter, inverted); 8=0...100% heating=0…10 V; 9=0...100% cooling=0…10 V; 10=0...100% heating=10…0 V; 11=0...100% cooling=10…0 V"
    },
    {
      "type": "IV",
      "instance": 8025,
      "name": "IV:AODirection_Heating_8025",
      "description": "AO Direction Heating",
      "units": "",
      "access": "W",
      "states": "0=0…10 V (NC actuators,; 1=10…0 V (NO actuators)"
    },
    {
      "type": "IV",
      "instance": 8026,
      "name": "IV:AODirection_Cooling_8026",
      "description": "AO Direction Cooling",
      "units": "",
      "access": "W",
      "states": "0=0…10 V (NC actuators,; 1=10…0 V (NO actuators)"
    },
    {
      "type": "IV",
      "instance": 8027,
      "name": "IV:RODODirection_Heating_8027",
      "description": "Wirkrichtung RODO Heizen",
      "units": "",
      "access": "W",
      "states": "0=Normally open (NC; 1=Normally closed (NO"
    },
    {
      "type": "IV",
      "instance": 8028,
      "name": "IV:RODODirection_Cooling_8028",
      "description": "RODO Direction Heating",
      "units": "",
      "access": "W",
      "states": "0=Normally open (NC; 1=Normally closed (NO"
    },
    {
      "type": "IV",
      "instance": 8031,
      "name": "IV:FanMapping_8031",
      "description": "Fan Mapping",
      "units": "",
      "access": "W",
      "states": "0=no assignment to a controller; 1=cooling and heating (default); 2=cooling; 3=heating; 4=humidity (internal sensor); 5=humidity (external sensor); 6=CO2 (internal sensor); 7=CO2 (external sensor); 8=VOC % (internal sensor); 9=VOC (external sensor)"
    },
    {
      "type": "IV",
      "instance": 8043,
      "name": "IV:2.ContrLoop_SensMapping_8043",
      "description": "2. Control Sensor Mapping",
      "units": "",
      "access": "W",
      "states": "1=external temperature sensor (default); 2=bus temperature sensor"
    },
    {
      "type": "IV",
      "instance": 8044,
      "name": "IV:2.ContrLoopType_8044",
      "description": "2. Control Loop Type",
      "units": "",
      "access": "W",
      "states": "0=PI controller; 1=ON/OFF controller; 2=secondary control loop inactive (default)"
    },
    {
      "type": "IV",
      "instance": 8050,
      "name": "IV:UnderfloorHeatProtection_Sensor_8050",
      "description": "Underfloor Heat Protection Sensor",
      "units": "",
      "access": "W",
      "states": "0=none (Temp limit for underfloor heating inactive, default); 1=external temperature sensor; 2=bus temperature sensor"
    },
    {
      "type": "IV",
      "instance": 8053,
      "name": "IV:ContrOpMode_AfterReboot_8053",
      "description": "Controller OpMode After Reboot",
      "units": "",
      "access": "W",
      "states": "0=OFF; 1=Cooling Auto (Heating blocked); 2=Heating Auto (Cooling deaktiviert); 3=Cooling and Heating Auto (default)"
    },
    {
      "type": "IV",
      "instance": 8054,
      "name": "IV:CangeOver_DITemp_8054",
      "description": "Cange-Over_DI-Temp",
      "units": "",
      "access": "W",
      "states": "0=Change-Over inactive (default); 1=DI 1 - Cooling (Contact open), Heating (contact closed); 2=DI 1 - Heating (Contact open), Cooling (contact closed); 3=DI 2 - Cooling (Contact open), Heating (contact closed); 4=DI 2 - Heating (Contact open), Cooling (contact closed); 5=external temperature sensor; 6=bus temperature sensor"
    },
    {
      "type": "IV",
      "instance": 8201,
      "name": "IV:ContrTyp_RCV_8201",
      "description": "Control Type RCV",
      "units": "",
      "access": "W",
      "states": "0=PI controller (default); 1=ON/OFF controller"
    },
    {
      "type": "Other",
      "instance": 7042,
      "name": "TV:TP1_EventHour_7042",
      "description": "Time Programm 1 Event Hour and Minute; 00:00…23:59 (no wildcard and special value)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "Other",
      "instance": 7512,
      "name": "TV:TP48_EventHour_7042",
      "description": "Time Programm 48 Event Hour and Minute; 00:00…23:59 (no wildcard and special value)",
      "units": "",
      "access": "W",
      "states": ""
    }
  ]
}
