{
  "manufacturer": "SAUTER",
  "manufacturer_slug": "sauter",
  "model": "ASV3 VAV Compact Controller (ASV305BF7xxxW)",
  "model_slug": "asv3-vav-compact-controller",
  "aliases": [
    "ASV3",
    "ASV305BF7",
    "ASV305BF7XXXW",
    "SAUTER ASV3",
    "EY-RU305F700xW"
  ],
  "equipment_type": "VAV box controller (compact, built-in damper drive)",
  "applies_to": "SAUTER ASV305BF7xxxW compact VAV controllers (damper actuator with built-in pressure sensor), optionally with EY-RU305F700xW room units.",
  "summary": "The SAUTER ASV3 is a compact VAV controller: damper actuator, differential pressure sensor and airflow/temperature control in one unit, with BACnet MS/TP. Its object list exposes the hardware I/O, airflow and temperature setpoints and limits, PID tuning, room-unit (HMI) display settings, occupancy and cool/heat mode, plus many internal calculation objects.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "From section 8, BACnet Objects List, tables 1-3 (manual pages 30-45).",
    "Objects printed as \"Not use\" (18 objects) are left out. Objects marked \"Internal Use\" or \"Arithmetic Operation\" are kept but are not meant for BMS use.",
    "Access follows the Read/Write column; rows with \"-\" or no entry are listed as read-only.",
    "AV 47 and AV 90 print \"0\" in the unit column; it is left blank here. Several names are placeholders (AV-103, BV-35) with the meaning in the description.",
    "The note under table 2: AV present values map to Modbus holding registers 40001-40500 as 10x integers; defaults in brackets are fixed and only change in DDC programming."
  ],
  "source": {
    "title": "Manual SAUTER ASV3",
    "doc_number": null,
    "revision_date": null,
    "url": "https://www.sauter-controls.com/wp-content/uploads/2021/08/Manual-SAUTER-ASV3.pdf"
  },
  "integration": {
    "summary": "Command occupancy (BV 1) and cool/heat mode (BV 2), set the cooling and heating setpoints (AV 33, AV 37) or the airflow limits, and read the current airflow, damper position and room temperature. Damper and airflow overrides (BV 5 with AV 6, BV 6 with AV 12) are available for balancing.",
    "minimum_points": [
      {
        "ref": "BV 1",
        "name": "VAV box Occupied/ unoccupied",
        "why": "Occupied/unoccupied: 1 = occupied"
      },
      {
        "ref": "BV 2",
        "name": "Cool/Heat mode",
        "why": "0 = cooling, 1 = heating"
      },
      {
        "ref": "AV 33",
        "name": "Cooling setpoint",
        "why": "Room cooling setpoint"
      },
      {
        "ref": "AV 37",
        "name": "Heating set point",
        "why": "Room heating setpoint"
      },
      {
        "ref": "AV 4",
        "name": "Current VAV airflow",
        "why": "Measured VAV airflow"
      },
      {
        "ref": "AV 5",
        "name": "VAV demand airflow",
        "why": "Airflow demand"
      },
      {
        "ref": "AV 61",
        "name": "Current VAV position feedback (0- 100)",
        "why": "Damper position feedback, 0-100 %"
      },
      {
        "ref": "AV 23",
        "name": "HMI Temperature sensor",
        "why": "Room temperature from the HMI room unit"
      },
      {
        "ref": "BV 10",
        "name": "No Airflow in main duct",
        "why": "Duct airflow alarm, 1 = no airflow"
      }
    ],
    "enable": "Occupancy is BV 1 (VAV box Occupied/unoccupied); Cool/Heat mode is BV 2. Overrides: Override airflow control (BV 5) with Forced airflow control (AV 6), Damper override (BV 6) with AV 12.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "BACnet MS/TP: MAC address on DIP switch SW8 (switches 1-7, binary); baud on SW4 S1/S2: 9600 (off/off), 19200 (on/off), 38400 (off/on), 76800 (on/on).",
      "SW4 S3 is the MS/TP end-of-line terminating resistor (factory off).",
      "Device instance is set from the BMS, the PC tool or an EY-RU305F700xW room unit; AV 0 shows it (default 1000, the PC tool value must be divided by 10).",
      "Sauter suggests no more than 22 controllers per MS/TP segment."
    ],
    "gotchas": [
      "Many objects, mostly from AV 57 and BV 46 upward, are marked Internal use or Arithmetic Operation (calculation buffers); do not write them.",
      "Airflow units follow Airflow display unit select (AV 29).",
      "Cooling and heating airflow limits (AV 7-10) and setpoint limits are stored settings; do not write them cyclically."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 0,
      "name": "Temp",
      "description": "Ai0 for NTC sensor, Digital Input (Dry Contact); Selected models only",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1,
      "name": "ADC",
      "description": "Ai1 for 0-10VDC; Selected models only",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "NTC",
      "description": "For Knob thermostat NTC temperature sensor (Internal Use)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "VR",
      "description": "For Knob thermostat VR temperature setpoint (Internal Use)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "Air Pressure",
      "description": "For DP sensor (Internal Use)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "Air Flow",
      "description": "For VAV box airflow (Internal Use)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 14,
      "name": "AO0",
      "description": "Ao0 For 0-10VDC (Heating Valve Output); Selected models only",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 15,
      "name": "AO1",
      "description": "Ao1 for 0-10VDC; Selected models only",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 0,
      "name": "BACnet device instance number",
      "description": "0-9999; The value in PC configuration software must be divided by 10.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "DDC Program Version",
      "description": "0-999999999",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "VAV box K factor",
      "description": "0-1000",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "VAV box inlet diameter mm",
      "description": "100=4” 125=5” 150=6” 200=8” 250=10” 300=12” 350=14” 400=16”",
      "units": "mm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "Current VAV airflow",
      "description": "0-9999",
      "units": "L/s, CFM, CMH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "VAV demand airflow",
      "description": "0-9999",
      "units": "L/s, CFM, CMH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Forced airflow control",
      "description": "0-9999",
      "units": "L/s, CFM, CMH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "Cooling maximum airflow",
      "description": "AV8-9999",
      "units": "L/s, CFM, CMH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "Cooling minimum airflow",
      "description": "0-AV7",
      "units": "L/s, CFM, CMH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "Heating maximum airflow",
      "description": "AV10-9999",
      "units": "L/s, CFM, CMH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "Heating minimum airflow",
      "description": "0-AV9",
      "units": "L/s, CFM, CMH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "VAV damper position (0-10)",
      "description": "0-10; Modbus HMI value is 10 times of this value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "VAV damper override position (0-10)",
      "description": "0-10",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "Damper actuator travel time",
      "description": "0-999",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "Heating floating valve travel time",
      "description": "0-999",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "Cooling PID parameter- Kp",
      "description": "0-3276",
      "units": "°C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "Cooling PID parameter- Ki",
      "description": "0-3276",
      "units": "%/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "Heating PID parameter- Kp",
      "description": "0-3276",
      "units": "°C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "Heating PID parameter- Ki",
      "description": "0-3276",
      "units": "%/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "Dead band for temperature control",
      "description": "0-3276",
      "units": "°C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "HMI Temperature sensor display /Pressure display PA",
      "description": "0-100",
      "units": "°C or Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "HMI Humidity sensor display /ID address",
      "description": "0-100; For EY-RU305F7002WH and EY-RU305F7003W",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "PPM/RPM/Time display select",
      "description": "0-100; For EY-RU305F7003W",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "HMI Temperature sensor",
      "description": "0-100",
      "units": "°C/°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "HMI Humidity sensor",
      "description": "0-100; For EY-RU305F7002W and EY-RU305F7003W",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "HMI CO2 sensor",
      "description": "0-9999; For EY-RU305F7003W",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "Airflow display unit select",
      "description": "0=LPS 0.1=CFM 0.2=CMH",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "Alarm code",
      "description": "No define",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "HMI pushbutton lock level",
      "description": "0=No Lock 1=Temp Lock 2=All Lock",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "HMI backlight",
      "description": "0-100",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "Cooling setpoint",
      "description": "av34-av35",
      "units": "°C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "Cooling set point high limit",
      "description": "av35-9999",
      "units": "°C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "Cooling set point low limit",
      "description": "0-av34",
      "units": "°C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "set up/down step",
      "description": "0.1/0.2/0.5/1",
      "units": "°C/°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "Heating set point",
      "description": "AV39-38",
      "units": "°C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "Heating set point high limit",
      "description": "AV39-9999",
      "units": "°C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "Heating set point low limit",
      "description": "0-AV39",
      "units": "°C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "HMI Version",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "HMI Password",
      "description": "0-199; Value is mulitply by 10",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "HMI Temperature sensor offset",
      "description": "-10~10(0.1)",
      "units": "°C/°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "HMI Humidity sensor offset",
      "description": "-30~30(1); For EY-RU305F7002WH and EY-RU305F7003W",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "CO2 or Termperature set point (for ai1 set point)",
      "description": "0-3276",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "CO2 PID parameter- Kp (for ai1)",
      "description": "0-3276",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "CO2 PID parameter- Ki (for ai1)",
      "description": "0-3276",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "CO2 value(for ai1 or HMI CO2)",
      "description": "0-9999",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "ai1 for 0-10 v (CO2 or Temperature sensor) input",
      "description": "0-10",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "ai1 for (Co2 sensor or Temperature) input scale min.",
      "description": "0-AV52",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "ai1 for (Co2 sensor or Temperature) input scale max.",
      "description": "AV52-9999",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "Air flow PID output",
      "description": "Internal use",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "Cooling temp setpoint+DB",
      "description": "Internal use",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "heating temp setpoint- DB",
      "description": "Internal use",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "Ai0 mode select",
      "description": "0=not use, 1=Occupied, Unoccupied2=NTC thermistor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "Current VAV position feedback (0- 100)",
      "description": "0-100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "Damper min. position selection",
      "description": "Internal use",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "Cooling set point",
      "description": "Internal use",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "HMI Temp. display- Fahrenheit",
      "description": "Internal use",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "HMI Temp. setpoint- Fahrenheit",
      "description": "Internal use",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "Internal Calculation for AI0/AI1",
      "description": "Internal Calculation for AI0/AI1 10k thermistor or Average Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "Ai1 mode select",
      "description": "0-7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "Actual airflow",
      "description": "Internal use",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 69,
      "name": "Heating mode select",
      "description": "0-5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "Cooling PID out",
      "description": "0-100",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "Airflow correction value",
      "description": "Internal use",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 72,
      "name": "AV-72",
      "description": "Internal use",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 73,
      "name": "Cooling maximum airflow",
      "description": "Internal use",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 74,
      "name": "Cooling minimum airflow",
      "description": "Internal use",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 75,
      "name": "AV-75",
      "description": "Buffer - Setpoint for airflow PID",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 76,
      "name": "AV-76",
      "description": "Buffer-Damper Position Calculation stage (1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 77,
      "name": "Airflow PID parameter-Kp",
      "description": "Internal use",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 78,
      "name": "Airflow PID parameter-Ki",
      "description": "Internal use",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 79,
      "name": "AV-79",
      "description": "Internal use",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 80,
      "name": "Damper Override Position",
      "description": "0-100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 83,
      "name": "AV-83",
      "description": "Buffer-Damper position calculation stage (2)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 84,
      "name": "AV-84",
      "description": "Buffer-Damper position calculation stage (3)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 85,
      "name": "Override air flow control",
      "description": "",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 88,
      "name": "Heating PID Output",
      "description": "0-100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 89,
      "name": "Heating maximum airflow",
      "description": "",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 90,
      "name": "Heating temp. setpoint",
      "description": "Internal use",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 91,
      "name": "Heating min airflow",
      "description": "Internal use",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 92,
      "name": "AV-92",
      "description": "Buffer- travel time counter A",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 93,
      "name": "AV-93",
      "description": "Buffer-cooling demand airflow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 94,
      "name": "AV-94",
      "description": "Buffer-heating demand airflow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 95,
      "name": "AV-95",
      "description": "Buffer- Damper travel time A",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 96,
      "name": "AV-96",
      "description": "Buffer- travel time counter B",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 97,
      "name": "AV-97",
      "description": "Buffer- Damper travel time B",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 98,
      "name": "AV-98",
      "description": "Buffer- Mode judgment A",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 99,
      "name": "AV-99",
      "description": "Buffer- Mode judgment B",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100,
      "name": "AV-100",
      "description": "Buffer- Damper travel time C",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101,
      "name": "AV-101",
      "description": "°C value of cooling setpoint",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 102,
      "name": "AV-102",
      "description": "°F value of cooling setpoint",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 103,
      "name": "AV-103",
      "description": "°C value of cooling temp setpoint high limit",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 104,
      "name": "AV-104",
      "description": "°F value of cooling temp setpoint high limit",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 105,
      "name": "AV-105",
      "description": "1 stage heating temp. setpoint",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 106,
      "name": "AV-106",
      "description": "°F value of temp set point low limit",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 107,
      "name": "AV-107",
      "description": "°C value of temp set point low limit",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 108,
      "name": "AV-108",
      "description": "2 stage heating temp. setpoint",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 109,
      "name": "AV-109",
      "description": "Cooling output for airflow PID calculation",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 111,
      "name": "AV-111",
      "description": "Setpoint Value for Cooling temperature PID",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 112,
      "name": "AV-112",
      "description": "Present Value for Cooling Temperature PID",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 113,
      "name": "AV-113",
      "description": "Actual airflow - filtered",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 115,
      "name": "AV-115",
      "description": "Counter (0-AV117)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 117,
      "name": "AV-117",
      "description": "Output sampling 2.2sec",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 118,
      "name": "Demand VAV Position",
      "description": "VAV position control output, 0-100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 119,
      "name": "AV-119",
      "description": "Counter for DP changes, 0-25",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 120,
      "name": "AV-120",
      "description": "Heating floating output, 0-100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 121,
      "name": "VAV Off-min position",
      "description": "0-100; BV59 is the mode select for this",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 122,
      "name": "AV-122",
      "description": "Arithmetic Operation (AV75- AV124)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 123,
      "name": "AV-123",
      "description": "Arithmetic Operation (AV75+AV124)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 124,
      "name": "AV-124",
      "description": "Dead band for air flow control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 125,
      "name": "AV-125",
      "description": "Arithmetic Operation Air flow unit",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 126,
      "name": "AV-126",
      "description": "Air flow display for HMI",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 127,
      "name": "AV-127",
      "description": "Humidity offset for HMI",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "Over Current",
      "description": "Actuator DC motor over current (Internal Use); For Calculation of running time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "Over Current",
      "description": "Actuator DC motor over current (Internal Use); For Calculation of running time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 6,
      "name": "Open Damper",
      "description": "Damper actuator open control (Internal Use); For Calculation of running time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 7,
      "name": "Close Damper",
      "description": "Damper actuator close control (Internal Use); For Calculation of running time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 8,
      "name": "DO0",
      "description": "DO0 for 24VAC; Selected models only",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 9,
      "name": "DO1",
      "description": "DO1 for 24VAC; Selected models only",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 0,
      "name": "Master/Slave Mode,",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Slave, 1=Master"
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "VAV box Occupied/ unoccupied",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Unoccupied, 1=Occupied"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "Cool/Heat mode",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Cooling, 1=Heating"
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "HMI Temperature display type_ Present value/ Set point value",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Present value, 1=Set point value"
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "BV-4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "Override airflow control",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "Damper override",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "Override VAV airflow zero calibration",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "BV-8",
      "description": "Internal use",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "BV-9",
      "description": "Internal use",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "No Airflow in main duct",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Airflow, 1=No Airflow"
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "Need lower temp. air for AHU",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "Alarm for 90% of the airflow achieve for more than 300 Sec – Cooling Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "Alarm for 90% of the airflow achieve for more than 300 Sec – Heating Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "BV-14",
      "description": "Internal use",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "BV-15",
      "description": "Internal use",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "BV-16",
      "description": "Internal use",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "BV-17",
      "description": "Internal use",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "BV-18",
      "description": "Internal use",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "BV-19",
      "description": "Internal use",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "Alarm icon",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "Lock icon",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "Valve icon",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "Cooling icon",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "Heating icon",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "Fan Icon",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "Sleep Icon",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "Unoccupied Icon",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "Tool Icon",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "Sending / Calculating Icon",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "ON/OFF icon",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "Button pressed (alarm reset)",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "ON/OFF control status",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "ON/OFF is allowed",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Allow, 1=Prohibit"
    },
    {
      "type": "BV",
      "instance": 34,
      "name": "HMI Temperature setting is allowed",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Allow, 1=Prohibit"
    },
    {
      "type": "BV",
      "instance": 35,
      "name": "BV-35",
      "description": "HMI humidity setting is allowed; For EY-RU305F7002W",
      "units": "",
      "access": "W",
      "states": "0=Allow, 1=Prohibit"
    },
    {
      "type": "BV",
      "instance": 36,
      "name": "BV-36",
      "description": "HMI CO2 setting is allowed; For EY-RU305F7003W",
      "units": "",
      "access": "W",
      "states": "0=Allow, 1=Prohibit"
    },
    {
      "type": "BV",
      "instance": 37,
      "name": "BV-37",
      "description": "HMI pressure setting is allowed",
      "units": "",
      "access": "W",
      "states": "0=Allow, 1=Prohibit"
    },
    {
      "type": "BV",
      "instance": 38,
      "name": "Deg C/F Unit display select",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=DegC, 1=DegF"
    },
    {
      "type": "BV",
      "instance": 39,
      "name": "Deg/Pa display select",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Deg, 1=Pa"
    },
    {
      "type": "BV",
      "instance": 40,
      "name": "24hr/12hr time mode select",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=24 hr, 1=12 hr"
    },
    {
      "type": "BV",
      "instance": 41,
      "name": "Humidity display",
      "description": "For EY-RU305F7002W",
      "units": "",
      "access": "R",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 42,
      "name": "ID address display",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 43,
      "name": "Clock display",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 44,
      "name": "PPM display",
      "description": "For EY-RU305F7003W",
      "units": "",
      "access": "R",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 45,
      "name": "RPM display",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 46,
      "name": "BV-46",
      "description": "Internal use",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 47,
      "name": "BV-47",
      "description": "Internal use",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 48,
      "name": "BV-48",
      "description": "Internal use",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 49,
      "name": "CO2 control",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=ai1 co2 sensor, 1=HMI co2 sensor"
    },
    {
      "type": "BV",
      "instance": 50,
      "name": "BV-50",
      "description": "Internal use",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 51,
      "name": "VAV/CAV mode select",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=VAV, 1=CAV"
    },
    {
      "type": "BV",
      "instance": 52,
      "name": "BV-52",
      "description": "Arithmetic Operation-Off delay 160 sec after BV55",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 53,
      "name": "BV-53",
      "description": "Arithmetic Operation- BV104 & !BV52",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 54,
      "name": "BV-54",
      "description": "Arithmetic Operation- AV113 is within AV122~AV123",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 55,
      "name": "BV-55",
      "description": "Arithmetic Operation- On delay 5sec after BO54",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 56,
      "name": "BV-56",
      "description": "Arithmetic Operation- BV62 & BV38",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 57,
      "name": "BV-57",
      "description": "Arithmetic Operation- AV33 changes>.1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 58,
      "name": "BV-58",
      "description": "Arithmetic Operation- AV34 changes>.1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 59,
      "name": "Power off min open/min flow select",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=min VAV open position, 1=Vmin"
    },
    {
      "type": "BV",
      "instance": 60,
      "name": "Ai1control mode disable/ enable 0- 10VDC",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Disable, 1=Enable"
    },
    {
      "type": "BV",
      "instance": 61,
      "name": "BV-61",
      "description": "Arithmetic Operation- AV35 changes>.1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 62,
      "name": "BV-62",
      "description": "Arithmetic Operation- BV57 or BV58 or BV61",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 63,
      "name": "BV-63",
      "description": "Damper end position",
      "units": "",
      "access": "R",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 64,
      "name": "BV-64",
      "description": "Arithmetic Operation- one shot BV63",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 66,
      "name": "BV-66",
      "description": "Arithmetic Operation- one shot BV63",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 67,
      "name": "BV-67",
      "description": "Arithmetic Operation- CounterCountCompletion of BO6 once per 5000 sec",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 68,
      "name": "BV-68",
      "description": "Arithmetic Operation- AV98=1",
      "units": "",
      "access": "R",
      "states": "1=AV98"
    },
    {
      "type": "BV",
      "instance": 69,
      "name": "BV-69",
      "description": "Arithmetic Operation- one shot BO6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 70,
      "name": "BV-70",
      "description": "Arithmetic Operation- BV68 or BV80",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 71,
      "name": "BV-71",
      "description": "Arithmetic Operation- Ondelay 1sec after BO7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 72,
      "name": "BV-72",
      "description": "Arithmetic Operation- V95>2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 73,
      "name": "BV-73",
      "description": "Arithmetic Operation- AV99=1",
      "units": "",
      "access": "R",
      "states": "1=AV99"
    },
    {
      "type": "BV",
      "instance": 74,
      "name": "BV-74",
      "description": "Arithmetic Operation- BV73 & BV71",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 75,
      "name": "BV-75",
      "description": "Arithmetic Operation-Off delay 160 sec after Initial",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 76,
      "name": "BV-76",
      "description": "Arithmetic Operation- one shot bv63",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 77,
      "name": "BV-77",
      "description": "Arithmetic Operation- CounterCountCompletion of BO7 once per 5000 sec",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 78,
      "name": "BV-78",
      "description": "Arithmetic Operation- AV99 is not equal to 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 79,
      "name": "BV-79",
      "description": "Arithmetic Operation- one shot BO7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 80,
      "name": "BV-80",
      "description": "Arithmetic Operation- BV71 & BV78",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 84,
      "name": "BV-84",
      "description": "Arithmetic Operation- BV101 or BV32",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 85,
      "name": "BV-85",
      "description": "Arithmetic Operation- one shot BV89",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 86,
      "name": "BV-86",
      "description": "Arithmetic Operation- one shot BV27",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 87,
      "name": "BV-87",
      "description": "Arithmetic Operation- BV2 & BV84",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 88,
      "name": "BV-88",
      "description": "Arithmetic Operation-!BV2 & BV84",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 89,
      "name": "BV-89",
      "description": "Arithmetic Operation- BV83+BV81",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 90,
      "name": "BV-90",
      "description": "Internal use",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 91,
      "name": "BV-91",
      "description": "Internal use",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 92,
      "name": "BV-92",
      "description": "Internal use",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 93,
      "name": "BV-93",
      "description": "Internal use",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 94,
      "name": "BV-94",
      "description": "Internal use",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 95,
      "name": "BV-95",
      "description": "Internal use",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 96,
      "name": "BV-96",
      "description": "Internal use",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 97,
      "name": "BV-97",
      "description": "Internal use",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 98,
      "name": "BV-98",
      "description": "Internal use",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 99,
      "name": "BV-99",
      "description": "Internal use",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 100,
      "name": "BV-100",
      "description": "Internal use",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 101,
      "name": "BV-101",
      "description": "Internal use",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 102,
      "name": "BV-102",
      "description": "Internal use",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 103,
      "name": "BV-103",
      "description": "Arithmetic Operation-one shot BV7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 104,
      "name": "BV-104",
      "description": "Arithmetic Operation- CounterCountCompletion of BV105 once per AV117 sec",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 105,
      "name": "BV-105",
      "description": "Arithmetic Operation- Counter Start Initial=1",
      "units": "",
      "access": "R",
      "states": "1=Counter Start Initial"
    },
    {
      "type": "BV",
      "instance": 106,
      "name": "BV-106",
      "description": "Arithmetic Operation-AI12 changes>2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 107,
      "name": "BV-107",
      "description": "Arithmetic Operation-one shot BV106",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 108,
      "name": "BV-108",
      "description": "Arithmetic Operation- BV107 changes count>25",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 109,
      "name": "BV-109",
      "description": "Arithmetic Operation- AV75 changes>2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 110,
      "name": "BV-110",
      "description": "Arithmetic Operation- AV68 is w tihin 0~10",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 111,
      "name": "BV-111",
      "description": "Arithmetic Operation- BV103 & BV110",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 112,
      "name": "BV-112",
      "description": "Internal use",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 113,
      "name": "Stage 1 Heating",
      "description": "Internal use",
      "units": "",
      "access": "R",
      "states": "0=Not active, 1=Active"
    },
    {
      "type": "BV",
      "instance": 114,
      "name": "Stage 2 Heating",
      "description": "Internal use",
      "units": "",
      "access": "R",
      "states": "0=Not active, 1=Active"
    },
    {
      "type": "BV",
      "instance": 115,
      "name": "BV-115",
      "description": "Internal use",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 116,
      "name": "BV-116",
      "description": "Internal use",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 117,
      "name": "BV-117",
      "description": "Internal use",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 118,
      "name": "Stage 3 Heating",
      "description": "Internal use",
      "units": "",
      "access": "R",
      "states": "0=Not active, 1=Active"
    },
    {
      "type": "BV",
      "instance": 119,
      "name": "Stage heating Bo8",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 120,
      "name": "Stage heating Bo9",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 121,
      "name": "BV-121",
      "description": "Need lower temp. air for AHU (no delay)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 122,
      "name": "BV-122",
      "description": "Need higher temp. air for AHU (no delay)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 124,
      "name": "BV-124",
      "description": "Need more air volume for AHU (no delay)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 127,
      "name": "BV-127",
      "description": "Internal use",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
