{
  "manufacturer": "SCC Inc.",
  "manufacturer_slug": "scc",
  "model": "TS-1100 touchscreen kit for Siemens LMV3 / LMV5 / RWF burner controls (BACnet IP / MS/TP)",
  "short_model": "TS-1100 LMV3/LMV5 touchscreen",
  "model_slug": "ts-1100-touchscreen-kit",
  "aliases": [
    "TS-1100",
    "TS1100",
    "TS Series touchscreen kit",
    "TS... touchscreen kit",
    "SCC TS-1100",
    "LMV5 BACnet",
    "LMV3 BACnet",
    "RWF55 BACnet",
    "RWF40 BACnet"
  ],
  "equipment_type": "Boiler burner management touchscreen with BMS gateway",
  "applies_to": "SCC TS-series touchscreen kits fitted with the optional QuickServer BMS gateway, serving Siemens LMV3/LMV5 burner controls, RWF40/RWF55/RWF10 controllers and the EA annunciator option.",
  "summary": "The TS-1100 touchscreen kit is an HMI for Siemens LMV3/LMV5 linkageless burner controls with an optional RWF load or water-level controller. Its optional gateway serves the same address list over BACnet IP and BACnet MS/TP: burner phase, actuator positions, flame, setpoints, lockout and error history, RWF and feedwater values, EA annunciator inputs, and writable remote mode, setpoint and firing-rate commands for the LMV and RWF.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": 100,
  "access_inferred": false,
  "notes": [
    "The table lists AV/AO and BV/BO for the writable points; AO/BO are the Metasys N2 equivalents, so they are given here as AV and BV.",
    "AI 57 and AI 58 are both printed as FW_Current_SP (AI 57 is the feedwater E2 actual value).",
    "Some names are printed with a space after an underscore (e.g. \"LMV_EH_ Error_Code\", \"EA_ Ana_2_Total\"); kept as printed.",
    "The prose calls AV 21 LMV_Remote_Mode and AV 47 RWF_Remote_Mode; the table names are LMV_Rem_Mode and RWF_Command.",
    "Points marked LMV5... or LMV52... only carry data with those burner controls; RWF40 and EA points need those options.",
    "Units are not given in the table.",
    "This is the touchscreen's own optional BACnet gateway. The Contemporary Controls BASgatewayLX profile for the TS-1100 reads the same data over Modbus RTU but uses its own object numbering and names; see that list if a BASgatewayLX is fitted instead."
  ],
  "source": {
    "title": "TS Series Touchscreen Kits for use with LMV3, LMV5 and RWF... Controls - Installation Instructions",
    "doc_number": "TS-1100",
    "revision_date": "2014-07-18",
    "url": "https://ccontrols.com/support/dp/TS-1100_Installation_Instructions.pdf",
    "unofficial": true,
    "host": "Contemporary Controls (ccontrols.com)"
  },
  "integration": {
    "summary": "Keep BV 1 Active_Connection at 1 by rewriting it at least every 30 seconds, then pick a remote mode: AV 21 = 0 (auto) and write the setpoint to AV 22, or AV 21 = 1 (on) and write the firing rate to AV 23; AV 21 = 2 turns the LMV off. With an RWF, use AV 47 (1 setpoint, 2 full remote) with AV 48/AV 49. Read the burner phase, actual value, flame and alarm points for status.",
    "minimum_points": [
      {
        "ref": "AV 21",
        "name": "LMV_Rem_Mode",
        "why": "LMV remote mode: 0 auto, 1 on, 2 off"
      },
      {
        "ref": "AV 22",
        "name": "LMV_Remote_SP",
        "why": "Remote setpoint W3 (remote mode auto)"
      },
      {
        "ref": "AV 23",
        "name": "LMV_Rem_Output",
        "why": "Remote firing rate (remote mode on)"
      },
      {
        "ref": "BV 1",
        "name": "Active_Connection",
        "why": "BMS heartbeat; write 1 at least every 30 s"
      },
      {
        "ref": "BI 2",
        "name": "Available",
        "why": "Boiler available"
      },
      {
        "ref": "AI 1",
        "name": "LMV_Phase",
        "why": "LMV burner phase"
      },
      {
        "ref": "AI 12",
        "name": "LMV_Actual",
        "why": "Actual temperature / pressure (LMV5)"
      },
      {
        "ref": "AI 10",
        "name": "LMV_Current_Out",
        "why": "Current burner output"
      },
      {
        "ref": "BI 19",
        "name": "LMV_Alarm",
        "why": "LMV alarm"
      },
      {
        "ref": "AI 28",
        "name": "LMV_LO_Error_Code",
        "why": "Current lockout error code (LMV5)"
      }
    ],
    "enable": "Remote mode only works while BV 1 Active_Connection is held at 1 and the remote setpoint is above 0; the LMV local/remote mode then switches automatically. Writing BV 1 = 0 blocks remote mode.",
    "heartbeat": "BV 1 Active_Connection must be written to 1 at least once every 30 seconds; if it is not, the burner returns to local mode.",
    "remote_sensors": null,
    "setup": [
      "Default device instance 100 (set with DEV INS on the touchscreen Unit Type screen).",
      "BACnet IP uses UDP 47808; the gateway's default web address is 192.168.1.67 for changing its IP.",
      "BACnet MS/TP: default MAC 1, 38400 baud, set on the Unit Type screen.",
      "Protocol is chosen with the gateway DIP switches (BACnet IP or MS/TP profiles 1-4)."
    ],
    "gotchas": [
      "Full remote (firing rate) mode is not available on the RWF10; send the firing rate to the LMV3 instead.",
      "BV 35 RWF_Disable = 1 disables the RWF.",
      "AI and BI points are read-only; only the AV and BV points accept writes."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "LMV_Phase",
      "description": "LMV phase",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "LMV_Fuel_Act",
      "description": "LMV position of currently active fuel actuator",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "LMV_Gas_Act",
      "description": "LMV position of gas actuator (LMV5...)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "LMV_Oil_Act",
      "description": "LMV position of oil actuator (LMV5...)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "LMV_Air_Act",
      "description": "LMV position of air actuator",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "LMV_Aux1_Act",
      "description": "LMV position of auxiliary actuator 1 (LMV5...)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "LMV_Aux2_Act",
      "description": "LMV position of auxiliary actuator 2 (LMV5...)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "LMV_Aux3_Act",
      "description": "LMV position of auxiliary actuator 3 (LMV5...)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "LMV_VSD_Value",
      "description": "LMV manipulated variable for VSD (LMV5...)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "LMV_Current_Out",
      "description": "LMV current output",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "LMV_Current_SP",
      "description": "LMV current setpoint / temperature / pressure (LMV5...)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "LMV_Actual",
      "description": "LMV actual value / temperature / pressure (LMV5...)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "LMV_Flame",
      "description": "LMV flame signal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "LMV_Throughput",
      "description": "LMV current fuel throughput (LMV5...)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "LMV_O2_Value",
      "description": "LMV current O2 value (LMV52...)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "LMV_Startups",
      "description": "LMV startup counter total",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "LMV_Hours",
      "description": "LMV hours run total (LMV5...)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "LMV_Supply_Air_Temp",
      "description": "LMV supply air temperature (LMV52...)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "LMV_Flue_Gas_Temp",
      "description": "LMV flue gas temperature (LMV52...)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "LMV_Comb_Eff",
      "description": "LMV combustion efficiency (LMV52...)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "LMV_Rem_Mode",
      "description": "LMV remote mode",
      "units": "",
      "access": "W",
      "states": "0=auto, 1=on, 2=off"
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "LMV_Remote_SP",
      "description": "LMV remote setpoint W3 (remote mode auto)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "LMV_Rem_Output",
      "description": "LMV remote firing rate (remote mode on)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "LMV_Local_SP",
      "description": "LMV local setpoint W1 (LMV5...)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "LMV_Second_SP",
      "description": "LMV local setpoint W2 (LMV5...)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "LMV_Volume_Gas",
      "description": "LMV fuel volume gas (LMV5...)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "LMV_Volume_Oil",
      "description": "LMV fuel volume oil (LMV5...)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "LMV_LO_Error_Code",
      "description": "LMV5 lockout history: current error code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "LMV_LO_Diag_Code",
      "description": "LMV5 lockout history: current diagnostic code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "LMV_LO_Error_Class",
      "description": "LMV5 lockout history: current error class",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "LMV_LO_Error_Phase",
      "description": "LMV5 lockout history: current error phase",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "LMV_LO_Output",
      "description": "LMV5 lockout history: current output",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "LMV_LO_Year",
      "description": "LMV5 lockout history: date, year (two digit)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "LMV_LO_Month",
      "description": "LMV5 lockout history: date, month",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "LMV_LO_Day",
      "description": "LMV5 lockout history: date, day",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "LMV_LO_Hour",
      "description": "LMV5 lockout history: time, hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "LMV_LO_Minute",
      "description": "LMV5 lockout history: time, minutes",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "LMV_LO_Second",
      "description": "LMV5 lockout history: time, seconds",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "LMV_LO_Startups",
      "description": "LMV5 lockout history: startup counter total",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "LMV_LO_Hours",
      "description": "LMV5 lockout history: hours run total",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "LMV_EH_ Error_Code",
      "description": "LMV5 error history: current error code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "LMV_EH_ Diag_Code",
      "description": "LMV5 error history: current diagnostic code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "LMV_EH_ Error_Class",
      "description": "LMV5 error history: current error class",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "LMV_EH_ Error_Phase",
      "description": "LMV5 error history: current error phase",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "LMV_EH_ Output",
      "description": "LMV5 error history: current output",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "LMV_EH_ Startups",
      "description": "LMV5 error history: startup counter total",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "RWF_Command",
      "description": "RWF remote mode",
      "units": "",
      "access": "W",
      "states": "0=local, 1=SP, 2=FR"
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "RWF_Rem_Setpoint",
      "description": "RWF remote setpoint",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "RWF_Rem_Output",
      "description": "RWF remote output",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50,
      "name": "RWF_Actual",
      "description": "RWF actual temperature / pressure (E1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51,
      "name": "RWF_Input_2",
      "description": "RWF actual (E2)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 52,
      "name": "RWF_Input_3",
      "description": "RWF actual temperature (E3)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53,
      "name": "RWF_Current_SP",
      "description": "RWF current setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 54,
      "name": "RWF_Local_SP",
      "description": "RWF local setpoint (SP1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 55,
      "name": "RWF_Second_SP",
      "description": "RWF local setpoint (SP2)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 56,
      "name": "FW_Actual",
      "description": "RWF feedwater actual temperature / pressure (E1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 57,
      "name": "FW_Current_SP",
      "description": "RWF feedwater actual (E2)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 58,
      "name": "FW_Current_SP",
      "description": "RWF feedwater current setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 59,
      "name": "FW_Local_Setpoint",
      "description": "RWF feedwater local setpoint (SP1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 60,
      "name": "EA_Temp",
      "description": "EA temperature output",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 61,
      "name": "EA_Analog_1",
      "description": "EA configurable analog input 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 62,
      "name": "EA_Analog_2",
      "description": "EA configurable analog input 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 63,
      "name": "EA_Analog_3",
      "description": "EA configurable analog input 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 64,
      "name": "EA_Analog_4",
      "description": "EA configurable analog input 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65,
      "name": "EA_RTD_1",
      "description": "EA configurable RTD input 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 66,
      "name": "EA_RTD_2",
      "description": "EA configurable RTD input 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 67,
      "name": "EA_RTD_3",
      "description": "EA configurable RTD input 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 68,
      "name": "EA_Valve_Output",
      "description": "EA valve output",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 69,
      "name": "EA_Ana_1_Total",
      "description": "EA totalized analog input 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 70,
      "name": "EA_ Ana_2_Total",
      "description": "EA totalized analog input 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 71,
      "name": "EA_ Ana_3_Total",
      "description": "EA totalized analog input 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 72,
      "name": "EA_ Ana_4_Total",
      "description": "EA totalized analog input 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "Active_Connection",
      "description": "Active connection from BMS (heartbeat)",
      "units": "",
      "access": "W",
      "states": "0=disable, 1=enable"
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "Available",
      "description": "Boiler available",
      "units": "",
      "access": "R",
      "states": "0=not available, 1=available"
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "Pump_Run",
      "description": "Boiler circulating pump run status",
      "units": "",
      "access": "R",
      "states": "0=idle, 1=running"
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "Pump_Alarm",
      "description": "Boiler circulating pump timed alarm status",
      "units": "",
      "access": "R",
      "states": "0=no alarm, 1=alarm"
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "LMV_Fuel_Type",
      "description": "LMV current type of fuel",
      "units": "",
      "access": "R",
      "states": "0=gas / fuel 0, 1=oil / fuel 1"
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "LMV_Control_Sw",
      "description": "LMV controller on/off",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "LMV_Fan_Contactor",
      "description": "LMV fan contactor contact (LMV5...)",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 8,
      "name": "LMV_Oil_Select",
      "description": "LMV fuel selection oil (LMV5...)",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 9,
      "name": "LMV_Gas_Select",
      "description": "LMV fuel selection gas (LMV5...)",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 10,
      "name": "LMV_Oil_Max_Prs",
      "description": "LMV oil max pressure switch (LMV5...)",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 11,
      "name": "LMV_Oil_Min_Prs",
      "description": "LMV oil min pressure switch (LMV5...)",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 12,
      "name": "LMV_Valve_Proving_Sw",
      "description": "LMV valve proving pressure switch (LMV5...)",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 13,
      "name": "LMV_Safety_Loop",
      "description": "LMV safety loop",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 14,
      "name": "LMV_Gas_Min_Prs",
      "description": "LMV gas min pressure switch",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 15,
      "name": "LMV_Gas_Max_Prs",
      "description": "LMV gas max pressure switch",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 16,
      "name": "LMV_LP",
      "description": "LMV LP",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 17,
      "name": "LMV_Oil_Start_Rel",
      "description": "LMV start release oil",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 18,
      "name": "LMV_Oil_Imm_St",
      "description": "LMV heavy oil immediate release",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 19,
      "name": "LMV_Alarm",
      "description": "LMV alarm",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 20,
      "name": "LMV_Ignition",
      "description": "LMV ignition",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 21,
      "name": "LMV_Start_Signal",
      "description": "LMV start signal / DW valve (LMV5...)",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 22,
      "name": "LMV_Fan_Signal",
      "description": "LMV fan",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 23,
      "name": "LMV_Oil_Pump",
      "description": "LMV oil pump / magnetic coupling (LMV5...)",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 24,
      "name": "LMV_FV_SV_Oil",
      "description": "LMV fuel valve SV oil (LMV5...)",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 25,
      "name": "LMV_FV_V1_Oil",
      "description": "LMV fuel valve V1 oil (LMV5...)",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 26,
      "name": "LMV_FV_V2_Oil",
      "description": "LMV fuel valve V2 oil (LMV5...)",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 27,
      "name": "LMV_FV_V3_Oil",
      "description": "LMV fuel valve V3 oil (LMV5...)",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 28,
      "name": "LMV_FV_SV_Gas",
      "description": "LMV fuel valve SV gas (LMV5...)",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 29,
      "name": "LMV_FV_V1_Gas",
      "description": "LMV fuel valve V1 gas (LMV5...)",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 30,
      "name": "LMV_FV_V2_Gas",
      "description": "LMV fuel valve V2 gas (LMV5...)",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 31,
      "name": "LMV_FV_V3_Gas",
      "description": "LMV fuel valve V3 gas (LMV5...)",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 32,
      "name": "LMV_Local_Remote",
      "description": "LMV local/remote mode",
      "units": "",
      "access": "R",
      "states": "0=local, 1=remote"
    },
    {
      "type": "BI",
      "instance": 33,
      "name": "LMV_LO_Fuel_Type",
      "description": "LMV5 lockout history: fuel selected",
      "units": "",
      "access": "R",
      "states": "0=gas / fuel 0, 1=oil / fuel 1"
    },
    {
      "type": "BI",
      "instance": 34,
      "name": "LMV_EH_ Fuel_Type",
      "description": "LMV5 error history: fuel selected",
      "units": "",
      "access": "R",
      "states": "0=gas / fuel 0, 1=oil / fuel 1"
    },
    {
      "type": "BV",
      "instance": 35,
      "name": "RWF_Disable",
      "description": "RWF remote disable",
      "units": "",
      "access": "W",
      "states": "0=enable, 1=disable"
    },
    {
      "type": "BI",
      "instance": 36,
      "name": "RWF_Rem_Override",
      "description": "RWF40 management system thermostat override",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 37,
      "name": "RWF_D2_Status",
      "description": "RWF40 binary input 2 closed",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 38,
      "name": "RWF_Thermostat",
      "description": "RWF40 thermostat function active",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 39,
      "name": "RWF_K6_Relay",
      "description": "RWF40 limit comparator active",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 40,
      "name": "RWF_Status",
      "description": "RWF40 not optioned or RWF55",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 41,
      "name": "FW_D2_Status",
      "description": "RWF40 feedwater binary input 2 closed",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 42,
      "name": "FW_High_Water",
      "description": "RWF40 feedwater high water",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 43,
      "name": "FW_Low_Water",
      "description": "RWF40 feedwater low water",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 44,
      "name": "FW_Status",
      "description": "RWF40 feedwater not optioned or RWF55",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 45,
      "name": "EA_Annun_1",
      "description": "EA annunciation input 1",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 46,
      "name": "EA_Annun_2",
      "description": "EA annunciation input 2",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 47,
      "name": "EA_Annun_3",
      "description": "EA annunciation input 3",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 48,
      "name": "EA_Annun_4",
      "description": "EA annunciation input 4",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 49,
      "name": "EA_Annun_5",
      "description": "EA annunciation input 5",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 50,
      "name": "EA_Annun_6",
      "description": "EA annunciation input 6",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 51,
      "name": "EA_Annun_7",
      "description": "EA annunciation input 7",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 52,
      "name": "EA_Annun_8",
      "description": "EA annunciation input 8",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 53,
      "name": "EA_Annun_9",
      "description": "EA annunciation input 9",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 54,
      "name": "EA_Annun_10",
      "description": "EA annunciation input 10",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 55,
      "name": "EA_Annun_11",
      "description": "EA annunciation input 11",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 56,
      "name": "EA_Annun_12",
      "description": "EA annunciation input 12",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 57,
      "name": "EA_Annun_13",
      "description": "EA annunciation input 13",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    },
    {
      "type": "BI",
      "instance": 58,
      "name": "EA_Status",
      "description": "EA not optioned",
      "units": "",
      "access": "R",
      "states": "0=inactive, 1=active"
    }
  ]
}
