{
  "manufacturer": "Schneider Electric",
  "manufacturer_slug": "schneider-electric",
  "model": "EM3570 series DIN Ethernet energy meter (BACnet IP)",
  "model_slug": "em3570",
  "aliases": [
    "EM3570",
    "METSEEM3570",
    "METSEEM3570A",
    "METSEEM3570X",
    "METSEEM3570AX",
    "EM70",
    "EM3570 BACnet"
  ],
  "equipment_type": "Power and energy meter (BACnet IP)",
  "applies_to": "Schneider Electric EM3570 series three-phase DIN-rail Ethernet energy meters (LVCT or Rogowski inputs, with or without power supply module), firmware 1.9.0.",
  "summary": "The EM3570 is a compact three-phase DIN meter with two Ethernet ports, BACnet IP, Modbus TCP and SNMP. Its BACnet object list is read-only: Analog Inputs for current, voltage, per-phase and total power, power factor, frequency, delivered and received energy, and present and peak demand, plus Binary Inputs for its two status inputs and alarm relay. Object instances follow the Modbus register numbers.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": "1.9.0 (application 111.241.298)",
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "The PICS lists only object identifiers and names; it gives no units, so units are left blank here.",
    "Only Out_Of_Service and COV_Increment are writable on the AIs, so all objects are read-only data.",
    "Instance numbers match the PowerLogic meter register scheme (e.g. AI 3060 Active Power - Total).",
    "The demand peak current objects are printed as 'Dmd - Active Current Ph x Peak'."
  ],
  "integration": {
    "summary": "Give the meter an IP address and device ID, then read total power, delivered energy, demand, power factor, voltage and current. Nothing is controlled over BACnet.",
    "minimum_points": [
      {
        "ref": "AI 3060",
        "name": "Active Power - Total",
        "why": "Total active power"
      },
      {
        "ref": "AI 3204",
        "name": "Active Energy Delvd",
        "why": "Active energy delivered"
      },
      {
        "ref": "AI 3766",
        "name": "Dmd - Active Power Present",
        "why": "Present active power demand"
      },
      {
        "ref": "AI 3084",
        "name": "Power Factor - Total",
        "why": "Total power factor"
      },
      {
        "ref": "AI 3026",
        "name": "Voltage - Avg L-L",
        "why": "Average line-to-line voltage"
      },
      {
        "ref": "AI 3010",
        "name": "Current - Avg",
        "why": "Average phase current"
      },
      {
        "ref": "AI 3110",
        "name": "Frequency",
        "why": "System frequency"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "BACnet IP only (no MS/TP); dual Ethernet ports allow daisy-chaining.",
      "Device Object_Identifier, Object_Name and Location are writable.",
      "No segmentation."
    ],
    "gotchas": [
      "Out_Of_Service is writable on AIs and BIs; leave it false."
    ]
  },
  "source": {
    "title": "EM3570 Protocol Implementation Conformance Statement",
    "doc_number": null,
    "revision_date": "2024-08-06",
    "url": "https://www.bacnetinternational.net/catalog/manu/schneider%20electric/PICS_em3570_pics.pdf",
    "unofficial": true,
    "host": "BACnet International catalog"
  },
  "points": [
    {
      "type": "AI",
      "instance": 3000,
      "name": "Current - Ph A",
      "description": "Current phase A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3002,
      "name": "Current - Ph B",
      "description": "Current phase B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3004,
      "name": "Current - Ph C",
      "description": "Current phase C",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3010,
      "name": "Current - Avg",
      "description": "Current avg",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3020,
      "name": "Voltage - A-B",
      "description": "Voltage A-B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3022,
      "name": "Voltage - B-C",
      "description": "Voltage B-C",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3024,
      "name": "Voltage - C-A",
      "description": "Voltage C-A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3026,
      "name": "Voltage - Avg L-L",
      "description": "Voltage avg L-L",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3028,
      "name": "Voltage A-N",
      "description": "Voltage A-N",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3030,
      "name": "Voltage B-N",
      "description": "Voltage B-N",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3032,
      "name": "Voltage C-N",
      "description": "Voltage C-N",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3036,
      "name": "Voltage - Avg L-N",
      "description": "Voltage avg L-N",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3054,
      "name": "Active Power - Ph A",
      "description": "Active power phase A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3056,
      "name": "Active Power - Ph B",
      "description": "Active power phase B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3058,
      "name": "Active Power - Ph C",
      "description": "Active power phase C",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3060,
      "name": "Active Power - Total",
      "description": "Active power total",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3062,
      "name": "Reactive Power - Ph A",
      "description": "Reactive power phase A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3064,
      "name": "Reactive Power - Ph B",
      "description": "Reactive power phase B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3066,
      "name": "Reactive Power - Ph C",
      "description": "Reactive power phase C",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3068,
      "name": "Reactive Power - Total",
      "description": "Reactive power total",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3070,
      "name": "Apparent Power - Ph A",
      "description": "Apparent power phase A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3072,
      "name": "Apparent Power - Ph B",
      "description": "Apparent power phase B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3074,
      "name": "Apparent Power - Ph C",
      "description": "Apparent power phase C",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3076,
      "name": "Apparent Power - Total",
      "description": "Apparent power total",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3078,
      "name": "Power Factor - Ph A",
      "description": "Power factor phase A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3080,
      "name": "Power Factor - Ph B",
      "description": "Power factor phase B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3082,
      "name": "Power Factor - Ph C",
      "description": "Power factor phase C",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3084,
      "name": "Power Factor - Total",
      "description": "Power factor total",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3110,
      "name": "Frequency",
      "description": "Frequency",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3204,
      "name": "Active Energy Delvd",
      "description": "Active energy delivered",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3208,
      "name": "Active Energy Rcvd",
      "description": "Active energy received",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3220,
      "name": "Reactive Energy Delvd",
      "description": "Reactive energy delivered",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3224,
      "name": "Reactive Energy Rcvd",
      "description": "Reactive energy received",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3236,
      "name": "Apparent Energy Delvd",
      "description": "Apparent energy delivered",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3240,
      "name": "Apparent Energy Rcvd",
      "description": "Apparent energy received",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3766,
      "name": "Dmd - Active Power Present",
      "description": "Demand: active power present",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3770,
      "name": "Dmd - Active Power Peak",
      "description": "Demand: active power peak",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3782,
      "name": "Dmd - Reactive Power Present",
      "description": "Demand: reactive power present",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3786,
      "name": "Dmd - Reactive Power Peak",
      "description": "Demand: reactive power peak",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3798,
      "name": "Dmd - Apparent Power Present",
      "description": "Demand: apparent power present",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3802,
      "name": "Dmd - Apparent Power Peak",
      "description": "Demand: apparent power peak",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3814,
      "name": "Dmd - Current Ph A Present",
      "description": "Demand: current phase A present",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3818,
      "name": "Dmd - Active Current Ph A Peak",
      "description": "Demand: active current phase A peak",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3830,
      "name": "Dmd - Current Ph B Present",
      "description": "Demand: current phase B present",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3834,
      "name": "Dmd - Active Current Ph B Peak",
      "description": "Demand: active current phase B peak",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3846,
      "name": "Dmd - Current Ph C Present",
      "description": "Demand: current phase C present",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3850,
      "name": "Dmd - Active Current Ph C Peak",
      "description": "Demand: active current phase C peak",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3862,
      "name": "Dmd - Current Neutral Present",
      "description": "Demand: current neutral present",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 38416,
      "name": "Status Input 1",
      "description": "Digital input 1 state",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 38417,
      "name": "Status Input 2",
      "description": "Digital input 2 state",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 38448,
      "name": "Relay Output",
      "description": "Alarm relay output state",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
