{
  "manufacturer": "Schneider Electric",
  "manufacturer_slug": "schneider-electric",
  "model": "PowerLogic PM5500 / PM5600 / PM5700 power meter (BACnet IP)",
  "model_slug": "powerlogic-pm5500-pm5600-pm5700",
  "aliases": [
    "PM5500",
    "PM5560",
    "PM5561",
    "PM5562",
    "PM5563",
    "PM5570",
    "PM5580",
    "PM5650",
    "PM5660",
    "PM5661",
    "PM5760",
    "PM5761",
    "PowerLogic PM5560 BACnet",
    "METSEPM5560"
  ],
  "equipment_type": "Power and energy meter (BACnet IP)",
  "applies_to": "Schneider Electric PowerLogic PM5500, PM5600 and PM5700 series power meters with Ethernet (PM5560-PM5761) using BACnet IP.",
  "summary": "The PM5500/PM5600/PM5700 meters have a fixed, read-only BACnet IP object list: about 180 Analog Inputs for current, voltage, unbalance, power, power factor, energy (including 8 tariffs), demand, THD and meter setup values; Binary Inputs for digital input and output status; and Multi-State Inputs for power system type, VT connection, demand methods and I/O modes. Object instances match the meter register numbers.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Points from the BACnet objects section (pages 96-104) of user manual HRB1684301-18.",
    "Objects marked \"some models only\" (residual current, analog inputs, RCM turns, digital inputs 3-4) depend on the model; see the manual's feature matrix.",
    "AI 4054 is printed as \"Dmd - Apparent Power Ph B\" without \"Present\"; kept as printed.",
    "Each AI has a default COV increment in the manual (e.g. 50 A for currents, 10 kW for power, 100 kWh for energy).",
    "The object list is fixed; nothing is writable except Out_Of_Service and COV_Increment."
  ],
  "source": {
    "title": "PowerLogic PM5500 / PM5600 / PM5700 series User manual (BACnet objects section)",
    "doc_number": "HRB1684301-18",
    "revision_date": "12/2025",
    "url": "https://download.se.com/files?p_Doc_Ref=HRB1684301"
  },
  "integration": {
    "summary": "Enable BACnet IP on the meter and set a unique Device ID, then read total power, energy, demand, power factor, average voltage and current. The meter is monitoring-only over BACnet.",
    "minimum_points": [
      {
        "ref": "AI 3060",
        "name": "Active Power - Total",
        "why": "Total active power, kW"
      },
      {
        "ref": "AI 2700",
        "name": "Active Energy Delvd",
        "why": "Active energy delivered, kWh"
      },
      {
        "ref": "AI 3766",
        "name": "Dmd - Active Power Present",
        "why": "Present active power demand, kW"
      },
      {
        "ref": "AI 3084",
        "name": "Power Factor - Total",
        "why": "Total power factor"
      },
      {
        "ref": "AI 3026",
        "name": "Voltage - Avg L-L",
        "why": "Average line-to-line voltage"
      },
      {
        "ref": "AI 3010",
        "name": "Current - Avg",
        "why": "Average phase current"
      },
      {
        "ref": "AI 3110",
        "name": "Frequency",
        "why": "System frequency, Hz"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "Enable BACnet IP and set the Device ID, UDP port (default 47808) and BBMD/foreign-device settings on the display (Maint > Setup > Comm > BACnet) or the meter webpages.",
      "The Device ID ships as the last 6 digits of the serial number; it must be unique on the network.",
      "Up to 20 COV subscriptions are supported on AI, BI and MSI objects; no segmentation, max APDU 1476 bytes."
    ],
    "gotchas": [
      "All configuration objects are read-only over BACnet; change meter settings on the display, webpages or ION Setup.",
      "Out_Of_Service is writable for testing; set it back to false or the BMS sees the test value instead of the measurement.",
      "Digital input and output status BIs read 0 = on, 1 = off as printed in the manual; check the polarity on site."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 3000,
      "name": "Current - Ph A",
      "description": "Current phase A",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3002,
      "name": "Current - Ph B",
      "description": "Current phase B",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3004,
      "name": "Current - Ph C",
      "description": "Current phase C",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3006,
      "name": "Current - Neutral",
      "description": "Neutral current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3008,
      "name": "Current - Ground",
      "description": "Ground current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3010,
      "name": "Current - Avg",
      "description": "Current average",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3012,
      "name": "Current Unb - Ph A",
      "description": "Current unbalance phase A",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3014,
      "name": "Current Unb - Ph B",
      "description": "Current unbalance phase B",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3016,
      "name": "Current Unb - Ph C",
      "description": "Current unbalance phase C",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3018,
      "name": "Current Unb - Worst",
      "description": "Current unbalance worst",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3020,
      "name": "Voltage - A-B",
      "description": "Voltage A-B",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3022,
      "name": "Voltage - B-C",
      "description": "Voltage B-C",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3024,
      "name": "Voltage - C-A",
      "description": "Voltage C-A",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3026,
      "name": "Voltage - Avg L-L",
      "description": "Voltage L-L Avg",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3028,
      "name": "Voltage - A-N",
      "description": "Voltage A-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3030,
      "name": "Voltage - B-N",
      "description": "Voltage B-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3032,
      "name": "Voltage - C-N",
      "description": "Voltage C-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3036,
      "name": "Voltage - Avg L-N",
      "description": "Voltage L-N Avg",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3038,
      "name": "Voltage Unb - A-B",
      "description": "Voltage unbalance A-B",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3040,
      "name": "Voltage Unb - B-C",
      "description": "Voltage unbalance B-C",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3042,
      "name": "Voltage Unb - C-A",
      "description": "Voltage unbalance C-A",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3044,
      "name": "Voltage Unb - Worst L-L",
      "description": "Voltage unbalance L-L worst",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3046,
      "name": "Voltage Unb - A-N",
      "description": "Voltage unbalance A-N",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3048,
      "name": "Voltage Unb - B-N",
      "description": "Voltage unbalance B-N",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3050,
      "name": "Voltage Unb - C-N",
      "description": "Voltage unbalance C-N",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3052,
      "name": "Voltage Unb - Worst L-N",
      "description": "Voltage unbalance L-N worst",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3110,
      "name": "Frequency",
      "description": "Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3100,
      "name": "Residual current - I5",
      "description": "I5 residual current (some models only)",
      "units": "mA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3102,
      "name": "Residual current - I6",
      "description": "I6 residual current (some models only)",
      "units": "mA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44042,
      "name": "Analog Input 1 - Raw Value",
      "description": "Raw value of analog input 1 (some models only)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44044,
      "name": "Analog Input 1 - Scaled Value",
      "description": "Scaled value of analog input 1 (some models only)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44096,
      "name": "Analog Input 2 - Raw Value",
      "description": "Raw value of analog input 2 (some models only)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44098,
      "name": "Analog Input 2 - Scaled Value",
      "description": "Scaled value of analog input 2 (some models only)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3054,
      "name": "Active Power - Ph A",
      "description": "Active power phase A",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3056,
      "name": "Active Power - Ph B",
      "description": "Active power phase B",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3058,
      "name": "Active Power - Ph C",
      "description": "Active power phase C",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3060,
      "name": "Active Power - Total",
      "description": "Active power total",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3062,
      "name": "Reactive Power - Ph A",
      "description": "Reactive power phase A",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3064,
      "name": "Reactive Power - Ph B",
      "description": "Reactive power phase B",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3066,
      "name": "Reactive Power - Ph C",
      "description": "Reactive power phase C",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3068,
      "name": "Reactive Power - Total",
      "description": "Reactive power total",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3070,
      "name": "Apparent Power - Ph A",
      "description": "Apparent power phase A",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3072,
      "name": "Apparent Power - Ph B",
      "description": "Apparent power phase B",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3074,
      "name": "Apparent Power - Ph C",
      "description": "Apparent power phase C",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3076,
      "name": "Apparent Power - Total",
      "description": "Apparent power total",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3078,
      "name": "Power Factor - Ph A",
      "description": "Power factor phase A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3080,
      "name": "Power Factor - Ph B",
      "description": "Power factor phase B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3082,
      "name": "Power Factor - Ph C",
      "description": "Power factor phase C",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3084,
      "name": "Power Factor - Total",
      "description": "Power Factor Total",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2700,
      "name": "Active Energy Delvd",
      "description": "Active energy delivered",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2702,
      "name": "Active Energy Rcvd",
      "description": "Active energy received",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2704,
      "name": "Active Energy Delvd + Rcvd",
      "description": "Active energy delivered + received",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2706,
      "name": "Active Energy Delvd - Rcvd",
      "description": "Active energy delivered – received",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2708,
      "name": "Reactive Energy Delvd",
      "description": "Reactive energy delivered",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2710,
      "name": "Reactive Energy Rcvd",
      "description": "Reactive energy received",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2712,
      "name": "Reactive Energy Delvd + Rcvd",
      "description": "Reactive energy delivered + received",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2714,
      "name": "Reactive Energy Delvd - Rcvd",
      "description": "Reactive energy delivered – received",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2716,
      "name": "Apparent Energy Delvd",
      "description": "Apparent energy delivered",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2718,
      "name": "Apparent Energy Rcvd",
      "description": "Apparent energy received",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2720,
      "name": "Apparent Energy Delvd + Rcvd",
      "description": "Apparent energy delivered + received",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2722,
      "name": "Apparent Energy Delvd - Rcvd",
      "description": "Apparent energy delivered – received",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4191,
      "name": "Applicable Tariff Energy Rate",
      "description": "Active tariff: 0 = multi-tariff off, 1-8 = tariff number",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4800,
      "name": "Active Energy Delvd (Tariff 1)",
      "description": "Tariff 1 active energy import",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4802,
      "name": "Active Energy Delvd (Tariff 2)",
      "description": "Tariff 2 active energy import",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4804,
      "name": "Active Energy Delvd (Tariff 3)",
      "description": "Tariff 3 active energy import",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4806,
      "name": "Active Energy Delvd (Tariff 4)",
      "description": "Tariff 4 active energy import",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4808,
      "name": "Active Energy Delvd (Tariff 5)",
      "description": "Tariff 5 active energy import",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4810,
      "name": "Active Energy Delvd (Tariff 6)",
      "description": "Tariff 6 active energy import",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4812,
      "name": "Active Energy Delvd (Tariff 7)",
      "description": "Tariff 7 active energy import",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4814,
      "name": "Active Energy Delvd (Tariff 8)",
      "description": "Tariff 8 active energy import",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3764,
      "name": "Dmd - Active Power Last",
      "description": "Demand - Active power last",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3766,
      "name": "Dmd - Active Power Present",
      "description": "Demand - Active power present",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3768,
      "name": "Dmd - Active Power Pred",
      "description": "Demand - Active power predicted",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3770,
      "name": "Dmd - Active Power Peak",
      "description": "Demand - Active power peak",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3780,
      "name": "Dmd - Reactive Power Last",
      "description": "Demand - Reactive power last",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3782,
      "name": "Dmd - Reactive Power Present",
      "description": "Demand - Reactive power present",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3784,
      "name": "Dmd - Reactive Power Pred",
      "description": "Demand - Reactive power predicted",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3786,
      "name": "Dmd - Reactive Power Peak",
      "description": "Demand - Reactive power peak",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3796,
      "name": "Dmd - Apparent Power Last",
      "description": "Demand - Apparent power last",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3798,
      "name": "Dmd - Apparent Power Present",
      "description": "Demand - Apparent power present",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3800,
      "name": "Dmd - Apparent Power Pred",
      "description": "Demand - Apparent power predicted",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3802,
      "name": "Dmd - Apparent Power Peak",
      "description": "Demand - Apparent power peak",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3972,
      "name": "Dmd - Active Power Ph A Last",
      "description": "Demand - Active power phase A last",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3974,
      "name": "Dmd - Active Power Ph A Present",
      "description": "Demand - Active power phase A present",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3976,
      "name": "Dmd - Active Power Ph A Pred",
      "description": "Demand - Active power phase A predicted",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3978,
      "name": "Dmd - Active Power Ph A Peak",
      "description": "Demand - Active power phase A peak",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3988,
      "name": "Dmd - Reactive Power Ph A Last",
      "description": "Demand - Reactive power phase A last",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3990,
      "name": "Dmd - Reactive Power Ph A Present",
      "description": "Demand - Reactive power phase A present",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3992,
      "name": "Dmd - Reactive Power Ph A Pred",
      "description": "Demand - Reactive power phase A predicted",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3994,
      "name": "Dmd - Reactive Power Ph A Peak",
      "description": "Demand - Reactive power phase A peak",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4004,
      "name": "Dmd - Apparent Power Ph A Last",
      "description": "Demand - Apparent power phase A last",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4006,
      "name": "Dmd - Apparent Power Ph A Present",
      "description": "Demand - Apparent power phase A present",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4008,
      "name": "Dmd - Apparent Power Ph A Pred",
      "description": "Demand - Apparent power phase A predicted",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4010,
      "name": "Dmd - Apparent Power Ph A Peak",
      "description": "Demand - Apparent power phase A peak",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4020,
      "name": "Dmd - Active Power Ph B Last",
      "description": "Demand - Active power phase B last",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4022,
      "name": "Dmd - Active Power Ph B Present",
      "description": "Demand - Active power phase B present",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4024,
      "name": "Dmd - Active Power Ph B Pred",
      "description": "Demand - Active power phase B predicted",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4026,
      "name": "Dmd - Active Power Ph B Peak",
      "description": "Demand - Active power phase B peak",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4036,
      "name": "Dmd - Reactive Power Ph B Last",
      "description": "Demand - Reactive power phase B last",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4038,
      "name": "Dmd - Reactive Power Ph B Present",
      "description": "Demand - Reactive power phase B present",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4040,
      "name": "Dmd - Reactive Power Ph B Pred",
      "description": "Demand - Reactive power phase B predicted",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4042,
      "name": "Dmd - Reactive Power Ph B Peak",
      "description": "Demand - Reactive power phase B peak",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4052,
      "name": "Dmd - Apparent Power Ph B Last",
      "description": "Demand - Apparent power phase B last",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4054,
      "name": "Dmd - Apparent Power Ph B",
      "description": "Demand - Apparent power phase B present",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4056,
      "name": "Dmd - Apparent Power Ph B Pred",
      "description": "Demand - Apparent power phase B predicted",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4058,
      "name": "Dmd - Apparent Power Ph B Peak",
      "description": "Demand - Apparent power phase B peak",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4068,
      "name": "Dmd - Active Power Ph C Last",
      "description": "Demand - Active power phase C last",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4070,
      "name": "Dmd - Active Power Ph C Present",
      "description": "Demand - Active power phase C present",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4072,
      "name": "Dmd - Active Power Ph C Pred",
      "description": "Demand - Active power phase C predicted",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4074,
      "name": "Dmd - Active Power Ph C Peak",
      "description": "Demand - Active power phase C peak",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4084,
      "name": "Dmd - Reactive Power Ph C Last",
      "description": "Demand - Reactive power phase C last",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4086,
      "name": "Dmd - Reactive Power Ph C Present",
      "description": "Demand - Reactive power phase C present",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4088,
      "name": "Dmd - Reactive Power Ph C Pred",
      "description": "Demand - Reactive power phase C predicted",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4090,
      "name": "Dmd - Reactive Power Ph C Peak",
      "description": "Demand - Reactive power phase C peak",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4100,
      "name": "Dmd - Apparent Power Ph C Last",
      "description": "Demand - Apparent power phase C last",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4102,
      "name": "Dmd - Apparent Power Ph C Present",
      "description": "Demand - Apparent power phase C present",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4104,
      "name": "Dmd - Apparent Power Ph C Pred",
      "description": "Demand - Apparent power phase C predicted",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4106,
      "name": "Dmd - Apparent Power Ph C Peak",
      "description": "Demand - Apparent power phase C peak",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3812,
      "name": "Dmd - Active Current Ph A Last",
      "description": "Demand - Active current phase A last",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3814,
      "name": "Dmd - Current Ph A Present",
      "description": "Demand - Current phase A present",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3816,
      "name": "Dmd - Active Current Ph A Pred",
      "description": "Demand - Active current phase A predicted",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3818,
      "name": "Dmd - Active Current Ph A Peak",
      "description": "Demand - Active current phase A peak",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3828,
      "name": "Dmd - Active Current Ph B Last",
      "description": "Demand - Active current phase B last",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3830,
      "name": "Dmd - Current Ph B Present",
      "description": "Demand - Current phase B present",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3832,
      "name": "Dmd - Active Current Ph B Pred",
      "description": "Demand - Active current phase B predicted",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3834,
      "name": "Dmd - Active Current Ph B Peak",
      "description": "Demand - Active current phase B peak",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3844,
      "name": "Dmd - Active Current Ph C Last",
      "description": "Demand - Active current phase C last",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3846,
      "name": "Dmd - Current Ph C Present",
      "description": "Demand - Current phase C present",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3848,
      "name": "Dmd - Active Current Ph C Pred",
      "description": "Demand - Active current phase C predicted",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3850,
      "name": "Dmd - Active Current Ph C Peak",
      "description": "Demand - Active current phase C peak",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3860,
      "name": "Dmd - Current Neutral Last",
      "description": "Demand - Current neutral last",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3862,
      "name": "Dmd - Current Neutral Present",
      "description": "Demand - Current neutral present",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3864,
      "name": "Dmd - Current Neutral Pred",
      "description": "Demand - Current neutral predicted",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3866,
      "name": "Dmd - Current Neutral Peak",
      "description": "Demand - Current neutral peak",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3876,
      "name": "Dmd - Average Current Last",
      "description": "Demand - Average current last",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3878,
      "name": "Dmd - Avg Current Present",
      "description": "Demand - Average current present",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3880,
      "name": "Dmd - Average Current Pred",
      "description": "Demand - Average current predicted",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3882,
      "name": "Dmd - Average Current Peak",
      "description": "Demand - Average current peak",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21300,
      "name": "THD Current - Ph A",
      "description": "THD Current A",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21302,
      "name": "THD Current - Ph B",
      "description": "THD Current B",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21304,
      "name": "THD Current - Ph C",
      "description": "THD Current C",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21306,
      "name": "THD Current - Ph N",
      "description": "THD Current N",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21308,
      "name": "THD Current - Ph G",
      "description": "THD Current G",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21310,
      "name": "thd Current - Ph A",
      "description": "thd Current A",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21312,
      "name": "thd Current - Ph B",
      "description": "thd Current B",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21314,
      "name": "thd Current - Ph C",
      "description": "thd Current C",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21316,
      "name": "thd Current - Ph N",
      "description": "thd Current N",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21318,
      "name": "thd Current - Ph G",
      "description": "thd Current G",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21320,
      "name": "Total Dmd Distortion",
      "description": "Total Demand Distortion",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21322,
      "name": "THD Voltage - A-B",
      "description": "THD Voltage A-B",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21324,
      "name": "THD Voltage - B-C",
      "description": "THD Voltage B-C",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21326,
      "name": "THD Voltage - C-A",
      "description": "THD Voltage C-A",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21328,
      "name": "THD Voltage - Avg L-L",
      "description": "THD Voltage L-L",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21330,
      "name": "THD Voltage - A-N",
      "description": "THD Voltage A-N",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21332,
      "name": "THD Voltage - B–N",
      "description": "THD Voltage B-N",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21334,
      "name": "THD Voltage - C-N",
      "description": "THD Voltage C-N",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21338,
      "name": "THD Voltage - Avg L-N",
      "description": "THD Voltage L-N",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21340,
      "name": "thd Voltage - A-B",
      "description": "thd Voltage A-B",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21342,
      "name": "thd Voltage - B-C",
      "description": "thd Voltage B-C",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21344,
      "name": "thd Voltage - C-A",
      "description": "thd Voltage C-A",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21346,
      "name": "thd Voltage - Avg L-L",
      "description": "thd Voltage L-L",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21348,
      "name": "thd Voltage - A-N",
      "description": "thd Voltage A-N",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21350,
      "name": "thd Voltage - B-N",
      "description": "thd Voltage B-N",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21352,
      "name": "thd Voltage - C-N",
      "description": "thd Voltage C-N",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21356,
      "name": "thd Voltage - Avg L-N",
      "description": "thd Voltage L-N",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2000,
      "name": "Time since last meter power up",
      "description": "Time since the meter was last powered up",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2004,
      "name": "Meter operation timer",
      "description": "Total meter operation time",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2014,
      "name": "Number of phases",
      "description": "Number of phases (1 or 3)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2015,
      "name": "Number of wires",
      "description": "Number of wires (2, 3 or 4)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2017,
      "name": "Nominal frequency",
      "description": "Nominal frequency (50 or 60)",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2025,
      "name": "Number of VTs",
      "description": "Number of VTs (0, 2 or 3)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2026,
      "name": "VT primary",
      "description": "VT Primary",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2028,
      "name": "VTsecondary",
      "description": "VT Secondary",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2029,
      "name": "Number of CTs",
      "description": "Number of CTs 1, (2, 3 or 4)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2030,
      "name": "CT primary",
      "description": "CT Primary",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2031,
      "name": "CTsecondary",
      "description": "CT Secondary",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2060,
      "name": "RCM – I5 toroid turns",
      "description": "RCM toroid turns of I5 (some models only)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2062,
      "name": "RCM – I6 toroid turns",
      "description": "RCM toroid turns of I6 (some models only)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 38416,
      "name": "Digital Input 1",
      "description": "Digital input 1 status (status-input mode)",
      "units": "",
      "access": "R",
      "states": "0=on, 1=off"
    },
    {
      "type": "BI",
      "instance": 38417,
      "name": "Digital Input 2",
      "description": "Digital input 2 status (status-input mode)",
      "units": "",
      "access": "R",
      "states": "0=on, 1=off"
    },
    {
      "type": "BI",
      "instance": 38418,
      "name": "Digital Input 3",
      "description": "Digital input 3 status (some models only)",
      "units": "",
      "access": "R",
      "states": "0=on, 1=off"
    },
    {
      "type": "BI",
      "instance": 38419,
      "name": "Digital Input 4",
      "description": "Digital input 4 status (some models only)",
      "units": "",
      "access": "R",
      "states": "0=on, 1=off"
    },
    {
      "type": "BI",
      "instance": 38448,
      "name": "Digital Output 1",
      "description": "Digital output 1 status",
      "units": "",
      "access": "R",
      "states": "0=on, 1=off"
    },
    {
      "type": "BI",
      "instance": 38449,
      "name": "Digital Output 2",
      "description": "Digital output 2 status",
      "units": "",
      "access": "R",
      "states": "0=on, 1=off"
    },
    {
      "type": "MI",
      "instance": 2016,
      "name": "Power System Type",
      "description": "Power system configuration",
      "units": "",
      "access": "R",
      "states": "0=1PH2W L-N, 1=1PH2W L-L, 2=1PH3W L-L with N, 3=3PH3W ungrounded delta, 4=3PH3W corner grounded delta, 5=3PH3W ungrounded wye, 6=3PH3W grounded wye, 7=3PH3W resistance grounded wye, 8=3PH4W center-tapped open delta, 9=3PH4W center-tapped delta, 10=3PH4W ungrounded wye, 11=3PH4W grounded wye, 12=3PH4W resistance grounded wye"
    },
    {
      "type": "MI",
      "instance": 2036,
      "name": "VT Connection Type",
      "description": "VT connection type",
      "units": "",
      "access": "R",
      "states": "0=Direct connect, 1=Delta (2 VT), 2=Wye (3 VT), 3=L-N (1 VT), 4=L-L (1 VT), 5=L-L with N (2 VT)"
    },
    {
      "type": "MI",
      "instance": 3701,
      "name": "Demand Method - Power",
      "description": "Power demand method",
      "units": "",
      "access": "R",
      "states": "0=Thermal demand, 1=Timed interval sliding block, 2=Timed interval block, 3=Timed interval rolling block, 4=Input synchronized block, 5=Input synchronized rolling block, 6=Command synchronized block, 7=Command synchronized rolling block, 8=Clock synchronized block, 9=Clock synchronized rolling block"
    },
    {
      "type": "MI",
      "instance": 3711,
      "name": "Demand Method - Current",
      "description": "Current demand method",
      "units": "",
      "access": "R",
      "states": "0=Thermal demand, 1=Timed interval sliding block, 2=Timed interval block, 3=Timed interval rolling block, 4=Input synchronized block, 5=Input synchronized rolling block, 6=Command synchronized block, 7=Command synchronized rolling block, 8=Clock synchronized block, 9=Clock synchronized rolling block"
    },
    {
      "type": "MI",
      "instance": 3721,
      "name": "Demand Method - Input Metering",
      "description": "Input metering demand method",
      "units": "",
      "access": "R",
      "states": "0=Thermal demand, 1=Timed interval sliding block, 2=Timed interval block, 3=Timed interval rolling block, 4=Input synchronized block, 5=Input synchronized rolling block, 6=Command synchronized block, 7=Command synchronized rolling block, 8=Clock synchronized block, 9=Clock synchronized rolling block"
    },
    {
      "type": "MI",
      "instance": 7274,
      "name": "Digital Input 1 Mode",
      "description": "Digital input 1 control mode",
      "units": "",
      "access": "R",
      "states": "0=Normal (Alarm), 1=Demand Interval Sync Pulse, 2=Multi-tariff Control, 3=Input Metering"
    },
    {
      "type": "MI",
      "instance": 7298,
      "name": "Digital Input 2 Mode",
      "description": "Digital input 2 control mode",
      "units": "",
      "access": "R",
      "states": "0=Normal (Alarm), 1=Demand Interval Sync Pulse, 2=Multi-tariff Control, 3=Input Metering"
    },
    {
      "type": "MI",
      "instance": 7322,
      "name": "Digital Input 3 Mode",
      "description": "Digital input 3 control mode (some models only)",
      "units": "",
      "access": "R",
      "states": "0=Normal (Alarm), 1=Demand Interval Sync Pulse, 2=Multi-tariff Control, 3=Input Metering"
    },
    {
      "type": "MI",
      "instance": 7346,
      "name": "Digital Input 4 Mode",
      "description": "Digital input 4 control mode (some models only)",
      "units": "",
      "access": "R",
      "states": "0=Normal (Alarm), 1=Demand Interval Sync Pulse, 2=Multi-tariff Control, 3=Input Metering"
    },
    {
      "type": "MI",
      "instance": 9673,
      "name": "Digital Output Mode 1",
      "description": "Digital output 1 control mode",
      "units": "",
      "access": "R",
      "states": "0=External, 1=Demand Sync, 2=Alarm, 3=Energy"
    },
    {
      "type": "MI",
      "instance": 9681,
      "name": "Digital Output Mode 2",
      "description": "Digital output 2 control mode",
      "units": "",
      "access": "R",
      "states": "0=External, 1=Demand Sync, 2=Alarm, 3=Energy"
    }
  ]
}
