{
  "manufacturer": "Schneider Electric",
  "manufacturer_slug": "schneider-electric",
  "model": "SpaceLogic SXWTRC6500 Touchscreen Room Controller (rooftop / heat pump)",
  "model_slug": "spacelogic-sxwtrc6500",
  "aliases": [
    "SXWTRC6500",
    "SXWTRCn500",
    "SpaceLogic touchscreen room controller",
    "TRC rooftop heat pump"
  ],
  "equipment_type": "Rooftop unit controller (room thermostat, rooftop or heat-pump units)",
  "applies_to": "Schneider Electric SpaceLogic SXWTRCn500 touchscreen room controllers in the 6500 (rooftop unit / heat pump) version.",
  "summary": "The SXWTRC6500 is a SpaceLogic touchscreen room controller for rooftop units and heat pumps, sold under the Schneider Electric brand. It is a BACnet application-specific controller (B-ASC) on BACnet MS/TP. Besides the rooftop points (setpoints, system and fan mode, Y/W/G stage outputs, economizer settings) it carries display settings, Lua script parameters, Wi-Fi status and objects for up to 20 paired ZigBee wireless sensors.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": "1.0",
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Access follows the guide's object-property tables: AV, AO, BV, BO and MSV present values are commandable, CSVs writable, and AI and MSI present values only writable while Out_Of_Service is TRUE.",
    "The guide gives no description column; descriptions here show the printed default and range (and the screen where the setting appears).",
    "Wireless Device 1-20 objects only report data for ZigBee sensors paired to the controller.",
    "The guide's tables carry a Model(s) column (All, 3500 or 6500); this entry lists the 'All' objects plus the ones marked for this model. The guide's intro mentions three models, but only 3500 and 6500 appear in the tables.",
    "Units follow MV 6 Network Units (SI or Imperial); the defaults are printed in °F with °C in brackets.",
    "BO 1-6 are the Y1, Y2, G, W1, W2-OB stage and occupancy outputs on this model; on the 3500 the same instances are the fan coil DO outputs."
  ],
  "source": {
    "title": "SpaceLogic Touchscreen Room Controllers SXWTRCn500 BACnet Integration Guide, Firmware Revision 1.0, Version 1",
    "doc_number": "998-23139901-1",
    "revision_date": "May 2024",
    "url": "https://iportal.se.com/Contents/docs/998-23139901-1_TRCSE-BACNET-INTEGRATION-GUIDE_EN_CP20240508.PDF"
  },
  "integration": {
    "summary": "Command occupancy with MV 10, mode with MV 16 and fan mode with MV 17, and write the occupied setpoints AV 39/AV 40. Read AV 100 room temperature, MI 33 effective occupancy, MV 112 control status and MI 326 fan speed. Write at priorities 4-16 for live control; avoid 1-3.",
    "minimum_points": [
      {
        "ref": "MV 10",
        "name": "Occupancy Command",
        "why": "BMS occupancy: local, occupied or unoccupied"
      },
      {
        "ref": "MV 16",
        "name": "System Mode",
        "why": "Off / auto / cool / heat"
      },
      {
        "ref": "MV 17",
        "name": "Fan Mode",
        "why": "Fan mode: on / auto / smart"
      },
      {
        "ref": "AV 39",
        "name": "Occupied Heat Setpoint",
        "why": "Occupied heating setpoint"
      },
      {
        "ref": "AV 40",
        "name": "Occupied Cool Setpoint",
        "why": "Occupied cooling setpoint"
      },
      {
        "ref": "MV 112",
        "name": "Control Status",
        "why": "Current state: off, cooling or heating"
      },
      {
        "ref": "MI 326",
        "name": "Fan Speed Status",
        "why": "Fan speed status: off / low / medium / high"
      },
      {
        "ref": "MI 33",
        "name": "Effective Occupancy",
        "why": "Actual occupancy state"
      },
      {
        "ref": "AV 100",
        "name": "Room Temperature",
        "why": "Space temperature used for control"
      },
      {
        "ref": "BV 37",
        "name": "Service Alarm",
        "why": "Service alarm from an input set to Service"
      }
    ],
    "enable": "The BMS writes MV 10 Occupancy Command (1 = Loc occ., local occupancy; 2 = Occupied; 3 = Unocc.) and MV 16 System Mode. MV 110 Occupancy Source chooses whether local occupancy follows motion, the schedule or a mix.",
    "heartbeat": null,
    "remote_sensors": "The guide does not describe feeding room temperature from the BMS. MV 150 Room Temperature Sensor selects the wired, internal or one of 20 paired ZigBee wireless sensors, and MI 309 shows which one is in use. AI present values can only be written with Out_Of_Service set TRUE.",
    "setup": [
      "BACnet MS/TP baud rate is MV 8 (9600 to 115200 or Auto; default Auto). AV 10 COM Address holds the MS/TP address (default 254, range 0-254).",
      "Max_Master is writable, 0-127, default 127. Device Object_Identifier and Object_Name are writable.",
      "The controller is a B-ASC with COV, time synchronization and an internal schedule (SCHED-I-B); it does not support segmented requests or responses."
    ],
    "gotchas": [
      "Priorities 1-3 are stored in EEPROM and lock the value at the controller even after a power cycle, until released at the same priority or factory defaults are restored. Use them only for fixed configuration.",
      "Priorities 4-16 are held in RAM and lost on a power cycle, so the BMS has to write them again after a restart.",
      "The relinquish default (priority 17) is what the occupant changes at the screen; it survives power cycles.",
      "Keep Read Property Multiple requests small; segmentation is not supported.",
      "MV 119 Application (rooftop or heat pump), AV 75/AV 87 stage counts and the UI/DO configuration objects are commissioning settings; do not write them cyclically."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "UI1 Raw Value",
      "description": "Range 0 to 4095",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "UI2 Raw Value",
      "description": "Range 0 to 4095",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "UI3 Raw Value",
      "description": "Range 0 to 4095",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "UI4 Raw Value",
      "description": "Range 0 to 4095",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "UI5 Raw Value",
      "description": "Range 0 to 4095",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "UI6 Raw Value",
      "description": "Range 0 to 4095",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "UI7 Raw Value",
      "description": "Range 0 to 4095",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "UI8 Raw Value",
      "description": "Range 0 to 4095",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "Light Sensor Level",
      "description": "Range 0 to 30000",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "Relative Humidity Raw Value",
      "description": "Default 0 %; range 0 to 100 %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 315,
      "name": "Wireless Device 1 - Temperature",
      "description": "Default -40 °F (-40 °C); range -40 to 185 °F (-40 to 85 °C)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 316,
      "name": "Wireless Device 2 - Temperature",
      "description": "Default -40 °F (-40 °C); range -40 to 185 °F (-40 to 85 °C)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 317,
      "name": "Wireless Device 3 - Temperature",
      "description": "Default -40 °F (-40 °C); range -40 to 185 °F (-40 to 85 °C)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 318,
      "name": "Wireless Device 4 - Temperature",
      "description": "Default -40 °F (-40 °C); range -40 to 185 °F (-40 to 85 °C)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 319,
      "name": "Wireless Device 5 - Temperature",
      "description": "Default -40 °F (-40 °C); range -40 to 185 °F (-40 to 85 °C)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 320,
      "name": "Wireless Device 6 - Temperature",
      "description": "Default -40 °F (-40 °C); range -40 to 185 °F (-40 to 85 °C)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 321,
      "name": "Wireless Device 7 - Temperature",
      "description": "Default -40 °F (-40 °C); range -40 to 185 °F (-40 to 85 °C)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 322,
      "name": "Wireless Device 8 - Temperature",
      "description": "Default -40 °F (-40 °C); range -40 to 185 °F (-40 to 85 °C)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 323,
      "name": "Wireless Device 9 - Temperature",
      "description": "Default -40 °F (-40 °C); range -40 to 185 °F (-40 to 85 °C)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 324,
      "name": "Wireless Device 10 - Temperature",
      "description": "Default -40 °F (-40 °C); range -40 to 185 °F (-40 to 85 °C)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 329,
      "name": "Effective Setpoint",
      "description": "Default 0 °F (-18 °C); range 40 to 100 °F (4 to 38 °C)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 330,
      "name": "Paired ZigBee Devices",
      "description": "Range 0 to 20",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "RH Temperature Raw Value",
      "description": "Default 0 °F (-18 °C); range -40 to 180 °F (-40 to 82 °C)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 342,
      "name": "Wi-Fi Network Signal Strength",
      "description": "Default 0 %; range 0 to 100 %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 355,
      "name": "Wireless Device 11 - Temperature",
      "description": "Default -40 °F (-40 °C); range -40 to 185 °F (-40 to 85 °C)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 356,
      "name": "Wireless Device 12 - Temperature",
      "description": "Default -40 °F (-40 °C); range -40 to 185 °F (-40 to 85 °C)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 357,
      "name": "Wireless Device 13 - Temperature",
      "description": "Default -40 °F (-40 °C); range -40 to 185 °F (-40 to 85 °C)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 358,
      "name": "Wireless Device 14 - Temperature",
      "description": "Default -40 °F (-40 °C); range -40 to 185 °F (-40 to 85 °C)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 359,
      "name": "Wireless Device 15 - Temperature",
      "description": "Default -40 °F (-40 °C); range -40 to 185 °F (-40 to 85 °C)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 360,
      "name": "Wireless Device 16 - Temperature",
      "description": "Default -40 °F (-40 °C); range -40 to 185 °F (-40 to 85 °C)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 361,
      "name": "Wireless Device 17 - Temperature",
      "description": "Default -40 °F (-40 °C); range -40 to 185 °F (-40 to 85 °C)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 362,
      "name": "Wireless Device 18 - Temperature",
      "description": "Default -40 °F (-40 °C); range -40 to 185 °F (-40 to 85 °C)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 363,
      "name": "Wireless Device 19 - Temperature",
      "description": "Default -40 °F (-40 °C); range -40 to 185 °F (-40 to 85 °C)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 364,
      "name": "Wireless Device 20 - Temperature",
      "description": "Default -40 °F (-40 °C); range -40 to 185 °F (-40 to 85 °C)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 365,
      "name": "Wireless Device 1 - Humidity",
      "description": "Default 0 %; range 0 to 100 %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 366,
      "name": "Wireless Device 2 - Humidity",
      "description": "Default 0 %; range 0 to 100 %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 367,
      "name": "Wireless Device 3 - Humidity",
      "description": "Default 0 %; range 0 to 100 %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 368,
      "name": "Wireless Device 4 - Humidity",
      "description": "Default 0 %; range 0 to 100 %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 369,
      "name": "Wireless Device 5 - Humidity",
      "description": "Default 0 %; range 0 to 100 %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 370,
      "name": "Wireless Device 6 - Humidity",
      "description": "Default 0 %; range 0 to 100 %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 371,
      "name": "Wireless Device 7 - Humidity",
      "description": "Default 0 %; range 0 to 100 %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 372,
      "name": "Wireless Device 8 - Humidity",
      "description": "Default 0 %; range 0 to 100 %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 373,
      "name": "Wireless Device 9 - Humidity",
      "description": "Default 0 %; range 0 to 100 %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 374,
      "name": "Wireless Device 10 - Humidity",
      "description": "Default 0 %; range 0 to 100 %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 375,
      "name": "Wireless Device 11 - Humidity",
      "description": "Default 0 %; range 0 to 100 %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 376,
      "name": "Wireless Device 12 - Humidity",
      "description": "Default 0 %; range 0 to 100 %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 377,
      "name": "Wireless Device 13 - Humidity",
      "description": "Default 0 %; range 0 to 100 %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 378,
      "name": "Wireless Device 14 - Humidity",
      "description": "Default 0 %; range 0 to 100 %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 379,
      "name": "Wireless Device 15 - Humidity",
      "description": "Default 0 %; range 0 to 100 %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 380,
      "name": "Wireless Device 16 - Humidity",
      "description": "Default 0 %; range 0 to 100 %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 381,
      "name": "Wireless Device 17 - Humidity",
      "description": "Default 0 %; range 0 to 100 %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 382,
      "name": "Wireless Device 18 - Humidity",
      "description": "Default 0 %; range 0 to 100 %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 383,
      "name": "Wireless Device 19 - Humidity",
      "description": "Default 0 %; range 0 to 100 %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 384,
      "name": "Wireless Device 20 - Humidity",
      "description": "Default 0 %; range 0 to 100 %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 385,
      "name": "Wireless Device 1 - CO2",
      "description": "Default 0 ppm; range 0 to 5000 ppm",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 386,
      "name": "Wireless Device 2 - CO2",
      "description": "Default 0 ppm; range 0 to 5000 ppm",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 387,
      "name": "Wireless Device 3 - CO2",
      "description": "Default 0 ppm; range 0 to 5000 ppm",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 388,
      "name": "Wireless Device 4 - CO2",
      "description": "Default 0 ppm; range 0 to 5000 ppm",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 389,
      "name": "Wireless Device 5 - CO2",
      "description": "Default 0 ppm; range 0 to 5000 ppm",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 390,
      "name": "Wireless Device 6 - CO2",
      "description": "Default 0 ppm; range 0 to 5000 ppm",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 391,
      "name": "Wireless Device 7 - CO2",
      "description": "Default 0 ppm; range 0 to 5000 ppm",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 392,
      "name": "Wireless Device 8 - CO2",
      "description": "Default 0 ppm; range 0 to 5000 ppm",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 393,
      "name": "Wireless Device 9 - CO2",
      "description": "Default 0 ppm; range 0 to 5000 ppm",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 394,
      "name": "Wireless Device 10 - CO2",
      "description": "Default 0 ppm; range 0 to 5000 ppm",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 395,
      "name": "Wireless Device 11 - CO2",
      "description": "Default 0 ppm; range 0 to 5000 ppm",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 396,
      "name": "Wireless Device 12 - CO2",
      "description": "Default 0 ppm; range 0 to 5000 ppm",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 397,
      "name": "Wireless Device 13 - CO2",
      "description": "Default 0 ppm; range 0 to 5000 ppm",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 398,
      "name": "Wireless Device 14 - CO2",
      "description": "Default 0 ppm; range 0 to 5000 ppm",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 399,
      "name": "Wireless Device 15 - CO2",
      "description": "Default 0 ppm; range 0 to 5000 ppm",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 400,
      "name": "Wireless Device 16 - CO2",
      "description": "Default 0 ppm; range 0 to 5000 ppm",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 401,
      "name": "Wireless Device 17 - CO2",
      "description": "Default 0 ppm; range 0 to 5000 ppm",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 402,
      "name": "Wireless Device 18 - CO2",
      "description": "Default 0 ppm; range 0 to 5000 ppm",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 403,
      "name": "Wireless Device 19 - CO2",
      "description": "Default 0 ppm; range 0 to 5000 ppm",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 404,
      "name": "Wireless Device 20 - CO2",
      "description": "Default 0 ppm; range 0 to 5000 ppm",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Thermistor 1",
      "description": "Default 0 °F (-18 °C); range -40 to 180 °F (-40 to 82 °C)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "Thermistor 2",
      "description": "Default 0 °F (-18 °C); range -40 to 180 °F (-40 to 82 °C)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "Thermistor 3",
      "description": "Default 0 °F (-18 °C); range -40 to 180 °F (-40 to 82 °C)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "Thermistor 4",
      "description": "Default 0 °F (-18 °C); range -40 to 180 °F (-40 to 82 °C)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "Thermistor 5",
      "description": "Default 0 °F (-18 °C); range -40 to 180 °F (-40 to 82 °C)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "MCU Temperature",
      "description": "Default 0 °F (-18 °C); range -40 to 180 °F (-40 to 82 °C)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 21,
      "name": "PI Heating Demand",
      "description": "Default 0 %; range 0 to 100 %",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 22,
      "name": "PI Cooling Demand",
      "description": "Default 0 %; range 0 to 100 %",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 23,
      "name": "Economizer Demand",
      "description": "Default 0 %; range 0 to 100 %",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 24,
      "name": "Analog Output Heat Demand",
      "description": "Default 0 %; range 0 to 100 %",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 101,
      "name": "AO1 Voltage",
      "description": "Default 0 v; range 0 to 10 v",
      "units": "V",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 102,
      "name": "AO2 Voltage",
      "description": "Default 0 v; range 0 to 10 v",
      "units": "V",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 103,
      "name": "AO3 Voltage",
      "description": "Default 0 v; range 0 to 10 v",
      "units": "V",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 104,
      "name": "AO4 Voltage",
      "description": "Default 0 v; range 0 to 10 v",
      "units": "V",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100,
      "name": "Room Temperature",
      "description": "Default 0 °F (-18 °C); range -40 to 122 °F (-40 to 50 °C)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101,
      "name": "Outdoor Temperature",
      "description": "Default 0 °F (-18 °C); range -40 to 180 °F (-40 to 82 °C)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 102,
      "name": "Supply Temperature",
      "description": "Default 0 °F (-18 °C); range -40 to 180 °F (-40 to 82 °C)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 103,
      "name": "Room Humidity",
      "description": "Default 0 %; range 0 to 100 %",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 105,
      "name": "Wired Temperature Sensor",
      "description": "Default 0 °F (-18 °C); range -40 to 180 °F (-40 to 82 °C)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 106,
      "name": "CO2 Level",
      "description": "Default 0 ppm; range 0 to 5000 ppm",
      "units": "ppm",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 107,
      "name": "Airflow Level",
      "description": "Range 0 to 20000",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 111,
      "name": "UI1 Voltage",
      "description": "Default 0 v; range 0 to 10 v",
      "units": "V",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 112,
      "name": "UI2 Voltage",
      "description": "Default 0 v; range 0 to 10 v",
      "units": "V",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 113,
      "name": "UI3 Voltage",
      "description": "Default 0 v; range 0 to 10 v",
      "units": "V",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 114,
      "name": "UI4 Voltage",
      "description": "Default 0 v; range 0 to 10 v",
      "units": "V",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 115,
      "name": "UI5 Voltage",
      "description": "Default 0 v; range 0 to 10 v",
      "units": "V",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 116,
      "name": "UI6 Voltage",
      "description": "Default 0 v; range 0 to 10 v",
      "units": "V",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 117,
      "name": "UI7 Voltage",
      "description": "Default 0 v; range 0 to 10 v",
      "units": "V",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 118,
      "name": "UI8 Voltage",
      "description": "Default 0 v; range 0 to 10 v",
      "units": "V",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 121,
      "name": "UI1 Temperature",
      "description": "Default 0 °F (-18 °C); range -40 to 180 °F (-40 to 82 °C)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 122,
      "name": "UI2 Temperature",
      "description": "Default 0 °F (-18 °C); range -40 to 180 °F (-40 to 82 °C)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 123,
      "name": "UI3 Temperature",
      "description": "Default 0 °F (-18 °C); range -40 to 180 °F (-40 to 82 °C)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 124,
      "name": "UI4 Temperature",
      "description": "Default 0 °F (-18 °C); range -40 to 180 °F (-40 to 82 °C)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 125,
      "name": "UI5 Temperature",
      "description": "Default 0 °F (-18 °C); range -40 to 180 °F (-40 to 82 °C)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 126,
      "name": "UI6 Temperature",
      "description": "Default 0 °F (-18 °C); range -40 to 180 °F (-40 to 82 °C)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 127,
      "name": "UI7 Temperature",
      "description": "Default 0 °F (-18 °C); range -40 to 180 °F (-40 to 82 °C)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 128,
      "name": "UI8 Temperature",
      "description": "Default 0 °F (-18 °C); range -40 to 180 °F (-40 to 82 °C)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "Occupied Cool Setpoint",
      "description": "Default 75 °F (24 °C); range 54 to 100 °F (12 to 38 °C)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "Occupied Heat Setpoint",
      "description": "Default 72 °F (22 °C); range 40 to 90 °F (4 to 32 °C)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "Unoccupied Cool Setpoint",
      "description": "Default 80 °F (27 °C); range 54 to 100 °F (12 to 38 °C)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "Unoccupied Heat Setpoint",
      "description": "Default 62 °F (17 °C); range 40 to 90 °F (4 to 32 °C)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "Maximum Heating Setpoint Limit",
      "description": "Default 90 °F (32 °C); range 40 to 90 °F (4 to 32 °C)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "Minimum Cooling Setpoint Limit",
      "description": "Default 54 °F (12 °C); range 54 to 100 °F (12 to 38 °C)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "Calibrate Room Temperature Sensor",
      "description": "Default 0 °F Delta (0 °C); range -5 to 5 °F Delta (-3 to 3 °C)",
      "units": "Δ°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "Standby Cool Setpoint",
      "description": "Default 78 °F (26 °C); range 54 to 100 °F (12 to 38 °C)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "Standby Heat Setpoint",
      "description": "Default 69 °F (21 °C); range 40 to 90 °F (4 to 32 °C)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "Dehumidification Setpoint",
      "description": "Default 50 %; range 30 to 95 %",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "Calibrate Humidity Sensor",
      "description": "Default 0 %; range -15 to 15 %",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 72,
      "name": "Dehumidification Hysteresis",
      "description": "Default 5 %; range 2 to 20 %",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "COM Address",
      "description": "Default 254; range 0 to 254",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "Minimum Deadband",
      "description": "Default 3 °F Delta (2 °C); range 1.8 to 5 °F Delta (1 to 3 °C)",
      "units": "Δ°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 84,
      "name": "Heating CPH",
      "description": "Default 4; range 3 to 8",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 85,
      "name": "Cooling CPH",
      "description": "Default 4; range 3 to 4",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "Unoccupied Time",
      "description": "Default 0 h; range 0 to 24 h",
      "units": "h",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "Temporary Occupancy Time",
      "description": "Default 2 h; range 0 to 24 h",
      "units": "h",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "Standby Time",
      "description": "Default 0.5 h; range 0.5 to 24 h",
      "units": "h",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "Proportional Band",
      "description": "Default 3 °F Delta (2 °C); range 3 to 10 °F Delta (2 to 6 °C)",
      "units": "Δ°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 89,
      "name": "Cooling Demand Limit",
      "description": "Default 100 %; range 0 to 100 %",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 88,
      "name": "Heating Demand Limit",
      "description": "Default 100 %; range 0 to 100 %",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Low Backlight",
      "description": "Default 60 %; range 0 to 100 %",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "Night Backlight",
      "description": "Default 5 %; range 0 to 100 %",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "Standby Temperature Differential",
      "description": "Default 4 °F Delta (2 °C); range 1 to 5 °F Delta (1 to 3 °C)",
      "units": "Δ°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "Default Cooling Setpoint",
      "description": "Default 75 °F (24 °C); range 54 to 100 °F (12 to 38 °C)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "Default Heating Setpoint",
      "description": "Default 72 °F (22 °C); range 40 to 90 °F (4 to 32 °C)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 86,
      "name": "Anti Short Cycle Time",
      "description": "Default 2 m; range 0 to 5 m",
      "units": "min",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 87,
      "name": "Number of Heating Stages",
      "description": "Default 2; range 0 to 2",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 75,
      "name": "Number of Cooling Stages",
      "description": "Default 2; range 1 to 2",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 76,
      "name": "Power-up Delay",
      "description": "Default 10; range 10 to 120",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 74,
      "name": "Calibrate Outside Temperature Sensor",
      "description": "Default 0 °F Delta (0 °C); range -5 to 5 °F Delta (-3 to 3 °C)",
      "units": "Δ°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 91,
      "name": "Heating Lockout from Outside Air Temperature",
      "description": "Default 120 °F (49 °C); range -15 to 120 °F (-26 to 49 °C)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 93,
      "name": "Cooling Lockout",
      "description": "Default -40 °F (-40 °C); range -40 to 95 °F (-40 to 35 °C)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 94,
      "name": "Supply Air Temperature Setpoint",
      "description": "Default 55 °F (13 °C); range 50 to 90 °F (10 to 32 °C)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 95,
      "name": "Changeover Setpoint",
      "description": "Default 55 °F (13 °C); range 14 to 70 °F (-10 to 21 °C)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 78,
      "name": "Economizer Minimum Position",
      "description": "Default 0 %; range 0 to 99 %",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 81,
      "name": "Economizer Maximum Position",
      "description": "Default 100 %; range 1 to 100 %",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 96,
      "name": "Fresh Air Range Upper Limit",
      "description": "Range 0 to 20000",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 97,
      "name": "Minimum Supply Heat",
      "description": "Default 64 °F (18 °C); range 50 to 72 °F (10 to 22 °C)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 98,
      "name": "Supply Heat Lockout",
      "description": "Default 32 °F (0 °C); range -15 to 120 °F (-26 to 49 °C)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 99,
      "name": "Supply Temperature High Limit",
      "description": "Default 120 °F (49 °C); range 70 to 150 °F (21 to 66 °C)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "Supply Temperature Low Limit",
      "description": "Default 45 °F (7 °C); range 35 to 65 °F (2 to 18 °C)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "Minimum Fresh Air",
      "description": "Range 0 to 20000",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "Maximum Fresh Air",
      "description": "Range 0 to 20000",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "Minimum CO2",
      "description": "Default 800 ppm; range 0 to 4800 ppm",
      "units": "ppm",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "Maximum CO2",
      "description": "Default 1200 ppm; range 200 to 5000 ppm",
      "units": "ppm",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "Lua Parameter A (AV25)",
      "description": "Range -32768 to 32767",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "Lua Parameter B (AV26)",
      "description": "Range -32768 to 32767",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "Lua Parameter C (AV27)",
      "description": "Range -32768 to 32767",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "Lua Parameter D (AV28)",
      "description": "Range -32768 to 32767",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "Lua Parameter E (AV29)",
      "description": "Range -32768 to 32767",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "Lua Parameter F (AV30)",
      "description": "Range -32768 to 32767",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82,
      "name": "High balance point",
      "description": "Default 90 °F (32 °C); range 34 to 90 °F (1 to 32 °C)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 83,
      "name": "Low balance point",
      "description": "Default -12 °F (-24 °C); range -40 to 30 °F (-40 to -1 °C)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 209,
      "name": "Ambient Low Temperature Threshold",
      "description": "Default 40 °F (4 °C); range 32 to 50 °F (0 to 10 °C)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 210,
      "name": "Temperature Alarm Hysteresis",
      "description": "Default 2 °F Delta (1 °C); range 0 to 10 °F Delta (0 to 6 °C)",
      "units": "Δ°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 280,
      "name": "ADR Setpoint Offset - Load Shedding",
      "description": "Default 4 °F Delta (2 °C); range 1 to 10 °F Delta (1 to 6 °C)",
      "units": "Δ°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "Lua Parameter G (AV31)",
      "description": "Range -32768 to 32767",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "Lua Parameter H (AV32)",
      "description": "Range -32768 to 32767",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "Lua Parameter I (AV33)",
      "description": "Range -32768 to 32767",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "Lua Parameter J (AV34)",
      "description": "Range -32768 to 32767",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "Lua Parameter K (AV35)",
      "description": "Range -32768 to 32767",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "Lua Parameter L (AV36)",
      "description": "Range -32768 to 32767",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 275,
      "name": "Ambient High Temperature Threshold",
      "description": "Default 86 °F (30 °C); range 32 to 122 °F (0 to 50 °C)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 276,
      "name": "Refrigeration High Temperature Threshold",
      "description": "Default 40 °F (4 °C); range 32 to 60 °F (0 to 16 °C)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 277,
      "name": "Refrigeration Low Temperature Threshold",
      "description": "Default 32 °F (0 °C); range 32 to 50 °F (0 to 10 °C)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 278,
      "name": "Freezer High Temperature Threshold",
      "description": "Default 0 °F (-18 °C); range -40 to 32 °F (-40 to 0 °C)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "Minimum Occupied Heating Setpoint Limit",
      "description": "Default 40 °F (4 °C); range 40 to 90 °F (4 to 32 °C)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "Maximum Occupied Cooling Setpoint Limit",
      "description": "Default 100 °F (38 °C); range 54 to 100 °F (12 to 38 °C)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 231,
      "name": "Inactivity Time",
      "description": "Default 3 m; range 1 to 10 m",
      "units": "min",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 232,
      "name": "Backlight Brightness",
      "description": "Default 60 %; range 0 to 100 %",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 281,
      "name": "ADR Setpoint Offset - Pricing",
      "description": "Default 4 °F Delta (2 °C); range 1 to 10 °F Delta (1 to 6 °C)",
      "units": "Δ°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 282,
      "name": "Temperature compensation matrix",
      "description": "Default 0 °F (-18 °C); range -100 to 100 °F (-73 to 38 °C)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "BACnet Stack Poll Rate",
      "description": "Default 4; range 1 to 5",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "UI1 Binary",
      "description": "Default 0=Activated; screen: Terminals",
      "units": "",
      "access": "R",
      "states": "0=Activated, 1=Not activated"
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "UI2 Binary",
      "description": "Default 0=Activated; screen: Terminals",
      "units": "",
      "access": "R",
      "states": "0=Activated, 1=Not activated"
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "UI3 Binary",
      "description": "Default 0=Activated; screen: Terminals",
      "units": "",
      "access": "R",
      "states": "0=Activated, 1=Not activated"
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "UI4 Binary",
      "description": "Default 0=Activated; screen: Terminals",
      "units": "",
      "access": "R",
      "states": "0=Activated, 1=Not activated"
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "UI5 Binary",
      "description": "Default 0=Activated; screen: Terminals",
      "units": "",
      "access": "R",
      "states": "0=Activated, 1=Not activated"
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "UI6 Binary",
      "description": "Default 0=Activated; screen: Terminals",
      "units": "",
      "access": "R",
      "states": "0=Activated, 1=Not activated"
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "UI7 Binary",
      "description": "Default 0=Activated; screen: Terminals",
      "units": "",
      "access": "R",
      "states": "0=Activated, 1=Not activated"
    },
    {
      "type": "BI",
      "instance": 8,
      "name": "UI8 Binary",
      "description": "Default 0=Activated; screen: Terminals",
      "units": "",
      "access": "R",
      "states": "0=Activated, 1=Not activated"
    },
    {
      "type": "BO",
      "instance": 1,
      "name": "DO1 Occupancy Output",
      "description": "Default 0=Off; screen: Terminals",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 2,
      "name": "Y2 Status",
      "description": "Default 0=Off; screen: Terminals",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 3,
      "name": "Y1 Status",
      "description": "Default 0=Off; screen: Terminals",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 4,
      "name": "G Fan Status",
      "description": "Default 0=Off; screen: Terminals",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 5,
      "name": "W1 Status",
      "description": "Default 0=Off; screen: Terminals",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 6,
      "name": "W2-OB Status",
      "description": "Default 0=Off; screen: Terminals",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 7,
      "name": "DO7 Binary Output",
      "description": "Default 0=Off; screen: Terminals",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 8,
      "name": "DO8 Binary Output",
      "description": "Default 0=Off; screen: Terminals",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 9,
      "name": "DO9 Binary Output",
      "description": "Default 0=Off; screen: Terminals",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 36,
      "name": "Filter Alarm",
      "description": "Default 0=Off; screen: Alarms",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 37,
      "name": "Service Alarm",
      "description": "Default 0=Off; screen: Alarms",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 35,
      "name": "Window Alarm",
      "description": "Default 0=Off; screen: Alarms",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "PIR Local Motion",
      "description": "Default 0=No motion; screen: Operating Status",
      "units": "",
      "access": "C",
      "states": "0=No motion, 1=Motion"
    },
    {
      "type": "BV",
      "instance": 38,
      "name": "Dehumidification Status",
      "description": "Default 0=Off; screen: System Status",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "Low Battery Alarm",
      "description": "Default 0=Off; screen: Alarms",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "Window Contact Installed",
      "description": "Default 0=No; screen: Environment",
      "units": "",
      "access": "C",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "Window Contact Status",
      "description": "Default 0=Closed; screen: Operating Status",
      "units": "",
      "access": "C",
      "states": "0=Closed, 1=Opened"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "Door Contact Installed",
      "description": "Default 0=No; screen: Environment",
      "units": "",
      "access": "C",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "Door Contact Status",
      "description": "Default 0=Closed; screen: Operating Status",
      "units": "",
      "access": "C",
      "states": "0=Closed, 1=Opened"
    },
    {
      "type": "BV",
      "instance": 39,
      "name": "Fan Lock Alarm",
      "description": "Default 0=Off; screen: Alarms",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 40,
      "name": "Smart Recovery Status",
      "description": "Default 0=Off; screen: System Status",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "Exception Status",
      "description": "Default 0=Off",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 41,
      "name": "CO2 Alarm",
      "description": "Default 0=Off; screen: Alarms",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 42,
      "name": "Low Fresh Air Alarm",
      "description": "Default 0=Off; screen: Alarms",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 43,
      "name": "Frost Protection Alarm",
      "description": "Default 0=Off; screen: Alarms",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 200,
      "name": "ZigBee PIR Sensor Installed",
      "description": "Default 0=Off",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 201,
      "name": "ZigBee Sensor Motion",
      "description": "Default 0=No motion",
      "units": "",
      "access": "C",
      "states": "0=No motion, 1=Motion"
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "Clock Alarm",
      "description": "Default 0=Off; screen: Alarms",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 50,
      "name": "Wireless Sensor Communication Alarm",
      "description": "Default 0=Off; screen: Alarms",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 44,
      "name": "Water Leak",
      "description": "Default 0=Off; screen: Alarms",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 45,
      "name": "Water Leak Sensor Installed",
      "description": "Default 0=No; screen: Environment",
      "units": "",
      "access": "C",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 46,
      "name": "Water leak sensor status",
      "description": "Default 0=Normal; screen: Operating Status",
      "units": "",
      "access": "C",
      "states": "0=Normal, 1=Leak"
    },
    {
      "type": "BV",
      "instance": 47,
      "name": "Low Temperature",
      "description": "Default 0=Off; screen: Rooftop",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 80,
      "name": "ADR Utility Signal - Load Shedding",
      "description": "Default 0=Off; screen: ADR",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 81,
      "name": "ADR Status - Load Shedding",
      "description": "Default 0=Off; screen: ADR",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 82,
      "name": "ADR Override - Load Shedding",
      "description": "Default 0=Off; screen: ADR",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 48,
      "name": "High Temperature",
      "description": "Default 0=Off; screen: Rooftop",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 60,
      "name": "Purge Status",
      "description": "Default 0=Off; screen: Operating Status",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "PIR Local Proximity",
      "description": "Default 0=No proximity",
      "units": "",
      "access": "C",
      "states": "0=No proximity, 1=Proximity"
    },
    {
      "type": "BV",
      "instance": 65,
      "name": "Activity Status",
      "description": "Default 0=Inactive",
      "units": "",
      "access": "C",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 83,
      "name": "ADR Utility Signal - Pricing",
      "description": "Default 0=Off; screen: ADR",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 84,
      "name": "ADR Status - Pricing",
      "description": "Default 0=Off; screen: ADR",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 85,
      "name": "ADR Override - Pricing",
      "description": "Default 0=Off; screen: ADR",
      "units": "",
      "access": "C",
      "states": "0=Off, 1=On"
    },
    {
      "type": "CSV",
      "instance": 1,
      "name": "Short Screen Message Text",
      "description": "Text, length 0 to 160",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 2,
      "name": "Long Screen Message Text",
      "description": "Text, length 0 to 480",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 4,
      "name": "Wi-Fi Device Name",
      "description": "Text, length 0 to 63",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 5,
      "name": "Wi-Fi Firmware Version",
      "description": "Text, length 0 to 63",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 6,
      "name": "MAC Address",
      "description": "Text, length 0 to 18",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 7,
      "name": "Wi-Fi Network SSID",
      "description": "Text, length 0 to 33",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 8,
      "name": "Wi-Fi Network IP Address",
      "description": "Text, length 0 to 46",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 10,
      "name": "Zigbee IEEE Address",
      "description": "Text, length 0 to 18",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 11,
      "name": "Wireless Device 1 - Address",
      "description": "Text, length 0 to 18",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 12,
      "name": "Wireless Device 2 - Address",
      "description": "Text, length 0 to 18",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 13,
      "name": "Wireless Device 3 - Address",
      "description": "Text, length 0 to 18",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 14,
      "name": "Wireless Device 4 - Address",
      "description": "Text, length 0 to 18",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 15,
      "name": "Wireless Device 5 - Address",
      "description": "Text, length 0 to 18",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 16,
      "name": "Wireless Device 6 - Address",
      "description": "Text, length 0 to 18",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 17,
      "name": "Wireless Device 7 - Address",
      "description": "Text, length 0 to 18",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 18,
      "name": "Wireless Device 8 - Address",
      "description": "Text, length 0 to 18",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 19,
      "name": "Wireless Device 9 - Address",
      "description": "Text, length 0 to 18",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 20,
      "name": "Wireless Device 10 - Address",
      "description": "Text, length 0 to 18",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 21,
      "name": "Wireless Device 11 - Address",
      "description": "Text, length 0 to 18",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 22,
      "name": "Wireless Device 12 - Address",
      "description": "Text, length 0 to 18",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 23,
      "name": "Wireless Device 13 - Address",
      "description": "Text, length 0 to 18",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 24,
      "name": "Wireless Device 14 - Address",
      "description": "Text, length 0 to 18",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 25,
      "name": "Wireless Device 15 - Address",
      "description": "Text, length 0 to 18",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 26,
      "name": "Wireless Device 16 - Address",
      "description": "Text, length 0 to 18",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 27,
      "name": "Wireless Device 17 - Address",
      "description": "Text, length 0 to 18",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 28,
      "name": "Wireless Device 18 - Address",
      "description": "Text, length 0 to 18",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 29,
      "name": "Wireless Device 19 - Address",
      "description": "Text, length 0 to 18",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 30,
      "name": "Wireless Device 20 - Address",
      "description": "Text, length 0 to 18",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 31,
      "name": "Active User Id",
      "description": "Text, length 0 to 33",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 32,
      "name": "Wi-Fi Network Netmask",
      "description": "Text, length 0 to 46",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 33,
      "name": "Wi-Fi Network Gateway",
      "description": "Text, length 0 to 46",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 34,
      "name": "Wi-Fi Network DNS",
      "description": "Text, length 0 to 46",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 35,
      "name": "Location",
      "description": "Text, length 0 to 49",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 36,
      "name": "Install Code",
      "description": "Text, length 0 to 46",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 37,
      "name": "WiFi STA static IP address",
      "description": "Text, length 0 to 46",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 38,
      "name": "WiFi STA static netmask address",
      "description": "Text, length 0 to 46",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 39,
      "name": "WiFi STA static gateway address",
      "description": "Text, length 0 to 46",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 40,
      "name": "Timezone",
      "description": "Text, length 0 to 32",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 41,
      "name": "Custom Standby Heading Text",
      "description": "Text, length 0 to 65",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 42,
      "name": "Custom Standby Body Text",
      "description": "Text, length 0 to 161",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 33,
      "name": "Effective Occupancy",
      "description": "Default 1=Occupied; screen: Operating Status",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied, 3=Override, 4=Standby"
    },
    {
      "type": "MI",
      "instance": 2,
      "name": "ZigBee Network Status",
      "description": "Default 1=Not det.",
      "units": "",
      "access": "R",
      "states": "1=Not det., 2=Pwr on, 3=No NWK, 4=Joined, 5=Online"
    },
    {
      "type": "MI",
      "instance": 210,
      "name": "Wireless Device 1 - Status",
      "description": "Default 1=None",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Closed, 3=Opened, 4=No motion, 5=Motion, 6=Normal, 7=Leak"
    },
    {
      "type": "MI",
      "instance": 220,
      "name": "Wireless Device 2 - Status",
      "description": "Default 1=None",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Closed, 3=Opened, 4=No motion, 5=Motion, 6=Normal, 7=Leak"
    },
    {
      "type": "MI",
      "instance": 230,
      "name": "Wireless Device 3 - Status",
      "description": "Default 1=None",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Closed, 3=Opened, 4=No motion, 5=Motion, 6=Normal, 7=Leak"
    },
    {
      "type": "MI",
      "instance": 240,
      "name": "Wireless Device 4 - Status",
      "description": "Default 1=None",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Closed, 3=Opened, 4=No motion, 5=Motion, 6=Normal, 7=Leak"
    },
    {
      "type": "MI",
      "instance": 250,
      "name": "Wireless Device 5 - Status",
      "description": "Default 1=None",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Closed, 3=Opened, 4=No motion, 5=Motion, 6=Normal, 7=Leak"
    },
    {
      "type": "MI",
      "instance": 260,
      "name": "Wireless Device 6 - Status",
      "description": "Default 1=None",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Closed, 3=Opened, 4=No motion, 5=Motion, 6=Normal, 7=Leak"
    },
    {
      "type": "MI",
      "instance": 270,
      "name": "Wireless Device 7 - Status",
      "description": "Default 1=None",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Closed, 3=Opened, 4=No motion, 5=Motion, 6=Normal, 7=Leak"
    },
    {
      "type": "MI",
      "instance": 280,
      "name": "Wireless Device 8 - Status",
      "description": "Default 1=None",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Closed, 3=Opened, 4=No motion, 5=Motion, 6=Normal, 7=Leak"
    },
    {
      "type": "MI",
      "instance": 290,
      "name": "Wireless Device 9 - Status",
      "description": "Default 1=None",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Closed, 3=Opened, 4=No motion, 5=Motion, 6=Normal, 7=Leak"
    },
    {
      "type": "MI",
      "instance": 300,
      "name": "Wireless Device 10 - Status",
      "description": "Default 1=None",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Closed, 3=Opened, 4=No motion, 5=Motion, 6=Normal, 7=Leak"
    },
    {
      "type": "MI",
      "instance": 211,
      "name": "Wireless Device 1 - Battery",
      "description": "Default 1=None",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Normal, 3=Low"
    },
    {
      "type": "MI",
      "instance": 221,
      "name": "Wireless Device 2 - Battery",
      "description": "Default 1=None",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Normal, 3=Low"
    },
    {
      "type": "MI",
      "instance": 231,
      "name": "Wireless Device 3 - Battery",
      "description": "Default 1=None",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Normal, 3=Low"
    },
    {
      "type": "MI",
      "instance": 241,
      "name": "Wireless Device 4 - Battery",
      "description": "Default 1=None",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Normal, 3=Low"
    },
    {
      "type": "MI",
      "instance": 251,
      "name": "Wireless Device 5 - Battery",
      "description": "Default 1=None",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Normal, 3=Low"
    },
    {
      "type": "MI",
      "instance": 261,
      "name": "Wireless Device 6 - Battery",
      "description": "Default 1=None",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Normal, 3=Low"
    },
    {
      "type": "MI",
      "instance": 271,
      "name": "Wireless Device 7 - Battery",
      "description": "Default 1=None",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Normal, 3=Low"
    },
    {
      "type": "MI",
      "instance": 281,
      "name": "Wireless Device 8 - Battery",
      "description": "Default 1=None",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Normal, 3=Low"
    },
    {
      "type": "MI",
      "instance": 291,
      "name": "Wireless Device 9 - Battery",
      "description": "Default 1=None",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Normal, 3=Low"
    },
    {
      "type": "MI",
      "instance": 301,
      "name": "Wireless Device 10 - Battery",
      "description": "Default 1=None",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Normal, 3=Low"
    },
    {
      "type": "MI",
      "instance": 212,
      "name": "Wireless Device 1 - Communication Status",
      "description": "Default 1=Not paired",
      "units": "",
      "access": "R",
      "states": "1=Not paired, 2=Online, 3=Invalid, 4=Offline"
    },
    {
      "type": "MI",
      "instance": 222,
      "name": "Wireless Device 2 - Communication Status",
      "description": "Default 1=Not paired",
      "units": "",
      "access": "R",
      "states": "1=Not paired, 2=Online, 3=Invalid, 4=Offline"
    },
    {
      "type": "MI",
      "instance": 232,
      "name": "Wireless Device 3 - Communication Status",
      "description": "Default 1=Not paired",
      "units": "",
      "access": "R",
      "states": "1=Not paired, 2=Online, 3=Invalid, 4=Offline"
    },
    {
      "type": "MI",
      "instance": 242,
      "name": "Wireless Device 4 - Communication Status",
      "description": "Default 1=Not paired",
      "units": "",
      "access": "R",
      "states": "1=Not paired, 2=Online, 3=Invalid, 4=Offline"
    },
    {
      "type": "MI",
      "instance": 252,
      "name": "Wireless Device 5 - Communication Status",
      "description": "Default 1=Not paired",
      "units": "",
      "access": "R",
      "states": "1=Not paired, 2=Online, 3=Invalid, 4=Offline"
    },
    {
      "type": "MI",
      "instance": 262,
      "name": "Wireless Device 6 - Communication Status",
      "description": "Default 1=Not paired",
      "units": "",
      "access": "R",
      "states": "1=Not paired, 2=Online, 3=Invalid, 4=Offline"
    },
    {
      "type": "MI",
      "instance": 272,
      "name": "Wireless Device 7 - Communication Status",
      "description": "Default 1=Not paired",
      "units": "",
      "access": "R",
      "states": "1=Not paired, 2=Online, 3=Invalid, 4=Offline"
    },
    {
      "type": "MI",
      "instance": 282,
      "name": "Wireless Device 8 - Communication Status",
      "description": "Default 1=Not paired",
      "units": "",
      "access": "R",
      "states": "1=Not paired, 2=Online, 3=Invalid, 4=Offline"
    },
    {
      "type": "MI",
      "instance": 292,
      "name": "Wireless Device 9 - Communication Status",
      "description": "Default 1=Not paired",
      "units": "",
      "access": "R",
      "states": "1=Not paired, 2=Online, 3=Invalid, 4=Offline"
    },
    {
      "type": "MI",
      "instance": 302,
      "name": "Wireless Device 10 - Communication Status",
      "description": "Default 1=Not paired",
      "units": "",
      "access": "R",
      "states": "1=Not paired, 2=Online, 3=Invalid, 4=Offline"
    },
    {
      "type": "MI",
      "instance": 324,
      "name": "CO2 Effective Source",
      "description": "Default 1=None; screen: Environment",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Internal, 3=Error, 4=Wired, 5=Wireless Sensor 1, 6=Wireless Sensor 2, 7=Wireless Sensor 3, 8=Wireless Sensor 4, 9=Wireless Sensor 5, 10=Wireless Sensor 6, 11=Wireless Sensor 7, 12=Wireless Sensor 8, 13=Wireless Sensor 9, 14=Wireless Sensor 10, 15=Wireless Sensor 11, 16=Wireless Sensor 12, 17=Wireless Sensor 13, 18=Wireless Sensor 14, 19=Wireless Sensor 15, 20=Wireless Sensor 16, 21=Wireless Sensor 17, 22=Wireless Sensor 18, 23=Wireless Sensor 19, 24=Wireless Sensor 20"
    },
    {
      "type": "MI",
      "instance": 309,
      "name": "Effective temperature sensor",
      "description": "Default 1=Wired; screen: Environment",
      "units": "",
      "access": "R",
      "states": "1=Wired, 2=Internal, 3=Wireless Sensor 1, 4=Wireless Sensor 2, 5=Wireless Sensor 3, 6=Wireless Sensor 4, 7=Wireless Sensor 5, 8=Wireless Sensor 6, 9=Wireless Sensor 7, 10=Wireless Sensor 8, 11=Wireless Sensor 9, 12=Wireless Sensor 10, 13=Wireless Sensor 11, 14=Wireless Sensor 12, 15=Wireless Sensor 13, 16=Wireless Sensor 14, 17=Wireless Sensor 15, 18=Wireless Sensor 16, 19=Wireless Sensor 17, 20=Wireless Sensor 18, 21=Wireless Sensor 19, 22=Wireless Sensor 20"
    },
    {
      "type": "MI",
      "instance": 313,
      "name": "Effective relative humidity sensor",
      "description": "Default 1=None; screen: Environment",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Internal, 3=Wireless Sensor 1, 4=Wireless Sensor 2, 5=Wireless Sensor 3, 6=Wireless Sensor 4, 7=Wireless Sensor 5, 8=Wireless Sensor 6, 9=Wireless Sensor 7, 10=Wireless Sensor 8, 11=Wireless Sensor 9, 12=Wireless Sensor 10, 13=Wireless Sensor 11, 14=Wireless Sensor 12, 15=Wireless Sensor 13, 16=Wireless Sensor 14, 17=Wireless Sensor 15, 18=Wireless Sensor 16, 19=Wireless Sensor 17, 20=Wireless Sensor 18, 21=Wireless Sensor 19, 22=Wireless Sensor 20"
    },
    {
      "type": "MI",
      "instance": 314,
      "name": "Effective System Mode",
      "description": "Default 1=Cool; screen: Operating Status",
      "units": "",
      "access": "R",
      "states": "1=Cool, 2=Heat"
    },
    {
      "type": "MI",
      "instance": 315,
      "name": "IP Status",
      "description": "Default 1=Offline; screen: BACnet",
      "units": "",
      "access": "R",
      "states": "1=Offline, 2=Initializing, 3=Ready, 4=Booting, 5=Resetting, 6=Fail, 7=Testing"
    },
    {
      "type": "MI",
      "instance": 316,
      "name": "Wi-Fi Network Status",
      "description": "Default 1=Offline; screen: BACnet",
      "units": "",
      "access": "R",
      "states": "1=Offline, 2=Associate, 3=Online, 4=Failure"
    },
    {
      "type": "MI",
      "instance": 318,
      "name": "SMTP Server Status",
      "description": "Default 1=Unknown; screen: BACnet",
      "units": "",
      "access": "R",
      "states": "1=Unknown, 2=Disabled, 3=Offline, 4=Online"
    },
    {
      "type": "MI",
      "instance": 310,
      "name": "Wireless Device 11 - Status",
      "description": "Default 1=None",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Closed, 3=Opened, 4=No motion, 5=Motion, 6=Normal, 7=Leak"
    },
    {
      "type": "MI",
      "instance": 320,
      "name": "Wireless Device 12 - Status",
      "description": "Default 1=None",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Closed, 3=Opened, 4=No motion, 5=Motion, 6=Normal, 7=Leak"
    },
    {
      "type": "MI",
      "instance": 330,
      "name": "Wireless Device 13 - Status",
      "description": "Default 1=None",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Closed, 3=Opened, 4=No motion, 5=Motion, 6=Normal, 7=Leak"
    },
    {
      "type": "MI",
      "instance": 340,
      "name": "Wireless Device 14 - Status",
      "description": "Default 1=None",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Closed, 3=Opened, 4=No motion, 5=Motion, 6=Normal, 7=Leak"
    },
    {
      "type": "MI",
      "instance": 350,
      "name": "Wireless Device 15 - Status",
      "description": "Default 1=None",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Closed, 3=Opened, 4=No motion, 5=Motion, 6=Normal, 7=Leak"
    },
    {
      "type": "MI",
      "instance": 360,
      "name": "Wireless Device 16 - Status",
      "description": "Default 1=None",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Closed, 3=Opened, 4=No motion, 5=Motion, 6=Normal, 7=Leak"
    },
    {
      "type": "MI",
      "instance": 370,
      "name": "Wireless Device 17 - Status",
      "description": "Default 1=None",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Closed, 3=Opened, 4=No motion, 5=Motion, 6=Normal, 7=Leak"
    },
    {
      "type": "MI",
      "instance": 380,
      "name": "Wireless Device 18 - Status",
      "description": "Default 1=None",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Closed, 3=Opened, 4=No motion, 5=Motion, 6=Normal, 7=Leak"
    },
    {
      "type": "MI",
      "instance": 390,
      "name": "Wireless Device 19 - Status",
      "description": "Default 1=None",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Closed, 3=Opened, 4=No motion, 5=Motion, 6=Normal, 7=Leak"
    },
    {
      "type": "MI",
      "instance": 400,
      "name": "Wireless Device 20 - Status",
      "description": "Default 1=None",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Closed, 3=Opened, 4=No motion, 5=Motion, 6=Normal, 7=Leak"
    },
    {
      "type": "MI",
      "instance": 311,
      "name": "Wireless Device 11 - Battery",
      "description": "Default 1=None",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Normal, 3=Low"
    },
    {
      "type": "MI",
      "instance": 321,
      "name": "Wireless Device 12 - Battery",
      "description": "Default 1=None",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Normal, 3=Low"
    },
    {
      "type": "MI",
      "instance": 331,
      "name": "Wireless Device 13 - Battery",
      "description": "Default 1=None",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Normal, 3=Low"
    },
    {
      "type": "MI",
      "instance": 341,
      "name": "Wireless Device 14 - Battery",
      "description": "Default 1=None",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Normal, 3=Low"
    },
    {
      "type": "MI",
      "instance": 351,
      "name": "Wireless Device 15 - Battery",
      "description": "Default 1=None",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Normal, 3=Low"
    },
    {
      "type": "MI",
      "instance": 361,
      "name": "Wireless Device 16 - Battery",
      "description": "Default 1=None",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Normal, 3=Low"
    },
    {
      "type": "MI",
      "instance": 371,
      "name": "Wireless Device 17 - Battery",
      "description": "Default 1=None",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Normal, 3=Low"
    },
    {
      "type": "MI",
      "instance": 381,
      "name": "Wireless Device 18 - Battery",
      "description": "Default 1=None",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Normal, 3=Low"
    },
    {
      "type": "MI",
      "instance": 391,
      "name": "Wireless Device 19 - Battery",
      "description": "Default 1=None",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Normal, 3=Low"
    },
    {
      "type": "MI",
      "instance": 401,
      "name": "Wireless Device 20 - Battery",
      "description": "Default 1=None",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Normal, 3=Low"
    },
    {
      "type": "MI",
      "instance": 312,
      "name": "Wireless Device 11 - Communication Status",
      "description": "Default 1=Not paired",
      "units": "",
      "access": "R",
      "states": "1=Not paired, 2=Online, 3=Invalid, 4=Offline"
    },
    {
      "type": "MI",
      "instance": 322,
      "name": "Wireless Device 12 - Communication Status",
      "description": "Default 1=Not paired",
      "units": "",
      "access": "R",
      "states": "1=Not paired, 2=Online, 3=Invalid, 4=Offline"
    },
    {
      "type": "MI",
      "instance": 332,
      "name": "Wireless Device 13 - Communication Status",
      "description": "Default 1=Not paired",
      "units": "",
      "access": "R",
      "states": "1=Not paired, 2=Online, 3=Invalid, 4=Offline"
    },
    {
      "type": "MI",
      "instance": 342,
      "name": "Wireless Device 14 - Communication Status",
      "description": "Default 1=Not paired",
      "units": "",
      "access": "R",
      "states": "1=Not paired, 2=Online, 3=Invalid, 4=Offline"
    },
    {
      "type": "MI",
      "instance": 352,
      "name": "Wireless Device 15 - Communication Status",
      "description": "Default 1=Not paired",
      "units": "",
      "access": "R",
      "states": "1=Not paired, 2=Online, 3=Invalid, 4=Offline"
    },
    {
      "type": "MI",
      "instance": 362,
      "name": "Wireless Device 16 - Communication Status",
      "description": "Default 1=Not paired",
      "units": "",
      "access": "R",
      "states": "1=Not paired, 2=Online, 3=Invalid, 4=Offline"
    },
    {
      "type": "MI",
      "instance": 372,
      "name": "Wireless Device 17 - Communication Status",
      "description": "Default 1=Not paired",
      "units": "",
      "access": "R",
      "states": "1=Not paired, 2=Online, 3=Invalid, 4=Offline"
    },
    {
      "type": "MI",
      "instance": 382,
      "name": "Wireless Device 18 - Communication Status",
      "description": "Default 1=Not paired",
      "units": "",
      "access": "R",
      "states": "1=Not paired, 2=Online, 3=Invalid, 4=Offline"
    },
    {
      "type": "MI",
      "instance": 392,
      "name": "Wireless Device 19 - Communication Status",
      "description": "Default 1=Not paired",
      "units": "",
      "access": "R",
      "states": "1=Not paired, 2=Online, 3=Invalid, 4=Offline"
    },
    {
      "type": "MI",
      "instance": 402,
      "name": "Wireless Device 20 - Communication Status",
      "description": "Default 1=Not paired",
      "units": "",
      "access": "R",
      "states": "1=Not paired, 2=Online, 3=Invalid, 4=Offline"
    },
    {
      "type": "MI",
      "instance": 325,
      "name": "Time source",
      "description": "Default 1=None",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Local, 3=BACnet, 4=NTP, 5=Cloud"
    },
    {
      "type": "MI",
      "instance": 326,
      "name": "Fan Speed Status",
      "description": "Default 1=Off; screen: Operating Status",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=Low, 3=Medium, 4=High"
    },
    {
      "type": "MI",
      "instance": 327,
      "name": "Wi-Fi Network Signal Strength",
      "description": "Default 1=Poor",
      "units": "",
      "access": "R",
      "states": "1=Poor, 2=Fair, 3=Good, 4=Excellent"
    },
    {
      "type": "MV",
      "instance": 51,
      "name": "Temperature Scale",
      "description": "Default 1=°C",
      "units": "",
      "access": "C",
      "states": "1=°C, 2=°F"
    },
    {
      "type": "MV",
      "instance": 4,
      "name": "Display Language",
      "description": "Default 1=English; screen: Preferences (main)",
      "units": "",
      "access": "C",
      "states": "1=English, 2=French, 3=Spanish, 4=Chinese, 5=Russian, 6=Arabic, 7=Danish, 8=Italian, 9=German, 10=Indonesian, 11=Polish, 12=Swedish, 13=Norwegian, 14=Finnish, 15=Hungarian, 16=Turkish, 17=Dutch, 18=Czech, 19=Portuguese, 20=Bulgarian, 21=Slovak, 22=Japanese, 23=Hebrew"
    },
    {
      "type": "MV",
      "instance": 17,
      "name": "Fan Mode",
      "description": "Default 3=Smart; screen: Home",
      "units": "",
      "access": "C",
      "states": "1=On, 2=Auto, 3=Smart"
    },
    {
      "type": "MV",
      "instance": 16,
      "name": "System Mode",
      "description": "Default 4=Heat; screen: Home",
      "units": "",
      "access": "C",
      "states": "1=Off, 2=Auto, 3=Cool, 4=Heat"
    },
    {
      "type": "MV",
      "instance": 205,
      "name": "Default Setpoints",
      "description": "Default 1=Disabled; screen: Setpoint Configuration",
      "units": "",
      "access": "C",
      "states": "1=Disabled, 2=Enabled"
    },
    {
      "type": "MV",
      "instance": 46,
      "name": "UI1 Configuration",
      "description": "Default 1=None; screen: Inputs",
      "units": "",
      "access": "C",
      "states": "1=None, 2=Rem NSB, 3=Motion NO, 4=Motion NC, 5=Window, 6=Fan lock"
    },
    {
      "type": "MV",
      "instance": 47,
      "name": "UI2 Configuration",
      "description": "Default 1=None; screen: Inputs",
      "units": "",
      "access": "C",
      "states": "1=None, 2=Door dry, 3=Override, 4=Filter, 5=Service"
    },
    {
      "type": "MV",
      "instance": 13,
      "name": "Dehumidification Enabled",
      "description": "Default 1=Disabled; screen: Dehumidifier",
      "units": "",
      "access": "C",
      "states": "1=Disabled, 2=Enabled"
    },
    {
      "type": "MV",
      "instance": 58,
      "name": "Setpoint Function",
      "description": "Default 2=Attach SP; screen: Setpoint Configuration",
      "units": "",
      "access": "C",
      "states": "1=Dual SP, 2=Attach SP"
    },
    {
      "type": "MV",
      "instance": 95,
      "name": "Fan Control in Heating Mode",
      "description": "Default 2=On; screen: Rooftop",
      "units": "",
      "access": "C",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 10,
      "name": "Occupancy Command",
      "description": "Default 2=Occupied; screen: Occupancy Configuration",
      "units": "",
      "access": "C",
      "states": "1=Loc occ., 2=Occupied, 3=Unocc."
    },
    {
      "type": "MV",
      "instance": 6,
      "name": "Network Units",
      "description": "Default 2=Imperial; screen: Preferences (main)",
      "units": "",
      "access": "C",
      "states": "1=SI, 2=Imperial"
    },
    {
      "type": "MV",
      "instance": 5,
      "name": "Time Format",
      "description": "Default 1=12 Hour (AM- PM); screen: Preferences (setup)",
      "units": "",
      "access": "C",
      "states": "1=12 Hour (AM-PM), 2=24 Hour"
    },
    {
      "type": "MV",
      "instance": 11,
      "name": "Standby Mode Configuration",
      "description": "Default 1=Absolute; screen: Setpoint Configuration",
      "units": "",
      "access": "C",
      "states": "1=Absolute, 2=Offset"
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "Color Theme",
      "description": "Default 2=Dark; screen: Preferences (main)",
      "units": "",
      "access": "C",
      "states": "1=Light, 2=Dark"
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "Main Display",
      "description": "Default 1=Temp.",
      "units": "",
      "access": "C",
      "states": "1=Temp., 2=Setpoint"
    },
    {
      "type": "MV",
      "instance": 32,
      "name": "Use Standby Screen",
      "description": "Default 1=Disabled; screen: Display",
      "units": "",
      "access": "C",
      "states": "1=Disabled, 2=Custom Image"
    },
    {
      "type": "MV",
      "instance": 92,
      "name": "BO1 Auxiliary Output Configuration",
      "description": "Default 1=NO",
      "units": "",
      "access": "C",
      "states": "1=NO, 2=NC"
    },
    {
      "type": "MV",
      "instance": 49,
      "name": "UI3 Configuration",
      "description": "Default 1=None; screen: Inputs",
      "units": "",
      "access": "C",
      "states": "1=None, 2=CO2"
    },
    {
      "type": "MV",
      "instance": 96,
      "name": "DO6-AO1 Configuration",
      "description": "Default 3=Binary RH; screen: Terminals",
      "units": "",
      "access": "C",
      "states": "1=Analog, 2=Binary RC, 3=Binary RH"
    },
    {
      "type": "MV",
      "instance": 97,
      "name": "DO7-AO2 Configuration",
      "description": "Default 1=Analog; screen: Terminals",
      "units": "",
      "access": "C",
      "states": "1=Analog, 2=Binary RC"
    },
    {
      "type": "MV",
      "instance": 98,
      "name": "DO8-AO3 Configuration",
      "description": "Default 1=Analog; screen: Terminals",
      "units": "",
      "access": "C",
      "states": "1=Analog, 2=Binary RC"
    },
    {
      "type": "MV",
      "instance": 99,
      "name": "DO9-AO4 Configuration",
      "description": "Default 2=Binary RC; screen: Terminals",
      "units": "",
      "access": "C",
      "states": "1=Analog, 2=Binary RC"
    },
    {
      "type": "MV",
      "instance": 55,
      "name": "Frost Protection",
      "description": "Default 1=Off; screen: Rooftop",
      "units": "",
      "access": "C",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 79,
      "name": "Mechanical Cooling Allowed",
      "description": "Default 1=Off; screen: Economizer",
      "units": "",
      "access": "C",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 71,
      "name": "Enable Smart Recovery",
      "description": "Default 1=Off; screen: Occupancy Configuration",
      "units": "",
      "access": "C",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 72,
      "name": "Economizer Configuration",
      "description": "Default 1=Off; screen: Economizer",
      "units": "",
      "access": "C",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 101,
      "name": "French",
      "description": "Default 2=Enabled; screen: Language Selection",
      "units": "",
      "access": "C",
      "states": "1=Disabled, 2=Enabled"
    },
    {
      "type": "MV",
      "instance": 102,
      "name": "Spanish",
      "description": "Default 2=Enabled; screen: Language Selection",
      "units": "",
      "access": "C",
      "states": "1=Disabled, 2=Enabled"
    },
    {
      "type": "MV",
      "instance": 103,
      "name": "Chinese",
      "description": "Default 2=Enabled; screen: Language Selection",
      "units": "",
      "access": "C",
      "states": "1=Disabled, 2=Enabled"
    },
    {
      "type": "MV",
      "instance": 104,
      "name": "Russian",
      "description": "Default 2=Enabled; screen: Language Selection",
      "units": "",
      "access": "C",
      "states": "1=Disabled, 2=Enabled"
    },
    {
      "type": "MV",
      "instance": 12,
      "name": "Fan Delay",
      "description": "Default 2=On; screen: Rooftop",
      "units": "",
      "access": "C",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 210,
      "name": "Wireless Device 1 - Function",
      "description": "Default 6=Remove",
      "units": "",
      "access": "C",
      "states": "1=None, 2=Window, 3=Door, 4=Motion, 5=Env. data, 6=Remove, 7=Water, 8=Refrig., 9=Freezer"
    },
    {
      "type": "MV",
      "instance": 220,
      "name": "Wireless Device 2 - Function",
      "description": "Default 6=Remove",
      "units": "",
      "access": "C",
      "states": "1=None, 2=Window, 3=Door, 4=Motion, 5=Env. data, 6=Remove, 7=Water, 8=Refrig., 9=Freezer"
    },
    {
      "type": "MV",
      "instance": 230,
      "name": "Wireless Device 3 - Function",
      "description": "Default 6=Remove",
      "units": "",
      "access": "C",
      "states": "1=None, 2=Window, 3=Door, 4=Motion, 5=Env. data, 6=Remove, 7=Water, 8=Refrig., 9=Freezer"
    },
    {
      "type": "MV",
      "instance": 240,
      "name": "Wireless Device 4 - Function",
      "description": "Default 6=Remove",
      "units": "",
      "access": "C",
      "states": "1=None, 2=Window, 3=Door, 4=Motion, 5=Env. data, 6=Remove, 7=Water, 8=Refrig., 9=Freezer"
    },
    {
      "type": "MV",
      "instance": 250,
      "name": "Wireless Device 5 - Function",
      "description": "Default 6=Remove",
      "units": "",
      "access": "C",
      "states": "1=None, 2=Window, 3=Door, 4=Motion, 5=Env. data, 6=Remove, 7=Water, 8=Refrig., 9=Freezer"
    },
    {
      "type": "MV",
      "instance": 260,
      "name": "Wireless Device 6 - Function",
      "description": "Default 6=Remove",
      "units": "",
      "access": "C",
      "states": "1=None, 2=Window, 3=Door, 4=Motion, 5=Env. data, 6=Remove, 7=Water, 8=Refrig., 9=Freezer"
    },
    {
      "type": "MV",
      "instance": 270,
      "name": "Wireless Device 7 - Function",
      "description": "Default 6=Remove",
      "units": "",
      "access": "C",
      "states": "1=None, 2=Window, 3=Door, 4=Motion, 5=Env. data, 6=Remove, 7=Water, 8=Refrig., 9=Freezer"
    },
    {
      "type": "MV",
      "instance": 280,
      "name": "Wireless Device 8 - Function",
      "description": "Default 6=Remove",
      "units": "",
      "access": "C",
      "states": "1=None, 2=Window, 3=Door, 4=Motion, 5=Env. data, 6=Remove, 7=Water, 8=Refrig., 9=Freezer"
    },
    {
      "type": "MV",
      "instance": 290,
      "name": "Wireless Device 9 - Function",
      "description": "Default 6=Remove",
      "units": "",
      "access": "C",
      "states": "1=None, 2=Window, 3=Door, 4=Motion, 5=Env. data, 6=Remove, 7=Water, 8=Refrig., 9=Freezer"
    },
    {
      "type": "MV",
      "instance": 300,
      "name": "Wireless Device 10 - Function",
      "description": "Default 6=Remove",
      "units": "",
      "access": "C",
      "states": "1=None, 2=Window, 3=Door, 4=Motion, 5=Env. data, 6=Remove, 7=Water, 8=Refrig., 9=Freezer"
    },
    {
      "type": "MV",
      "instance": 110,
      "name": "Occupancy Source",
      "description": "Default 1=Motion; screen: Occupancy Configuration",
      "units": "",
      "access": "C",
      "states": "1=Motion, 2=Schedule, 3=Motion during Schedule, 4=Motion or Schedule"
    },
    {
      "type": "MV",
      "instance": 112,
      "name": "Control Status",
      "description": "Default 1=Off",
      "units": "",
      "access": "C",
      "states": "1=Off, 2=Cool, 3=Heat"
    },
    {
      "type": "MV",
      "instance": 120,
      "name": "Arabic",
      "description": "Default 1=Disabled; screen: Language Selection",
      "units": "",
      "access": "C",
      "states": "1=Disabled, 2=Enabled"
    },
    {
      "type": "MV",
      "instance": 122,
      "name": "Czech",
      "description": "Default 1=Disabled; screen: Language Selection",
      "units": "",
      "access": "C",
      "states": "1=Disabled, 2=Enabled"
    },
    {
      "type": "MV",
      "instance": 123,
      "name": "Danish",
      "description": "Default 1=Disabled; screen: Language Selection",
      "units": "",
      "access": "C",
      "states": "1=Disabled, 2=Enabled"
    },
    {
      "type": "MV",
      "instance": 124,
      "name": "Dutch",
      "description": "Default 1=Disabled; screen: Language Selection",
      "units": "",
      "access": "C",
      "states": "1=Disabled, 2=Enabled"
    },
    {
      "type": "MV",
      "instance": 125,
      "name": "Finnish",
      "description": "Default 1=Disabled; screen: Language Selection",
      "units": "",
      "access": "C",
      "states": "1=Disabled, 2=Enabled"
    },
    {
      "type": "MV",
      "instance": 126,
      "name": "German",
      "description": "Default 1=Disabled; screen: Language Selection",
      "units": "",
      "access": "C",
      "states": "1=Disabled, 2=Enabled"
    },
    {
      "type": "MV",
      "instance": 127,
      "name": "Hungarian",
      "description": "Default 1=Disabled; screen: Language Selection",
      "units": "",
      "access": "C",
      "states": "1=Disabled, 2=Enabled"
    },
    {
      "type": "MV",
      "instance": 128,
      "name": "Indonesian",
      "description": "Default 1=Disabled; screen: Language Selection",
      "units": "",
      "access": "C",
      "states": "1=Disabled, 2=Enabled"
    },
    {
      "type": "MV",
      "instance": 129,
      "name": "Italian",
      "description": "Default 1=Disabled; screen: Language Selection",
      "units": "",
      "access": "C",
      "states": "1=Disabled, 2=Enabled"
    },
    {
      "type": "MV",
      "instance": 130,
      "name": "Norwegian",
      "description": "Default 1=Disabled; screen: Language Selection",
      "units": "",
      "access": "C",
      "states": "1=Disabled, 2=Enabled"
    },
    {
      "type": "MV",
      "instance": 131,
      "name": "Polish",
      "description": "Default 1=Disabled; screen: Language Selection",
      "units": "",
      "access": "C",
      "states": "1=Disabled, 2=Enabled"
    },
    {
      "type": "MV",
      "instance": 132,
      "name": "Portuguese",
      "description": "Default 1=Disabled; screen: Language Selection",
      "units": "",
      "access": "C",
      "states": "1=Disabled, 2=Enabled"
    },
    {
      "type": "MV",
      "instance": 133,
      "name": "Slovak",
      "description": "Default 1=Disabled; screen: Language Selection",
      "units": "",
      "access": "C",
      "states": "1=Disabled, 2=Enabled"
    },
    {
      "type": "MV",
      "instance": 134,
      "name": "Swedish",
      "description": "Default 1=Disabled; screen: Language Selection",
      "units": "",
      "access": "C",
      "states": "1=Disabled, 2=Enabled"
    },
    {
      "type": "MV",
      "instance": 135,
      "name": "Turkish",
      "description": "Default 1=Disabled; screen: Language Selection",
      "units": "",
      "access": "C",
      "states": "1=Disabled, 2=Enabled"
    },
    {
      "type": "MV",
      "instance": 116,
      "name": "Comfort or economy mode",
      "description": "Default 1=Comfort",
      "units": "",
      "access": "C",
      "states": "1=Comfort, 2=Economy"
    },
    {
      "type": "MV",
      "instance": 117,
      "name": "Reversing valve operation",
      "description": "Default 1=O",
      "units": "",
      "access": "C",
      "states": "1=O, 2=B"
    },
    {
      "type": "MV",
      "instance": 118,
      "name": "Compressor - auxiliary interlock",
      "description": "Default 1=Off",
      "units": "",
      "access": "C",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 119,
      "name": "Application",
      "description": "Default 1=Rooftop Unit; screen: HVAC Configuration",
      "units": "",
      "access": "C",
      "states": "1=Rooftop Unit, 2=Heat Pump"
    },
    {
      "type": "MV",
      "instance": 136,
      "name": "Schedule Type",
      "description": "Default 1=7 days; screen: Occupancy Schedule",
      "units": "",
      "access": "C",
      "states": "1=7 days, 2=5+2 days, 3=5+1+1 day"
    },
    {
      "type": "MV",
      "instance": 141,
      "name": "UI1 Type",
      "description": "Default 2=Binary",
      "units": "",
      "access": "C",
      "states": "1=Therm., 2=Binary, 3=Voltage"
    },
    {
      "type": "MV",
      "instance": 142,
      "name": "UI2 Type",
      "description": "Default 2=Binary",
      "units": "",
      "access": "C",
      "states": "1=Therm., 2=Binary, 3=Voltage"
    },
    {
      "type": "MV",
      "instance": 143,
      "name": "UI3 Type",
      "description": "Default 3=Voltage",
      "units": "",
      "access": "C",
      "states": "1=Therm., 2=Binary, 3=Voltage"
    },
    {
      "type": "MV",
      "instance": 144,
      "name": "UI4 Type",
      "description": "Default 1=Therm.",
      "units": "",
      "access": "C",
      "states": "1=Therm., 2=Binary, 3=Voltage"
    },
    {
      "type": "MV",
      "instance": 145,
      "name": "UI5 Type",
      "description": "Default 1=Therm.",
      "units": "",
      "access": "C",
      "states": "1=Therm., 2=Binary, 3=Voltage"
    },
    {
      "type": "MV",
      "instance": 146,
      "name": "UI6 Type",
      "description": "Default 1=Therm.",
      "units": "",
      "access": "C",
      "states": "1=Therm., 2=Binary, 3=Voltage"
    },
    {
      "type": "MV",
      "instance": 147,
      "name": "UI7 Type",
      "description": "Default 3=Voltage",
      "units": "",
      "access": "C",
      "states": "1=Therm., 2=Binary, 3=Voltage"
    },
    {
      "type": "MV",
      "instance": 148,
      "name": "UI8 Type",
      "description": "Default 3=Voltage",
      "units": "",
      "access": "C",
      "states": "1=Therm., 2=Binary, 3=Voltage"
    },
    {
      "type": "MV",
      "instance": 152,
      "name": "CO2 Autocalibration",
      "description": "Default 2=Enabled",
      "units": "",
      "access": "C",
      "states": "1=Disabled, 2=Enabled"
    },
    {
      "type": "MV",
      "instance": 154,
      "name": "Relative humidity sensor",
      "description": "Default 2=Internal; screen: Inputs",
      "units": "",
      "access": "C",
      "states": "1=None, 2=Internal, 3=Wireless Sensor 1, 4=Wireless Sensor 2, 5=Wireless Sensor 3, 6=Wireless Sensor 4, 7=Wireless Sensor 5, 8=Wireless Sensor 6, 9=Wireless Sensor 7, 10=Wireless Sensor 8, 11=Wireless Sensor 9, 12=Wireless Sensor 10, 13=Wireless Sensor 11, 14=Wireless Sensor 12, 15=Wireless Sensor 13, 16=Wireless Sensor 14, 17=Wireless Sensor 15, 18=Wireless Sensor 16, 19=Wireless Sensor 17, 20=Wireless Sensor 18, 21=Wireless Sensor 19, 22=Wireless Sensor 20"
    },
    {
      "type": "MV",
      "instance": 150,
      "name": "Room Temperature Sensor",
      "description": "Default 1=Wired; screen: Inputs",
      "units": "",
      "access": "C",
      "states": "1=Wired, 2=Internal, 3=Wireless Sensor 1, 4=Wireless Sensor 2, 5=Wireless Sensor 3, 6=Wireless Sensor 4, 7=Wireless Sensor 5, 8=Wireless Sensor 6, 9=Wireless Sensor 7, 10=Wireless Sensor 8, 11=Wireless Sensor 9, 12=Wireless Sensor 10, 13=Wireless Sensor 11, 14=Wireless Sensor 12, 15=Wireless Sensor 13, 16=Wireless Sensor 14, 17=Wireless Sensor 15, 18=Wireless Sensor 16, 19=Wireless Sensor 17, 20=Wireless Sensor 18, 21=Wireless Sensor 19, 22=Wireless Sensor 20"
    },
    {
      "type": "MV",
      "instance": 156,
      "name": "Temperature Alarm Enabled",
      "description": "Default 1=Off",
      "units": "",
      "access": "C",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 157,
      "name": "ADR Permission",
      "description": "Default 1=Disabled; screen: ADR",
      "units": "",
      "access": "C",
      "states": "1=Disabled, 2=Enabled"
    },
    {
      "type": "MV",
      "instance": 159,
      "name": "Japanese",
      "description": "Default 1=Disabled; screen: Language Selection",
      "units": "",
      "access": "C",
      "states": "1=Disabled, 2=Enabled"
    },
    {
      "type": "MV",
      "instance": 160,
      "name": "Hebrew",
      "description": "Default 1=Disabled; screen: Language Selection",
      "units": "",
      "access": "C",
      "states": "1=Disabled, 2=Enabled"
    },
    {
      "type": "MV",
      "instance": 310,
      "name": "Wireless Device 11 - Function",
      "description": "Default 6=Remove",
      "units": "",
      "access": "C",
      "states": "1=None, 2=Window, 3=Door, 4=Motion, 5=Env. data, 6=Remove, 7=Water, 8=Refrig., 9=Freezer"
    },
    {
      "type": "MV",
      "instance": 320,
      "name": "Wireless Device 12 - Function",
      "description": "Default 6=Remove",
      "units": "",
      "access": "C",
      "states": "1=None, 2=Window, 3=Door, 4=Motion, 5=Env. data, 6=Remove, 7=Water, 8=Refrig., 9=Freezer"
    },
    {
      "type": "MV",
      "instance": 330,
      "name": "Wireless Device 13 - Function",
      "description": "Default 6=Remove",
      "units": "",
      "access": "C",
      "states": "1=None, 2=Window, 3=Door, 4=Motion, 5=Env. data, 6=Remove, 7=Water, 8=Refrig., 9=Freezer"
    },
    {
      "type": "MV",
      "instance": 340,
      "name": "Wireless Device 14 - Function",
      "description": "Default 6=Remove",
      "units": "",
      "access": "C",
      "states": "1=None, 2=Window, 3=Door, 4=Motion, 5=Env. data, 6=Remove, 7=Water, 8=Refrig., 9=Freezer"
    },
    {
      "type": "MV",
      "instance": 350,
      "name": "Wireless Device 15 - Function",
      "description": "Default 6=Remove",
      "units": "",
      "access": "C",
      "states": "1=None, 2=Window, 3=Door, 4=Motion, 5=Env. data, 6=Remove, 7=Water, 8=Refrig., 9=Freezer"
    },
    {
      "type": "MV",
      "instance": 360,
      "name": "Wireless Device 16 - Function",
      "description": "Default 6=Remove",
      "units": "",
      "access": "C",
      "states": "1=None, 2=Window, 3=Door, 4=Motion, 5=Env. data, 6=Remove, 7=Water, 8=Refrig., 9=Freezer"
    },
    {
      "type": "MV",
      "instance": 370,
      "name": "Wireless Device 17 - Function",
      "description": "Default 6=Remove",
      "units": "",
      "access": "C",
      "states": "1=None, 2=Window, 3=Door, 4=Motion, 5=Env. data, 6=Remove, 7=Water, 8=Refrig., 9=Freezer"
    },
    {
      "type": "MV",
      "instance": 380,
      "name": "Wireless Device 18 - Function",
      "description": "Default 6=Remove",
      "units": "",
      "access": "C",
      "states": "1=None, 2=Window, 3=Door, 4=Motion, 5=Env. data, 6=Remove, 7=Water, 8=Refrig., 9=Freezer"
    },
    {
      "type": "MV",
      "instance": 390,
      "name": "Wireless Device 19 - Function",
      "description": "Default 6=Remove",
      "units": "",
      "access": "C",
      "states": "1=None, 2=Window, 3=Door, 4=Motion, 5=Env. data, 6=Remove, 7=Water, 8=Refrig., 9=Freezer"
    },
    {
      "type": "MV",
      "instance": 400,
      "name": "Wireless Device 20 - Function",
      "description": "Default 6=Remove",
      "units": "",
      "access": "C",
      "states": "1=None, 2=Window, 3=Door, 4=Motion, 5=Env. data, 6=Remove, 7=Water, 8=Refrig., 9=Freezer"
    },
    {
      "type": "MV",
      "instance": 155,
      "name": "CO2 source",
      "description": "Default 2=Local; screen: Environment",
      "units": "",
      "access": "C",
      "states": "1=None, 2=Local, 3=Wireless Sensor 1, 4=Wireless Sensor 2, 5=Wireless Sensor 3, 6=Wireless Sensor 4, 7=Wireless Sensor 5, 8=Wireless Sensor 6, 9=Wireless Sensor 7, 10=Wireless Sensor 8, 11=Wireless Sensor 9, 12=Wireless Sensor 10, 13=Wireless Sensor 11, 14=Wireless Sensor 12, 15=Wireless Sensor 13, 16=Wireless Sensor 14, 17=Wireless Sensor 15, 18=Wireless Sensor 16, 19=Wireless Sensor 17, 20=Wireless Sensor 18, 21=Wireless Sensor 19, 22=Wireless Sensor 20"
    },
    {
      "type": "MV",
      "instance": 183,
      "name": "Enable Static IP",
      "description": "Default 1=Dynamic",
      "units": "",
      "access": "C",
      "states": "1=Dynamic, 2=Static"
    },
    {
      "type": "MV",
      "instance": 184,
      "name": "Enable WIFI",
      "description": "Default 1=Disabled",
      "units": "",
      "access": "C",
      "states": "1=Disabled, 2=Enabled"
    },
    {
      "type": "MV",
      "instance": 185,
      "name": "Hidden WIFI",
      "description": "Default 1=Disabled",
      "units": "",
      "access": "C",
      "states": "1=Disabled, 2=Enabled"
    },
    {
      "type": "MV",
      "instance": 186,
      "name": "Notification Type",
      "description": "Default 1=Disabled",
      "units": "",
      "access": "C",
      "states": "1=Disabled, 2=Critical, 3=Warning, 4=Ok, 5=Informative"
    },
    {
      "type": "MV",
      "instance": 187,
      "name": "Notification Display Type",
      "description": "Default 3=All; screen: Display",
      "units": "",
      "access": "C",
      "states": "1=Disabled, 2=Custom Only, 3=All"
    },
    {
      "type": "MV",
      "instance": 188,
      "name": "Occupancy Sensor",
      "description": "Default 4=High; screen: Occupancy Configuration",
      "units": "",
      "access": "C",
      "states": "1=Off, 2=Low, 3=Medium, 4=High"
    },
    {
      "type": "MV",
      "instance": 189,
      "name": "Proximity Sensor",
      "description": "Default 4=High",
      "units": "",
      "access": "C",
      "states": "1=Off, 2=Low, 3=Medium, 4=High"
    },
    {
      "type": "MV",
      "instance": 190,
      "name": "Custom Standby Text Color",
      "description": "Default 1=White",
      "units": "",
      "access": "C",
      "states": "1=White, 2=Black"
    },
    {
      "type": "MV",
      "instance": 192,
      "name": "HMI Setpoint",
      "description": "Default 2=Slider; screen: Display",
      "units": "",
      "access": "C",
      "states": "1=None, 2=Slider, 3=Buttons (Attached SP Only)"
    },
    {
      "type": "MV",
      "instance": 195,
      "name": "Button 1",
      "description": "Default 2=System Mode; screen: Display",
      "units": "",
      "access": "C",
      "states": "1=Disabled, 2=System Mode, 3=Fan Mode"
    },
    {
      "type": "MV",
      "instance": 196,
      "name": "Button 2",
      "description": "Default 3=Fan Mode; screen: Display",
      "units": "",
      "access": "C",
      "states": "1=Disabled, 2=System Mode, 3=Fan Mode"
    },
    {
      "type": "MV",
      "instance": 200,
      "name": "Info Item 1",
      "description": "Default 3=Humidity; screen: Display",
      "units": "",
      "access": "C",
      "states": "1=Disabled, 2=Outdoor Air Temperature, 3=Humidity, 4=CO2 Level"
    },
    {
      "type": "MV",
      "instance": 201,
      "name": "Info Item 2",
      "description": "Default 4=CO2 Level; screen: Display",
      "units": "",
      "access": "C",
      "states": "1=Disabled, 2=Outdoor Air Temperature, 3=Humidity, 4=CO2 Level"
    },
    {
      "type": "MV",
      "instance": 202,
      "name": "Info Item 3",
      "description": "Default 2=Outdoor Air Temperature; screen: Display",
      "units": "",
      "access": "C",
      "states": "1=Disabled, 2=Outdoor Air Temperature, 3=Humidity, 4=CO2 Level"
    },
    {
      "type": "MV",
      "instance": 8,
      "name": "BACnet Baud Rate",
      "description": "Default 7=Auto; screen: BACnet",
      "units": "",
      "access": "C",
      "states": "1=9600, 2=19200, 3=38400, 4=57600, 5=76800, 6=115200, 7=Auto"
    },
    {
      "type": "MV",
      "instance": 193,
      "name": "Remote Device Access",
      "description": "Default 1=Disabled; screen: Lua Status",
      "units": "",
      "access": "C",
      "states": "1=Disabled, 2=Enabled"
    },
    {
      "type": "FILE",
      "instance": 1,
      "name": "Custom Lua File",
      "description": "LUA4RC script file; read/write the script",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "Other",
      "instance": 1,
      "name": "Lua Program 1",
      "description": "Program object that runs and monitors the LUA4RC script",
      "units": "",
      "access": "W",
      "states": ""
    }
  ]
}
