{
  "manufacturer": "Setra",
  "manufacturer_slug": "setra",
  "model": "SRCM Room Condition Monitor (two-room)",
  "model_slug": "srcm-room-condition-monitor",
  "aliases": [
    "SRCM",
    "Setra SRCM",
    "Room Condition Monitor",
    "Setra Room Condition Monitor"
  ],
  "equipment_type": "Room pressure monitor (room condition monitor)",
  "applies_to": "Setra SRCM room condition monitors watching pressure, temperature and humidity in a primary and a secondary room.",
  "summary": "The SRCM monitors pressure, temperature, humidity and a user-defined value for a primary and a secondary room, with alarm limits per isolation mode. Its BACnet object list gives the eight readings as analog inputs, alarm limits per isolation mode and input ranges as analog values, display and alarm options as binary values, and input sources, isolation modes and banner modes as multistate values. This is a larger, two-room object list than the single-room Siemens RPM map already in the library.",
  "bacnet_transport": [],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Object names come from the summary table (pp1-5); read/write comes from the Present_Value row of each object's property table (pp6-35). The property pages print some names differently (e.g. 'Primary Room Isolation Mode' for MV 2).",
    "Twenty Character String Value objects (PCV 1-20: room labels, user-defined names and units, audit trail strings, technical support ID and banner texts) are typed as proprietary objects in the property tables and are left out here.",
    "The list also has notification classes NC 1-4 and event enrollments EE 1-4 for primary and secondary room pressure warning and alarm.",
    "Pressure units follow BV 2 / BV 3 and temperature units BV 4 / BV 10; the analog objects carry no fixed units in the document.",
    "The summary table describes AV 7 as the negative-mode limit; its name and the property page say positive pressure.",
    "The document does not state the data link (BACnet IP or BACnet MS/TP)."
  ],
  "source": {
    "title": "SRCM BACnet Object List",
    "doc_number": null,
    "revision_date": null,
    "url": "https://assets.kele.com/Catalog/19%20Pressure/PDFs/SRCM%20BACnet%20Objects%20List.pdf",
    "unofficial": true,
    "host": "Kele"
  },
  "integration": {
    "summary": "Read the room pressures (AI 1 / AI 2) and the alarm summary (MV 8 / MI 1) for monitoring. Set the isolation mode of each room (MV 2 / MV 13) and the alarm limits for that mode from the BMS only if the monitor is not configured locally. Temperature, humidity and user values can be written from BACnet when their input source is set to BACnet.",
    "minimum_points": [
      {
        "ref": "MV 2",
        "name": "Primary Room Pressure Mode",
        "why": "Primary isolation mode: 1 pos, 2 neg, 3 neutral"
      },
      {
        "ref": "MV 29",
        "name": "Room Occupancy Status",
        "why": "Occupancy: 1 = Active, 2 = Standby"
      },
      {
        "ref": "AI 1",
        "name": "Primary Pressure",
        "why": "Primary room differential pressure"
      },
      {
        "ref": "AI 2",
        "name": "Secondary Pressure",
        "why": "Secondary room differential pressure"
      },
      {
        "ref": "AI 3",
        "name": "Primary Temperature",
        "why": "Primary room temperature"
      },
      {
        "ref": "AI 5",
        "name": "Primary Humidity",
        "why": "Primary room humidity"
      },
      {
        "ref": "MI 1",
        "name": "System Operation Status",
        "why": "Room state: normal, door, warning, alarm, ACH"
      },
      {
        "ref": "BI 1",
        "name": "Digital Input Status",
        "why": "Door or valve contact"
      },
      {
        "ref": "MV 8",
        "name": "Pressure Alarm status",
        "why": "Which room is in pressure alarm"
      },
      {
        "ref": "BV 1",
        "name": "Relay Status",
        "why": "Alarm relay state"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": "Temperature, humidity and user-defined inputs can take their value from BACnet: set the matching input source MV (17, 19, 21, 23, 25, 27) to 3 = BACnet. The document does not say which object the BMS writes the value to.",
    "setup": [
      "The secondary room uses an external transducer on an analog channel (MV 9); set the channel ranges with AV 5 / AV 54 and AV 49-52."
    ],
    "gotchas": [
      "Alarm limits exist per isolation mode (positive, neutral, negative) for each room; write the set that matches MV 2 / MV 13.",
      "The analog values carry no fixed units; check BV 2-4 / BV 10 for the active unit before scaling.",
      "Most binary values and several multistate values are display settings; avoid cyclic writes."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "Primary Pressure",
      "description": "Primary room pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Secondary Pressure",
      "description": "Secondary room pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Primary Temperature",
      "description": "Primary room temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Secondary Temperature",
      "description": "Secondary room temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Primary Humidity",
      "description": "Primary room humidity",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Secondary Humidity",
      "description": "Secondary room humidity",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Primary User Defined Parameter",
      "description": "Primary room user-defined input",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Secondary User Defined Parameter",
      "description": "Secondary room user-defined input",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Primary analog output",
      "description": "Analog output value for the primary room pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "Sensor Full Scale",
      "description": "Full-scale range of the on-board sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Primary Pressure Low Range",
      "description": "Low range of external primary pressure transducer (ADC)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "Primary Pressure High Range",
      "description": "High range of external primary pressure transducer (ADC)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "Primary Temperature Low Range",
      "description": "Low range of primary temperature input (ADC)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "Primary Temperature High Range",
      "description": "High range of primary temperature input (ADC)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "Primary Humidity Low Range",
      "description": "Low range of primary humidity input (ADC)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "Primary Humidity High Range",
      "description": "High range of primary humidity input (ADC)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "Primary User Defined Parameter Low Range",
      "description": "Low range of primary user-defined input (ADC)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "Primary User Defined Parameter High Range",
      "description": "High range of primary user-defined input (ADC)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Primary Alarm Low Limit for Positive Pressure",
      "description": "Primary low alarm limit, positive mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "Primary Alarm High Limit for Positive Pressure",
      "description": "Primary high alarm limit, positive mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "Primary Alarm Low Limit for Neutral Pressure",
      "description": "Primary low alarm limit, neutral mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "Primary Alarm High Limit for Neutral Pressure",
      "description": "Primary high alarm limit, neutral mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "Primary Alarm Low Limit for Negative Pressure",
      "description": "Primary low alarm limit, negative mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "Primary Alarm High Limit for Negative Pressure",
      "description": "Primary high alarm limit, negative mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Secondary Pressure Low Range",
      "description": "Low range of external secondary pressure transducer (ADC)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "Secondary Pressure High Range",
      "description": "High range of external secondary pressure transducer (ADC)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "Secondary Temperature Low Range",
      "description": "Low range of secondary temperature input (ADC)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "Secondary Temperature High Range",
      "description": "High range of secondary temperature input (ADC)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "Secondary Humidity Low Range",
      "description": "Low range of secondary humidity input (ADC)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "Secondary Humidity High Range",
      "description": "High range of secondary humidity input (ADC)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "Secondary User Defined Parameter Low Range",
      "description": "Low range of secondary user-defined input (ADC)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "Secondary User Defined Parameter High Range",
      "description": "High range of secondary user-defined input (ADC)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Secondary Alarm Low Limit for Positive Pressure",
      "description": "Secondary low alarm limit, positive mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "Secondary Alarm High Limit for Positive Pressure",
      "description": "Secondary high alarm limit, positive mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "Secondary Alarm Low Limit for Neutral Pressure",
      "description": "Secondary low alarm limit, neutral mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "Secondary Alarm High Limit for Neutral Pressure",
      "description": "Secondary high alarm limit, neutral mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "Secondary Alarm Low Limit for Negative Pressure",
      "description": "Secondary low alarm limit, negative mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "Secondary Alarm High Limit for Negative Pressure",
      "description": "Secondary high alarm limit, negative mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "Alarm Delay",
      "description": "Delay for pressure, valve and ACH alarms (0-9999)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "Mute Time Out",
      "description": "Buzzer mute timeout (0-9999; 99999 = mute forever)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "Buzzer Volume",
      "description": "Buzzer volume (0-4)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "Dead Band",
      "description": "Pressure and ACH alarm dead band (1-10 %)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "Contrast Level",
      "description": "Display contrast (1-4)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "Pressure Resolution",
      "description": "Pressure display resolution (2-4)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "Display Average",
      "description": "Display averaging window (0-40)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "Window Size",
      "description": "Moving average window size (1-40)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "ADC Ch1 Input Low voltage",
      "description": "ADC channel 1 low input voltage",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "ADC Ch1 Input High voltage",
      "description": "ADC channel 1 high input voltage",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "ADC Ch2 Input Low voltage",
      "description": "ADC channel 2 low input voltage",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "ADC Ch2 Input High voltage",
      "description": "ADC channel 2 high input voltage",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "Digital Input Status",
      "description": "Digital input contact",
      "units": "",
      "access": "R",
      "states": "0 = Input Closed, 1 = Input Open"
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "Relay Status",
      "description": "Alarm relay state",
      "units": "",
      "access": "R",
      "states": "0 = Relay Off, 1 = Relay On"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "Primary Pressure Unit",
      "description": "Primary pressure unit",
      "units": "",
      "access": "W",
      "states": "0 = \"WC, 1 = Pa"
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "Secondary Pressure Unit",
      "description": "Secondary pressure unit",
      "units": "",
      "access": "W",
      "states": "0 = \"WC, 1 = Pa"
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "Primary Temperature Unit",
      "description": "Primary temperature unit",
      "units": "",
      "access": "W",
      "states": "0 = Fahrenheit, 1 = Celsius"
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "Secondary Temperature Unit",
      "description": "Secondary temperature unit",
      "units": "",
      "access": "W",
      "states": "0 = Fahrenheit, 1 = Celsius"
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "Alarm Latch Status",
      "description": "Alarm latching on/off",
      "units": "",
      "access": "W",
      "states": "0 = Disabled, 1 = Enabled"
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "Supervisory Password Status",
      "description": "Supervisor password protection",
      "units": "",
      "access": "W",
      "states": "0 = Disabled, 1 = Enabled"
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "Operator Password Status",
      "description": "Operator password protection",
      "units": "",
      "access": "W",
      "states": "0 = Disabled, 1 = Enabled"
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "User Define Text Status",
      "description": "User-defined text display",
      "units": "",
      "access": "W",
      "states": "0 = Disabled, 1 = Enabled"
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "Slider Status",
      "description": "Display slider",
      "units": "",
      "access": "W",
      "states": "0 = Slider Off, 1 = Slider On"
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "Language support",
      "description": "Display language",
      "units": "",
      "access": "W",
      "states": "0 = French, 1 = English"
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "Alarm Condition Blink Status",
      "description": "Blink in alarm condition",
      "units": "",
      "access": "W",
      "states": "0 = Disabled, 1 = Enabled"
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "Normal Condition Blink Status",
      "description": "Blink in normal condition",
      "units": "",
      "access": "W",
      "states": "0 = Disabled, 1 = Enabled"
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "Warning Condition Blink Status",
      "description": "Blink in warning condition",
      "units": "",
      "access": "W",
      "states": "0 = Disabled, 1 = Enabled"
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "Blink In Red",
      "description": "Blink for red condition banner",
      "units": "",
      "access": "W",
      "states": "0 = Disabled, 1 = Enabled"
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "Blink In Green",
      "description": "Blink for green condition banner",
      "units": "",
      "access": "W",
      "states": "0 = Disabled, 1 = Enabled"
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "Blink In Yellow",
      "description": "Blink for yellow condition banner",
      "units": "",
      "access": "W",
      "states": "0 = Disabled, 1 = Enabled"
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "Blink In Blue",
      "description": "Blink for blue condition banner",
      "units": "",
      "access": "W",
      "states": "0 = Disabled, 1 = Enabled"
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "Audible Alarm Status",
      "description": "Audible alarm on/off",
      "units": "",
      "access": "W",
      "states": "0 = Disabled, 1 = Enabled"
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "Full Screen Condition Banner",
      "description": "Full-screen condition banner feature",
      "units": "",
      "access": "W",
      "states": "0 = Disabled, 1 = Enabled"
    },
    {
      "type": "MI",
      "instance": 1,
      "name": "System Operation Status",
      "description": "Room condition shown by the monitor",
      "units": "",
      "access": "R",
      "states": "1 = NORMAL, 2 = DOOR, 3 = WARNING, 4 = VALVE, 5 = ALARM, 6 = ACH"
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "Analog Output Type",
      "description": "Primary room analog output type",
      "units": "",
      "access": "R",
      "states": "1 = 4-20 mA, 2 = 0-5 V, 3 = 0-10 V"
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "Primary Room Pressure Mode",
      "description": "Primary room isolation mode",
      "units": "",
      "access": "W",
      "states": "1 = Positive, 2 = Negative, 3 = Neutral"
    },
    {
      "type": "MV",
      "instance": 13,
      "name": "Secondary Room Pressure Mode",
      "description": "Secondary room isolation mode",
      "units": "",
      "access": "W",
      "states": "1 = Positive, 2 = Negative, 3 = Neutral"
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "Color mode",
      "description": "Condition banner colour",
      "units": "",
      "access": "W",
      "states": "1 = Green, 2 = Red, 3 = Yellow, 4 = Blue"
    },
    {
      "type": "MV",
      "instance": 14,
      "name": "Red Condition Banner Mode",
      "description": "Mode shown with the red banner",
      "units": "",
      "access": "W",
      "states": "1 = Active, 2 = Standby, 3 = No Action, 4 = Occupied, 5 = Unoccupied"
    },
    {
      "type": "MV",
      "instance": 15,
      "name": "Green Condition Banner Mode",
      "description": "Mode shown with the green banner",
      "units": "",
      "access": "W",
      "states": "1 = Active, 2 = Standby, 3 = No Action, 4 = Occupied, 5 = Unoccupied"
    },
    {
      "type": "MV",
      "instance": 16,
      "name": "Yellow Condition Banner Mode",
      "description": "Mode shown with the yellow banner",
      "units": "",
      "access": "W",
      "states": "1 = Active, 2 = Standby, 3 = No Action, 4 = Occupied, 5 = Unoccupied"
    },
    {
      "type": "MV",
      "instance": 31,
      "name": "Blue Condition Banner Mode",
      "description": "Mode shown with the blue banner",
      "units": "",
      "access": "W",
      "states": "1 = Active, 2 = Standby, 3 = No Action, 4 = Occupied, 5 = Unoccupied"
    },
    {
      "type": "MV",
      "instance": 5,
      "name": "Room to Display",
      "description": "Room shown on the home screen",
      "units": "",
      "access": "W",
      "states": "1 = Primary Only, 2 = Secondary Only, 3 = Toggle between the two"
    },
    {
      "type": "MV",
      "instance": 10,
      "name": "Primary Room Pressure Input Source",
      "description": "Primary pressure source",
      "units": "",
      "access": "R",
      "states": "1 = Onboard Sensor, 2 = Analog CH1, 3 = Analog CH2"
    },
    {
      "type": "MV",
      "instance": 17,
      "name": "Primary Room Temperature Input Source",
      "description": "Primary temperature source",
      "units": "",
      "access": "R",
      "states": "1 = ADC CH-1, 2 = ADC CH-2, 3 = BACnet, 4 = None"
    },
    {
      "type": "MV",
      "instance": 19,
      "name": "Primary Room Humidity Input Source",
      "description": "Primary humidity source",
      "units": "",
      "access": "R",
      "states": "1 = ADC CH-1, 2 = ADC CH-2, 3 = BACnet, 4 = None"
    },
    {
      "type": "MV",
      "instance": 21,
      "name": "Primary Room User Defined Parameter Input Source",
      "description": "Primary user-defined input source",
      "units": "",
      "access": "R",
      "states": "1 = ADC CH-1, 2 = ADC CH-2, 3 = BACnet, 4 = None"
    },
    {
      "type": "MV",
      "instance": 9,
      "name": "Secondary Room Pressure Input Source",
      "description": "Secondary pressure source",
      "units": "",
      "access": "R",
      "states": "1 = Analog Ch1, 2 = Analog Ch2, 3 = None"
    },
    {
      "type": "MV",
      "instance": 23,
      "name": "Secondary Room Temperature Input Source",
      "description": "Secondary temperature source",
      "units": "",
      "access": "R",
      "states": "1 = ADC CH-1, 2 = ADC CH-2, 3 = BACnet, 4 = None"
    },
    {
      "type": "MV",
      "instance": 25,
      "name": "Secondary Room Humidity Input Source",
      "description": "Secondary humidity source",
      "units": "",
      "access": "R",
      "states": "1 = ADC CH-1, 2 = ADC CH-2, 3 = BACnet, 4 = None"
    },
    {
      "type": "MV",
      "instance": 27,
      "name": "Secondary Room User Defined Parameter Input Source",
      "description": "Secondary user-defined input source",
      "units": "",
      "access": "W",
      "states": "1 = ADC CH-1, 2 = ADC CH-2, 3 = BACnet, 4 = None"
    },
    {
      "type": "MV",
      "instance": 8,
      "name": "Pressure Alarm status",
      "description": "Pressure alarm summary",
      "units": "",
      "access": "R",
      "states": "1 = Primary alarm active, 2 = Secondary alarm active, 3 = Both active, 4 = Both normal"
    },
    {
      "type": "MV",
      "instance": 11,
      "name": "Digital Input Configuration",
      "description": "Digital input function",
      "units": "",
      "access": "R",
      "states": "1 = Door, 2 = Valve, 3 = Disabled, 4 = Door != Alarm"
    },
    {
      "type": "MV",
      "instance": 29,
      "name": "Room Occupancy Status",
      "description": "Room occupancy",
      "units": "",
      "access": "W",
      "states": "1 = Active, 2 = Standby"
    },
    {
      "type": "MV",
      "instance": 6,
      "name": "Primary Parameter 1",
      "description": "Primary room display parameter 1",
      "units": "",
      "access": "R",
      "states": "1 = Pressure, 2 = Temperature, 3 = Humidity, 4 = User defined, 5 = None"
    },
    {
      "type": "MV",
      "instance": 18,
      "name": "Primary Parameter 2",
      "description": "Primary room display parameter 2",
      "units": "",
      "access": "R",
      "states": "1 = Pressure, 2 = Temperature, 3 = Humidity, 4 = User defined, 5 = None"
    },
    {
      "type": "MV",
      "instance": 20,
      "name": "Primary Parameter 3",
      "description": "Primary room display parameter 3",
      "units": "",
      "access": "R",
      "states": "1 = Pressure, 2 = Temperature, 3 = Humidity, 4 = User defined, 5 = None"
    },
    {
      "type": "MV",
      "instance": 22,
      "name": "Primary Parameter 4",
      "description": "Primary room display parameter 4",
      "units": "",
      "access": "R",
      "states": "1 = Pressure, 2 = Temperature, 3 = Humidity, 4 = User defined, 5 = None"
    },
    {
      "type": "MV",
      "instance": 7,
      "name": "Secondary Parameter 1",
      "description": "Secondary room display parameter 1",
      "units": "",
      "access": "R",
      "states": "1 = Pressure, 2 = Temperature, 3 = Humidity, 4 = User defined, 5 = None"
    },
    {
      "type": "MV",
      "instance": 24,
      "name": "Secondary Parameter 2",
      "description": "Secondary room display parameter 2",
      "units": "",
      "access": "R",
      "states": "1 = Pressure, 2 = Temperature, 3 = Humidity, 4 = User defined, 5 = None"
    },
    {
      "type": "MV",
      "instance": 26,
      "name": "Secondary Parameter 3",
      "description": "Secondary room display parameter 3",
      "units": "",
      "access": "R",
      "states": "1 = Pressure, 2 = Temperature, 3 = Humidity, 4 = User defined, 5 = None"
    },
    {
      "type": "MV",
      "instance": 28,
      "name": "Secondary Parameter 4",
      "description": "Secondary room display parameter 4",
      "units": "",
      "access": "R",
      "states": "1 = Pressure, 2 = Temperature, 3 = Humidity, 4 = User defined, 5 = None"
    }
  ]
}
