{
  "manufacturer": "Siemens",
  "manufacturer_slug": "siemens",
  "model": "BACnet Room Pressure Monitor (RPM / SRCM)",
  "model_slug": "bacnet-room-pressure-monitor-rpm",
  "short_model": "BACnet Room Pressure Monitor",
  "aliases": [
    "Siemens RPM",
    "SRCM",
    "Setra SRCM",
    "Room Condition Monitor"
  ],
  "equipment_type": "Room pressure monitor",
  "applies_to": "The Siemens BACnet Room Pressure Monitor (SRCM device) for single-room differential pressure monitoring with door input and alarm relay.",
  "summary": "A single-room differential pressure monitor sold by Siemens as a standard BACnet device. Its point map has one pressure input, alarm limits and timers, a door input, an alarm-active flag, relay and alarm settings, and selectors for the analog output type, pressure unit and room type. It has no application point; the field panel assigns a project application number.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "The point map has no access column; AI and BI are shown read-only and AV, BV and MV writable (the map lists them as logical outputs).",
    "Pressure units follow the pressure unit selector MV 2 (inWC, Pa or cmWC); inH2O is shown here. The map's footnote calls this point 18 (MV_3); point 18 is MV_2 in the table.",
    "The analog output units (mA or V) follow MV 1.",
    "Most binary objects print only placeholder state text (\"Inactive Text\" / \"Active Text\"); those states are left blank here.",
    "Besides the 19 points, the map lists event enrollments and notification classes 1-3 for alarm, pressure out of limit and door open.",
    "The point map does not name the data link. Setra's PICS for the SRCM (Room Condition Monitor, SS-SRCM-BAC-PICS Rev A) lists BACnet MS/TP master at 9600, 19200, 38400 and 76800 baud."
  ],
  "source": {
    "title": "BACnet Room Pressure Monitor Point Map",
    "doc_number": "140-1300",
    "revision_date": "2014-09-03",
    "url": "https://sid.siemens.com/api/khub/documents/mfqHydSg0AIgD_1KIpx8tg/content"
  },
  "integration": {
    "summary": "Read the room pressure (AI 1), the door input (BI 1) and the alarm-active flag (BV 2). Alarm limits, delay and the pressure unit can be set over BACnet. Event enrollments 1-3 can send alarm, out-of-limit and door-open notifications.",
    "minimum_points": [
      {
        "ref": "AI 1",
        "name": "AI_1",
        "why": "Room differential pressure"
      },
      {
        "ref": "BI 1",
        "name": "DOOR STATUS",
        "why": "Door open/closed input"
      },
      {
        "ref": "BV 2",
        "name": "ALARM ACTIVE",
        "why": "Pressure alarm active"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The device has no application point; the SRCM is set up at the field panel with a project-specific application number from 10000 to 11999."
    ],
    "gotchas": [
      "Changing the pressure unit (MV 2) changes the units of the pressure reading and the alarm limits."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "AI_1",
      "description": "Room differential pressure shown on the display",
      "units": "inH2O",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "AV_1",
      "description": "Analog output value (4-20 mA, 0-5 V or 0-10 V)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "AV_2",
      "description": "Pressure alarm low limit",
      "units": "inH2O",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "AV_3",
      "description": "Pressure alarm high limit",
      "units": "inH2O",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "AV_4",
      "description": "Alarm mute time-out",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "ALARM DELAY",
      "description": "Alarm delay",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "AV_6",
      "description": "Buzzer volume, 0-4",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "DOOR STATUS",
      "description": "Door status input",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "BV_1",
      "description": "Relay operate",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "ALARM ACTIVE",
      "description": "Alarm active",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "BV_3",
      "description": "Enabled or disabled",
      "units": "",
      "access": "W",
      "states": "0=Disabled, 1=Enabled"
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "BV_4",
      "description": "Audible alarm",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "LATCH ALARM",
      "description": "Latch alarm",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "DOOR CONTACT",
      "description": "Door contact",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "BV_7",
      "description": "Supervisor password",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "BV_8",
      "description": "Operator password",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "MV_1",
      "description": "Analog output signal type",
      "units": "",
      "access": "W",
      "states": "1=4-20mA, 2=0-5Vdc, 3=0-10Vdc"
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "MV_2",
      "description": "Pressure unit",
      "units": "",
      "access": "W",
      "states": "1=inWC, 2=Pa, 3=CmWC"
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "ROOM TYPE",
      "description": "Room pressurization type",
      "units": "",
      "access": "W",
      "states": "1=Positive, 2=Negative, 3=Neutral"
    }
  ]
}
