{
  "manufacturer": "Siemens",
  "manufacturer_slug": "siemens",
  "model": "BACnet PTEC Unit Conditioner - Application 6611 (Heating and Cooling with Multi-Speed Fan, ON/OFF Switch and Occupancy Sensor)",
  "model_slug": "ptec-6611-unit-conditioner-multi-speed-fan-occupancy-sensor",
  "short_model": "PTEC Unit Conditioner Multi-Speed Fan 6611",
  "aliases": [
    "PTEC 6611",
    "Application 6611",
    "App 6611",
    "550-480PA",
    "Siemens fan coil multi-speed fan",
    "Unit Conditioner"
  ],
  "equipment_type": "Fan coil unit controller",
  "applies_to": "Fan coil and similar unit conditioners with 0-10 V heating and cooling valves, up to three on/off stages or a floating valve, and a three-speed or variable speed fan, on the Siemens BACnet PTEC unit conditioner controller 550-480PA.",
  "summary": "Application 6611 runs a unit conditioner on a Siemens BACnet PTEC controller over BACnet MS/TP. It can drive spring-return 0-10 V heating and cooling valves, up to three on/off heating or cooling stages or one floating valve, and a fan by three speed relays or a 0-10 V drive. It supports an ON/OFF switch, an occupancy sensor (PIR), wall switch or night override button for occupancy, a DI or load-based heat/cool switchover, up to three alarm inputs with three alarm levels, and control from room or auxiliary temperature.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": "Newer than revision Bx40",
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "AI and BI objects are read-only. AO and BO objects are BACnet output objects with a priority array; the guide has no access column, so access is inferred from object type. Many AOs are calculated status values, not commands.",
    "Instances shown in braces in the guide may be unbundled at a field panel; that marking is not reproduced here.",
    "Units are given in US units (°F); the guide also lists SI factory defaults.",
    "The guide covers controllers with firmware newer than revision Bx40; older firmware has separate documentation.",
    "Alarm levels (AO 27): 0 none, 1 monitor only, 2 all controls off except the fan, 3 all controls off including the fan. SAFETY SET 1-3 assign a level to DI 5, DI 2 and DI 6.",
    "This application uses OCC.UNOCC (BO 29) and OCC/UNOCC setpoints (AO 6-9) where other PTEC fan coil apps use DAY.NGT."
  ],
  "source": {
    "title": "BACnet PTEC Controller Unit Conditioner Heating and Cooling Controller with Multi-Speed Fan, ON/OFF Switch, and Occupancy Sensor, Application 6611, Application Note",
    "doc_number": "140-1178",
    "revision_date": "2016-12-22",
    "url": "https://sid.siemens.com/api/khub/documents/Pd3DOqYbXdMQ4ii6GhUhyA/content"
  },
  "integration": {
    "summary": "Address the controller on the BACnet MS/TP trunk. The BMS commands occupancy with OCC.UNOCC (BO 29) and the occupied setpoints, and reads room temperature, the on/off state, fan speed, valve outputs and the alarm level.",
    "minimum_points": [
      {
        "ref": "BO 29",
        "name": "OCC.UNOCC",
        "why": "OCC = occupied, UNOCC = unoccupied"
      },
      {
        "ref": "AO 6",
        "name": "OCC CLG STPT",
        "why": "Occupied cooling setpoint, °F"
      },
      {
        "ref": "AO 7",
        "name": "OCC HTG STPT",
        "why": "Occupied heating setpoint, °F"
      },
      {
        "ref": "BO 28",
        "name": "ON.OFF",
        "why": "Controller on/off state"
      },
      {
        "ref": "BO 5",
        "name": "HEAT.COOL",
        "why": "Current mode: HEAT or COOL"
      },
      {
        "ref": "AI 4",
        "name": "ROOM TEMP",
        "why": "Space temperature"
      },
      {
        "ref": "AO 26",
        "name": "FAN SPEED",
        "why": "Fan speed (0 off to 3 high)"
      },
      {
        "ref": "AO 57",
        "name": "HTG AOV 2",
        "why": "Heating valve output, V"
      },
      {
        "ref": "AO 58",
        "name": "CLG AOV 3",
        "why": "Cooling valve output, V"
      },
      {
        "ref": "AO 27",
        "name": "ALARM",
        "why": "Alarm level (0 none to 3 high)"
      }
    ],
    "enable": "Occupancy is OCC.UNOCC (BO 29): a wall switch on DI 2 (DI2 CONFIG = 0 and WALL SWITCH = YES) sets it, otherwise the field panel or BMS commands it. With DI2 CONFIG = 3 an ON/OFF switch on DI 2 sets ON.OFF (BO 28); when off, an occupancy sensor on DI 3 can turn the unit on for PIR TIME (OFF OVRD, BO 25).",
    "heartbeat": null,
    "remote_sensors": "If VALVE TYPE or STAGE TYPE is 3 (one element heats or cools), HEAT.COOL (BO 5) must be set by the field panel unless DI 6 is configured as a heat/cool switch.",
    "setup": [
      "BACnet MS/TP only. CTLR ADDRESS (AO 1) holds the MS/TP address; the point table lists its factory value as 255.",
      "APPLICATION (AO 2) holds the application number; the point table lists its factory default as 6697."
    ],
    "gotchas": [
      "Alarm level 2 or 3 turns the controlled equipment off (level 3 also stops the fan).",
      "Loop gains, valve voltage limits, stage settings and setup codes are commissioning values; don't write them from the BMS routinely."
    ]
  },
  "points": [
    {
      "type": "AO",
      "instance": 1,
      "name": "CTLR ADDRESS",
      "description": "Controller MS/TP address",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 2,
      "name": "APPLICATION",
      "description": "Application number running in the controller",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 3,
      "name": "AOV 1 FN LOW",
      "description": "Fan output voltage for low speed",
      "units": "V",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "ROOM TEMP",
      "description": "Room temperature from the room unit",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 5,
      "name": "HEAT.COOL",
      "description": "Current heating/cooling mode",
      "units": "",
      "access": "C",
      "states": "0=COOL, 1=HEAT"
    },
    {
      "type": "AO",
      "instance": 6,
      "name": "OCC CLG STPT",
      "description": "Occupied cooling setpoint",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 7,
      "name": "OCC HTG STPT",
      "description": "Occupied heating setpoint",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 8,
      "name": "UOC CLG STPT",
      "description": "Unoccupied cooling setpoint",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 9,
      "name": "UOC HTG STPT",
      "description": "Unoccupied heating setpoint",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 10,
      "name": "AOV 1 FN MED",
      "description": "Fan output voltage for medium speed",
      "units": "V",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 11,
      "name": "RM STPT MIN",
      "description": "Lowest setpoint allowed from the room unit",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 12,
      "name": "RM STPT MAX",
      "description": "Highest setpoint allowed from the room unit",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "RM STPT DIAL",
      "description": "Setpoint from the room unit dial or keypad",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 14,
      "name": "STPT DIAL",
      "description": "Use the room unit setpoint dial",
      "units": "",
      "access": "C",
      "states": "0=NO, 1=YES"
    },
    {
      "type": "AO",
      "instance": 15,
      "name": "HTG 1 ON",
      "description": "Heating loop % that turns stage 1 on",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 16,
      "name": "HTG 2 ON",
      "description": "Heating loop % that turns stage 2 on",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 17,
      "name": "HTG 3 ON",
      "description": "Heating loop % that turns stage 3 on",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 18,
      "name": "WALL SWITCH",
      "description": "Wall switch connected to DI 2",
      "units": "",
      "access": "C",
      "states": "0=NO, 1=YES"
    },
    {
      "type": "BI",
      "instance": 19,
      "name": "DI OVRD SW",
      "description": "Room unit night override button",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "AO",
      "instance": 20,
      "name": "OVRD TIME",
      "description": "Night override duration",
      "units": "h",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 21,
      "name": "UNOCC OVRD",
      "description": "Unoccupied override status",
      "units": "",
      "access": "C",
      "states": "0=OCC, 1=UNOCC"
    },
    {
      "type": "AO",
      "instance": 22,
      "name": "CLG 1 ON",
      "description": "Cooling loop % that starts cooling stage 1",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 23,
      "name": "CLG 2 ON",
      "description": "Cooling loop % that starts cooling stage 2",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 24,
      "name": "CLG 3 ON",
      "description": "Cooling loop % that turns stage 3 on",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 25,
      "name": "OFF OVRD",
      "description": "Temporary ON from the occupancy sensor while switched off",
      "units": "",
      "access": "C",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "AO",
      "instance": 26,
      "name": "FAN SPEED",
      "description": "Fan speed (0 off, 1 low, 2 medium, 3 high)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 27,
      "name": "ALARM",
      "description": "Alarm level (0 none to 3 high)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 28,
      "name": "ON.OFF",
      "description": "Controller on/off state",
      "units": "",
      "access": "C",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BO",
      "instance": 29,
      "name": "OCC.UNOCC",
      "description": "Occupied/unoccupied mode",
      "units": "",
      "access": "C",
      "states": "0=OCC, 1=UNOCC"
    },
    {
      "type": "AO",
      "instance": 30,
      "name": "AOV 2 CLOSE",
      "description": "Heating valve voltage at closed",
      "units": "V",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 31,
      "name": "AOV 2 OPEN",
      "description": "Heating valve voltage at open",
      "units": "V",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 32,
      "name": "AOV 3 CLOSE",
      "description": "Cooling valve voltage at closed",
      "units": "V",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 33,
      "name": "AOV 3 OPEN",
      "description": "Cooling valve voltage at open",
      "units": "V",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 34,
      "name": "SWITCH DBAND",
      "description": "Temperature deadband for heat/cool switchover",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 35,
      "name": "VALVE TYPE",
      "description": "Floating valve use (heating, cooling or both)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 36,
      "name": "MTR SETUP",
      "description": "Motor enable/reverse setup (additive code)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 37,
      "name": "MTR TIMING",
      "description": "Damper motor full-stroke time",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 38,
      "name": "VALVE COMD",
      "description": "Reheat valve command",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 39,
      "name": "VALVE POS",
      "description": "Reheat valve position (calculated)",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 40,
      "name": "DO DIR. REV",
      "description": "Digital output direction reverse (additive code)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 41,
      "name": "DO 1",
      "description": "Digital output 1",
      "units": "",
      "access": "C",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BO",
      "instance": 42,
      "name": "DO 2",
      "description": "Digital output 2",
      "units": "",
      "access": "C",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BO",
      "instance": 43,
      "name": "DO 3",
      "description": "Digital output 3",
      "units": "",
      "access": "C",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BO",
      "instance": 44,
      "name": "FAN HI DO 4",
      "description": "Fan high speed output (DO 4)",
      "units": "",
      "access": "C",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BO",
      "instance": 45,
      "name": "FAN MED DO 5",
      "description": "Fan medium speed output (DO 5)",
      "units": "",
      "access": "C",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BO",
      "instance": 46,
      "name": "FAN LO DO 6",
      "description": "Fan low speed output (DO 6)",
      "units": "",
      "access": "C",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 47,
      "name": "DI 2",
      "description": "Digital input 2",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 48,
      "name": "PIR DI 3",
      "description": "Occupancy sensor input (DI 3)",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 49,
      "name": "DI 4",
      "description": "Digital input 4",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 50,
      "name": "DI 5",
      "description": "Digital input 5",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 51,
      "name": "DI 6",
      "description": "Digital input 6",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "AI",
      "instance": 52,
      "name": "AI 3",
      "description": "Spare analog input 3",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53,
      "name": "AI 4",
      "description": "Spare analog input 4",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 54,
      "name": "AUX TMP AI5",
      "description": "Auxiliary temperature sensor (AI 5)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 55,
      "name": "FAN AOV 1",
      "description": "Variable speed fan output (AOV 1)",
      "units": "V",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 56,
      "name": "STG OFF DLAY",
      "description": "Delay before stages turn off with the fan off",
      "units": "min",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 57,
      "name": "HTG AOV 2",
      "description": "Heating valve output (AOV 2)",
      "units": "V",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 58,
      "name": "CLG AOV 3",
      "description": "Cooling valve output (AOV 3)",
      "units": "V",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 59,
      "name": "TEMP CONFIG",
      "description": "Room temperature source select",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 60,
      "name": "AOV 1 FN ALM",
      "description": "Fan output voltage in high-level alarm",
      "units": "V",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 61,
      "name": "AOV 1 FN OFF",
      "description": "Fan output voltage when off",
      "units": "V",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 62,
      "name": "AOV 1 FN HI",
      "description": "Fan output voltage for high speed",
      "units": "V",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 63,
      "name": "CLG P GAIN",
      "description": "Cooling loop proportional gain",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 64,
      "name": "CLG I GAIN",
      "description": "Cooling loop integral gain",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 65,
      "name": "CLG D GAIN",
      "description": "Cooling loop derivative gain",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 66,
      "name": "CLG BIAS",
      "description": "Cooling loop bias",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 67,
      "name": "HTG P GAIN",
      "description": "Heating loop proportional gain",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 68,
      "name": "HTG I GAIN",
      "description": "Heating loop integral gain",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 69,
      "name": "HTG D GAIN",
      "description": "Heating loop derivative gain",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 70,
      "name": "HTG BIAS",
      "description": "Heating loop bias",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 71,
      "name": "PIR ENABLE",
      "description": "Occupancy sensor function selection",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 72,
      "name": "PIR TIME",
      "description": "Occupancy sensor override time",
      "units": "min",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 73,
      "name": "DI2 CONFIG",
      "description": "DI 2 function (spare, safety or on/off switch)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 74,
      "name": "DI6 CONFIG",
      "description": "DI 6 function (spare, safety or heat/cool switch)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 75,
      "name": "AIDI5 CONFIG",
      "description": "AI/DI 5 function (spare, safety or aux sensor)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 76,
      "name": "C STG TIME",
      "description": "Minimum time between cooling stages",
      "units": "min",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 77,
      "name": "H STG TIME",
      "description": "Minimum time between heating stages",
      "units": "min",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 78,
      "name": "CTL TEMP",
      "description": "Temperature the controller is controlling to",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 79,
      "name": "CLG LOOPOUT",
      "description": "Cooling loop output",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 80,
      "name": "HTG LOOPOUT",
      "description": "Heating loop output",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 81,
      "name": "SAFETY SET 1",
      "description": "Alarm level raised by DI 5",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 82,
      "name": "SAFETY SET 2",
      "description": "Alarm level raised by DI 2",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 83,
      "name": "SAFETY SET 3",
      "description": "Alarm level raised by DI 6",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 84,
      "name": "FAN SPD CNT",
      "description": "Number of fan speeds",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 85,
      "name": "SWITCH LIMIT",
      "description": "Loop output below which mode may switch",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 86,
      "name": "SWITCH TIME",
      "description": "Minimum time before heat/cool switchover",
      "units": "min",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 87,
      "name": "FAN OVRD TIM",
      "description": "Manual fan speed override time",
      "units": "min",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 88,
      "name": "STAGE COUNT",
      "description": "Number of electric heat stages",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 89,
      "name": "STAGE TYPE",
      "description": "Use of DO 1-3 stages (heating, cooling or both)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 90,
      "name": "HTG MOD FAN",
      "description": "Heating loop modulates fan speed",
      "units": "",
      "access": "C",
      "states": "0=NO, 1=YES"
    },
    {
      "type": "AO",
      "instance": 91,
      "name": "HTG FAN SPD",
      "description": "Fan speed in heating when not modulated",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 92,
      "name": "CTL STPT",
      "description": "Active control setpoint",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 93,
      "name": "FAN LO ON",
      "description": "Loop % that starts low fan speed",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 94,
      "name": "FAN MED ON",
      "description": "Loop % that starts medium fan speed",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 95,
      "name": "FAN HI ON",
      "description": "Loop % that starts high fan speed",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 96,
      "name": "CAL TIMER",
      "description": "Hours between automatic calibrations",
      "units": "h",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 97,
      "name": "FAN MODE",
      "description": "Series fan CONST (fixed) or VARI (variable) in occupied mode",
      "units": "",
      "access": "C",
      "states": "0=MANUAL, 1=AUTO"
    },
    {
      "type": "AO",
      "instance": 98,
      "name": "LOOP TIME",
      "description": "Control loop interval",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 99,
      "name": "ERROR STATUS",
      "description": "Controller error status code",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 102,
      "name": "DO 7",
      "description": "Digital output 7",
      "units": "",
      "access": "C",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BO",
      "instance": 103,
      "name": "DO 8",
      "description": "Digital output 8",
      "units": "",
      "access": "C",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "AO",
      "instance": 107,
      "name": "RMTMP OFFSET",
      "description": "Room temperature calibration offset",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 120,
      "name": "DEW POINT",
      "description": "Room dew point",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 121,
      "name": "STPT SPAN",
      "description": "Room unit setpoint adjustment span",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 124,
      "name": "SENSOR SEL",
      "description": "Room unit / sensor select code (additive)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 125,
      "name": "RM CO2",
      "description": "Room CO2",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 126,
      "name": "RM RH",
      "description": "Room relative humidity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 127,
      "name": "PPCL STATE",
      "description": "PPCL program loaded or empty",
      "units": "",
      "access": "C",
      "states": "0=EMPTY, 1=LOADED"
    }
  ]
}
