{
  "manufacturer": "Siemens",
  "manufacturer_slug": "siemens",
  "model": "BACnet PTEC Terminal Box (VAV) Controller - Application 6620 (VAV Cooling Only)",
  "model_slug": "ptec-6620-vav-cooling-only",
  "short_model": "PTEC VAV Cooling Only 6620",
  "aliases": [
    "PTEC 6620",
    "Application 6620",
    "App 6620",
    "550-432PA",
    "Siemens VAV cooling only"
  ],
  "equipment_type": "VAV terminal unit controller",
  "applies_to": "Pressure-independent single-duct cooling-only VAV boxes on the Siemens BACnet PTEC terminal box (VAV) controller 550-432PA.",
  "summary": "Application 6620 runs a cooling-only single-duct VAV box on a Siemens BACnet PTEC controller over BACnet MS/TP. The cooling loop resets the airflow setpoint between the cooling minimum and maximum and the flow loop drives the supply air damper; the central air handler must supply cool air. Spare DO 3-DO 6 can run auxiliary motors (MTR2/MTR3) or be used by the field panel.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": "Newer than revision Bx40",
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "AI and BI objects are read-only. AO and BO objects are BACnet output objects with a priority array; the guide has no access column, so access is inferred from object type. Many AOs are calculated status values, not commands.",
    "Instances shown in braces in the guide may be unbundled at a field panel; that marking is not reproduced here.",
    "Units are given in US units (°F, cfm, ft²); the guide also lists SI factory defaults.",
    "The guide covers controllers with firmware newer than revision Bx40; older firmware has separate documentation.",
    "This application runs on the 550-432PA terminal box controller; the 6600-6607 application notes list the 550-495PA.",
    "If the air velocity sensor fails, the controller falls back to pressure-dependent damper control; if the room sensor fails it uses the last good value."
  ],
  "source": {
    "title": "BACnet PTEC Controller Terminal Box (VAV) - Cooling Only, Application 6620, Application Note",
    "doc_number": "140-0934",
    "revision_date": "2014-09-03",
    "url": "https://sid.siemens.com/api/khub/documents/ZHD1F6kMrRCiCBPSHpcjKw/content"
  },
  "integration": {
    "summary": "Set the MS/TP address and the application number, then release the box to application control. The BMS commands occupancy with DAY.NGT (BO 29) and the day cooling setpoint, and reads room temperature, airflow, damper position and the error status.",
    "minimum_points": [
      {
        "ref": "BO 29",
        "name": "DAY.NGT",
        "why": "DAY = occupied, NIGHT = unoccupied"
      },
      {
        "ref": "AO 6",
        "name": "DAY CLG STPT",
        "why": "Occupied cooling setpoint, °F"
      },
      {
        "ref": "AI 4",
        "name": "ROOM TEMP",
        "why": "Space temperature"
      },
      {
        "ref": "AI 35",
        "name": "AIR VOLUME",
        "why": "Measured box airflow, cfm"
      },
      {
        "ref": "AO 49",
        "name": "DMPR POS",
        "why": "Damper position, %"
      },
      {
        "ref": "AO 99",
        "name": "ERROR STATUS",
        "why": "Controller error code"
      }
    ],
    "enable": "Occupancy is DAY.NGT (BO 29). With a wall switch on DI 2 and WALL SWITCH (BO 18) = YES, the switch sets it; standalone with no switch the controller stays in day mode; on a network the field panel or BMS commands DAY.NGT. NGT OVRD (BO 21) shows a temporary night override from the room unit button.",
    "heartbeat": null,
    "remote_sensors": "VENT DMD MIN (AO 105) is a ventilation minimum airflow; in day mode the controller uses the larger of it and CLG FLOW MIN as the active minimum.",
    "setup": [
      "BACnet MS/TP only. CTLR ADDRESS (AO 1) holds the MS/TP address; the factory value is 255.",
      "APPLICATION (AO 2) holds the application number; the point table lists its factory default as 6688."
    ],
    "gotchas": [
      "As shipped from the factory, the controller keeps all associated equipment OFF until it is set up and released to the application.",
      "With a digital room unit (revision 26 and later), a command sent through the room unit puts the matching BACnet input Out Of Service.",
      "Loop gains, motor timing, rotation angles and setup codes are commissioning values; don't write them from the BMS routinely."
    ]
  },
  "points": [
    {
      "type": "AO",
      "instance": 1,
      "name": "CTLR ADDRESS",
      "description": "Controller MS/TP address",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 2,
      "name": "APPLICATION",
      "description": "Application number running in the controller",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 3,
      "name": "RMTMP OFFSET",
      "description": "Room temperature calibration offset",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "ROOM TEMP",
      "description": "Room temperature from the room unit",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 6,
      "name": "DAY CLG STPT",
      "description": "Day (occupied) cooling setpoint",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 8,
      "name": "NGT CLG STPT",
      "description": "Night (unoccupied) cooling setpoint",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 11,
      "name": "RM STPT MIN",
      "description": "Lowest setpoint allowed from the room unit",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 12,
      "name": "RM STPT MAX",
      "description": "Highest setpoint allowed from the room unit",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "RM STPT DIAL",
      "description": "Setpoint from the room unit dial or keypad",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 14,
      "name": "STPT DIAL",
      "description": "Use the room unit setpoint dial",
      "units": "",
      "access": "C",
      "states": "0=NO, 1=YES"
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "AUX TEMP AI3",
      "description": "Spare temperature input on AI 3",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 18,
      "name": "WALL SWITCH",
      "description": "Wall switch connected to DI 2",
      "units": "",
      "access": "C",
      "states": "0=NO, 1=YES"
    },
    {
      "type": "BI",
      "instance": 19,
      "name": "DI OVRD SW",
      "description": "Room unit night override button",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "AO",
      "instance": 20,
      "name": "OVRD TIME",
      "description": "Night override duration",
      "units": "h",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 21,
      "name": "NGT OVRD",
      "description": "Night override status",
      "units": "",
      "access": "C",
      "states": "0=DAY, 1=NIGHT"
    },
    {
      "type": "BI",
      "instance": 24,
      "name": "DI 2",
      "description": "Digital input 2",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 25,
      "name": "DI 3",
      "description": "Digital input 3",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BO",
      "instance": 29,
      "name": "DAY.NGT",
      "description": "Day/night (occupancy) mode",
      "units": "",
      "access": "C",
      "states": "0=DAY, 1=NIGHT"
    },
    {
      "type": "AO",
      "instance": 31,
      "name": "CLG FLOW MIN",
      "description": "Minimum airflow in cooling",
      "units": "cfm",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 32,
      "name": "CLG FLOW MAX",
      "description": "Maximum airflow in cooling",
      "units": "cfm",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "AIR VOLUME",
      "description": "Measured airflow",
      "units": "cfm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 36,
      "name": "FLOW COEFF",
      "description": "Airflow pickup correction coefficient",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 37,
      "name": "MTR3 COMD",
      "description": "Motor 3 position command",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 38,
      "name": "MTR3 POS",
      "description": "Motor 3 position (calculated)",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 39,
      "name": "MTR3 TIMING",
      "description": "Motor 3 full-stroke time",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 41,
      "name": "DO 1",
      "description": "Digital output 1",
      "units": "",
      "access": "C",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BO",
      "instance": 42,
      "name": "DO 2",
      "description": "Digital output 2",
      "units": "",
      "access": "C",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BO",
      "instance": 43,
      "name": "DO 3",
      "description": "Digital output 3",
      "units": "",
      "access": "C",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BO",
      "instance": 44,
      "name": "DO 4",
      "description": "Digital output 4",
      "units": "",
      "access": "C",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BO",
      "instance": 45,
      "name": "DO 5",
      "description": "Digital output 5",
      "units": "",
      "access": "C",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BO",
      "instance": 46,
      "name": "DO 6",
      "description": "Digital output 6",
      "units": "",
      "access": "C",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "AO",
      "instance": 48,
      "name": "DMPR COMD",
      "description": "Damper position command",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 49,
      "name": "DMPR POS",
      "description": "Damper position (calculated)",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 51,
      "name": "MTR1 TIMING",
      "description": "Motor 1 full-stroke time",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 52,
      "name": "MTR2 COMD",
      "description": "Motor 2 position command",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 53,
      "name": "MTR2 POS",
      "description": "Motor 2 position (calculated)",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 55,
      "name": "MTR2 TIMING",
      "description": "Motor 2 full-stroke time",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 56,
      "name": "DMPR ROT ANG",
      "description": "Damper rotation angle",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 58,
      "name": "MTR SETUP",
      "description": "Motor enable/reverse setup (additive code)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 59,
      "name": "DO DIR. REV",
      "description": "Digital output direction reverse (additive code)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 63,
      "name": "CLG P GAIN",
      "description": "Cooling loop proportional gain",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 64,
      "name": "CLG I GAIN",
      "description": "Cooling loop integral gain",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 65,
      "name": "CLG D GAIN",
      "description": "Cooling loop derivative gain",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 71,
      "name": "FLOW P GAIN",
      "description": "Flow loop proportional gain",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 72,
      "name": "FLOW I GAIN",
      "description": "Flow loop integral gain",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 73,
      "name": "FLOW D GAIN",
      "description": "Flow loop derivative gain",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 74,
      "name": "FLOW BIAS",
      "description": "Flow loop bias",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 75,
      "name": "FLOW",
      "description": "Airflow as percent of maximum",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 76,
      "name": "CTL FLOW MIN",
      "description": "Active minimum airflow",
      "units": "cfm",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 77,
      "name": "CTL FLOW MAX",
      "description": "Active maximum airflow",
      "units": "cfm",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 78,
      "name": "CTL TEMP",
      "description": "Temperature the controller is controlling to",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 79,
      "name": "CLG LOOPOUT",
      "description": "Cooling loop output",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 87,
      "name": "CAL MODULE",
      "description": "Calibration module installed",
      "units": "",
      "access": "C",
      "states": "0=NO, 1=YES"
    },
    {
      "type": "AO",
      "instance": 92,
      "name": "CTL STPT",
      "description": "Active control setpoint",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 93,
      "name": "FLOW STPT",
      "description": "Airflow setpoint, percent",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 94,
      "name": "CAL AIR",
      "description": "Start air velocity sensor calibration",
      "units": "",
      "access": "C",
      "states": "0=NO, 1=YES"
    },
    {
      "type": "AO",
      "instance": 95,
      "name": "CAL SETUP",
      "description": "Calibration setup code",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 96,
      "name": "CAL TIMER",
      "description": "Hours between automatic calibrations",
      "units": "h",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 97,
      "name": "DUCT AREA",
      "description": "Inlet duct area for airflow calculation",
      "units": "ft²",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 98,
      "name": "LOOP TIME",
      "description": "Control loop interval",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 99,
      "name": "ERROR STATUS",
      "description": "Controller error status code",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 104,
      "name": "NGT FLOW MIN",
      "description": "Minimum airflow at night",
      "units": "cfm",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 105,
      "name": "VENT DMD MIN",
      "description": "Ventilation demand minimum airflow",
      "units": "cfm",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 106,
      "name": "STPT SPAN",
      "description": "Room unit setpoint adjustment span",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 121,
      "name": "DEW POINT",
      "description": "Room dew point",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 124,
      "name": "SENSOR SEL",
      "description": "Room unit / sensor select code (additive)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 125,
      "name": "RM CO2",
      "description": "Room CO2",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 126,
      "name": "RM RH",
      "description": "Room relative humidity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 127,
      "name": "PPCL STATE",
      "description": "PPCL program loaded or empty",
      "units": "",
      "access": "C",
      "states": "0=EMPTY, 1=LOADED"
    }
  ]
}
