{
  "manufacturer": "Swegon",
  "manufacturer_slug": "swegon",
  "model": "GOLD generation C/D (RX/PX/CX/SD) BACnet IP",
  "model_slug": "gold-c-d-bacnet-ip",
  "aliases": [
    "GOLD C",
    "GOLD D",
    "GOLD RX",
    "GOLD PX",
    "GOLD CX",
    "GOLD SD",
    "GOLD version D",
    "GB.BACnet480.121017",
    "BACnet480"
  ],
  "equipment_type": "Air handling unit controller",
  "applies_to": "Swegon GOLD air handling units of generation C and D (RX, PX, CX and SD versions, built about 2010-2013) running program version 6.08 or later.",
  "summary": "GOLD generation C/D air handlers have a BACnet IP driver built into the unit controller (program version 6.08), acting as a B-ASC; no gateway is needed. The list covers fan airflows, pressures, levels and power, temperatures and regulator setpoints, heat exchanger and coil data, accessory functions (Xzone, ReCO2, AYC, MIRU, Blue Box, steam humidifier), time and year channels, one binary input per alarm and info number, and calibration commands. The BMS starts, stops and selects speed through one analog value.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": "Program version 6.08 or later",
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Taken from GB.BACnet480.121017 (pp3-49). Only the first page of each object section has a text layer; the rest are images, read by OCR and checked against zoomed page renders. Instances missing from the OCR were filled from the printed sequence and the pages were checked by eye where they jumped.",
    "Access follows the section headings: Analog Inputs and Binary Inputs read-only, Analog Values and Binary Values read/write.",
    "The guide prints only the first and last objects of two long ranges: BI 48-50 and BI 247 (Alarm number 1-3 and 200) and BI 248-250 and BI 347 (Info number 1-3 and 100). Going by those rows, Alarm number n is BI 47+n and Info number n is BI 247+n; only the printed rows are listed here.",
    "Instances not printed in the guide (AV 55, AV 96, AV 123, BI 44-47, BV 4-6, BV 17, BV 20) are left out.",
    "The Misc column marks the program version that added an object (PV 5.10 to 6.08); it is shown in the description as \"from PV x\". Descriptions keep the printed Min/Max range.",
    "This is an older generation than the GOLD E list (different instance numbers); Compact / GOLD LP units have their own list.",
    "AV 263 is printed as 'Year channel 6 start hour.' although it sits in the channel 5 block; the name is kept as printed."
  ],
  "integration": {
    "summary": "Command the unit with AV 174 Communication operation mode (0 = Auto lets the time channels run it; 1-4 force stop or low/high speed) and read back AI 84 Operation mode 1 plus the low/high speed BIs. Adjust the main temperature setpoints (AV 40 supply, AV 41 extract/room) and the low/high speed airflow or pressure setpoints, and monitor BI 5/BI 6 for A/B alarms with BV 0 to reset. Page 3 of the guide lists these as the key points.",
    "minimum_points": [
      {
        "ref": "AV 174",
        "name": "Communication operation mode",
        "why": "BMS stop / low / high speed command (0 = Auto)"
      },
      {
        "ref": "AV 40",
        "name": "SA Temperature setpoint",
        "why": "Supply air temperature setpoint"
      },
      {
        "ref": "AV 41",
        "name": "EA/Room Temperature setpoint",
        "why": "Extract/room temperature setpoint"
      },
      {
        "ref": "BV 0",
        "name": "Alarm reset",
        "why": "Resets alarms"
      },
      {
        "ref": "AI 84",
        "name": "Operation mode 1",
        "why": "Actual operating mode and what stopped the unit"
      },
      {
        "ref": "AI 27",
        "name": "SA Temperature",
        "why": "Supply air temperature"
      },
      {
        "ref": "AI 28",
        "name": "EA/Room temperature",
        "why": "Extract/room temperature"
      },
      {
        "ref": "AI 29",
        "name": "Outdoor temperature",
        "why": "Outdoor air temp measured by the unit, °C"
      },
      {
        "ref": "BI 5",
        "name": "A-alarm.",
        "why": "Any A-class alarm"
      },
      {
        "ref": "BI 6",
        "name": "B-alarm.",
        "why": "Any B-class alarm"
      }
    ],
    "enable": "AV 174 Communication operation mode: 0=Auto (normal stop when the time channels are deactivated), 1=Communication stop 1, 2=Communication low speed, 3=Communication high speed, 4=Communication stop 2 (PV 5.00 or later; intermittent night heat and morning boost still work). AI 84 Operation mode 1 shows whether the unit is stopped or running from the hand terminal, an external input, communication or a time/year channel.",
    "heartbeat": null,
    "remote_sensors": "Room temperature can come from the BMS: set AV 200 EA/Room temperature external func. to 2 (Communication) and write AV 201. Outdoor temperature works the same with AV 202 = 2 and AV 203. AV 204 sets the timeout for these communicated temperatures.",
    "setup": [
      "BACnet IP only; the device is a B-ASC. Swegon also publishes a BACnet PICS and an EDE file for GOLD.",
      "Device instance and IP settings are not given in this document."
    ],
    "gotchas": [
      "Setpoints are split by low and high speed (e.g. AV 0/1 SA airflow, AV 8/9 SA duct pressure); write the one for the active speed.",
      "BV 42-73 start pressure-sensor zero calibration or set it to manual mode; do not write them from routine BMS logic.",
      "Many objects only mean something when the related accessory or heat exchanger type (RX/PX/CX/SD) is installed.",
      "The time channel status objects (AV 130, 135, ... 165) use 0-10 for low speed days and 16-26 for high speed days."
    ]
  },
  "source": {
    "title": "BACnet IP GOLD RX/PX/CX/SD, Generation C/D (program version 6.08)",
    "doc_number": "GB.BACnet480.121017",
    "revision_date": null,
    "url": "https://www.swegon.com/siteassets/_products-documents-archive/air-handling-units/gold-version-d-2010-2013/communication/_en/bacnet480.6.08.pdf"
  },
  "points": [
    {
      "type": "AI",
      "instance": 0,
      "name": "SA Airflow",
      "description": "Range 0-20000l/s",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1,
      "name": "SA Airflow regulator",
      "description": "Present supply airflow regulator setpoint. Range 0-20000l/s",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "EA Airflow",
      "description": "Present extract airflow. Range 0-20000l/s",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "EA Airflow regulator",
      "description": "Present extract airflow regulator setpoint. Range 0-20000l/s",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "SA Duct pressure",
      "description": "Present supply air duct pressure. Range 0-2000Pa",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "SA Duct pressure regulator",
      "description": "Present supply air duct pressure regulator setpoint. Range 0-2000Pa",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "EA Duct pressure",
      "description": "Present extract air duct pressure. Range 0-2000Pa",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "EA Duct pressure regulator",
      "description": "Present extract air duct pressure regulator setpoint. Range 0-2000Pa",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "SA VAV demand/boost input",
      "description": "Range 0-100.00%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "SA VAV demand regulator",
      "description": "Present supply air VAV demand regulator setpoint. Range 0-100.00%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "EA VAV demand/boost input",
      "description": "Range 0-100.00%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "EA VAV demand regulator",
      "description": "Present supply air VAV demand regulator setpoint. Range 0-100.00%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "SA Fan level",
      "description": "Present running level for the supply air fan. Range 0-100.00%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "EA Fan level",
      "description": "Present running level for the extract air fan. Range 0-100.00%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "SA Fan power",
      "description": "Range 0-32700W (from PV 6.04)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "EA Fan power",
      "description": "Range 0-32700W (from PV 6.04)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "SFP",
      "description": "SFP supply air + extract air. Range 0.0-9.9",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "SA Frequency",
      "description": "Present frequency level for the supply air fan. Range 0-100.00Hz",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "EA Frequency",
      "description": "Present frequency level for the extract air fan. Range 0-100.00Hz",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "SA Voltage",
      "description": "Present voltage level for the supply air fan. Range 0-500V",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "EA Voltage",
      "description": "Present voltage level for the extract air fan. Range 0-500V",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "SA Current",
      "description": "Range 0-32.700A (from PV 6.04)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "EA Current",
      "description": "Range 0-32.700A (from PV 6.04)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "SA Airflow pressure",
      "description": "Present airflow pressure in the supply air fan inlet. Range 0-2000Pa",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "EA Airflow pressure",
      "description": "Present airflow pressure inthe extract airfan inlet. Range 0-2000Pa",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "SA Temp regulator",
      "description": "Present supply air temperature regulator setpoint. Range -55.00-125.00°C",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "EA Temp regulator",
      "description": "Present extract air temperature regulator setpoint. Range -55.00-125.00°C",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "SA Temperature",
      "description": "Present supply air temperature. Range -55.00-125.00°C",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "EA/Room temperature",
      "description": "Present extract air/room temperature in the unit. Range -55.00-125.00°C",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "Outdoor temperature",
      "description": "Present outdoor air temperature in the unit. Range -55.00-125.00°C",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "EA/Room temperature external",
      "description": "Present room temperature external from the unit. Range -55.00-125.00°C",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "Outdoor temperature external",
      "description": "Present outdoor air temperature external from the unit. Range -55.00-125.00°C",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "Anti frost temperature",
      "description": "Range -55.00-125.00°C",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "Temperature sensor 3",
      "description": "Present temperature for temp sensor no.3. Range -55.00-125.00°C",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "Temperature sensor 4",
      "description": "Present temperature for temp sensor no.4. Range -55.00-125.00°C",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "Rotary heat exchanger level",
      "description": "Present operation level from rotary heat exchanger. Range 0-100.00%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "Reheat level",
      "description": "Present level of reheat. Range 0-100.00%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "SA Down regulation level",
      "description": "Present level of supply airflow down regulation. Range 0-100.00%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "Extra regulation sequence level",
      "description": "Present level of the extra regulation sequence. Range 0-100.00%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "Cooling level",
      "description": "Present level of cooling. Range 0-100.00%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "Heating boost level",
      "description": "Present level of heating boost. Range 0-100.00%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "Cooling boost level",
      "description": "Present level of cooling boost. Range 0-100.00%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "HX pressure level",
      "description": "Present pressure drop for the rotary heat exchanger. Range 0-2000Pa",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "HX pressure alarm limit",
      "description": "Range 0-2000Pa",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "HX temperature",
      "description": "Range 0-100.00°C",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "Effect reduction level",
      "description": "Range 0-100.00%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "Anti frost temp setpoint/operation",
      "description": "Range 10.00-16.00°C",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47,
      "name": "Anti frost temp setpoint/stop",
      "description": "Range 15.00-40.00°C",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48,
      "name": "Anti frost temp alarm limit",
      "description": "Range 5.00-30.00°C",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49,
      "name": "Supply air filter pressure level",
      "description": "Present supply air filter pressure drop. Range 0-2000Pa",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50,
      "name": "Supply air filter pressure alarm limit.",
      "description": "Present supply air filter pressure alarm limit. Range 0-2000Pa",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51,
      "name": "Supply air filter pressure level, new",
      "description": "Supply air filter pressure saved from calibration. Range 0-2000Pa",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 52,
      "name": "Extract air filter pressure level",
      "description": "Present extract air filter pressure drop. Range 0-2000Pa",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53,
      "name": "Extract air filter pressure alarm limit.",
      "description": "Present extract air filter pressure alarm limit. Range 0-2000Pa",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 54,
      "name": "Extract air filter pressure level, new",
      "description": "Extract air filter pressure saved from calibration. Range 0-2000Pa",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 55,
      "name": "Temperature displacement",
      "description": "Present temperature displacement from input signal. Range -5.00 - 5.00°C",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 56,
      "name": "Coil type",
      "description": "Range 0-20",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 57,
      "name": "Cool step time",
      "description": "Present time between cool step shift. Range 0-600s",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 58,
      "name": "Cool relay 1 restart time",
      "description": "Present time between two starts of cool relay 1. Range 0-900s",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 59,
      "name": "Cool relay 2 restart time",
      "description": "Present time between two starts of cool relay 2. Range 0-900s",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 60,
      "name": "Program version, HMI",
      "description": "Present program version for the hand terminal. Range 0-10.00",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 61,
      "name": "Program version, HMl-slave",
      "description": "Present program version for the extra hand terminal. Range 0-10.00",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 62,
      "name": "Program version, main controller.",
      "description": "Present program version for the main control unit. Range 0-10.00",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 63,
      "name": "Program version, SA FC-1.",
      "description": "Range 0-10.00",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 64,
      "name": "Program version, SA FC-2.",
      "description": "Range 0-10.00",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65,
      "name": "Program version, EA FC-1.",
      "description": "Range 0-10.00",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 66,
      "name": "Program version, EA FC-2.",
      "description": "Range 0-10.00",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 67,
      "name": "Program version, HX control unit",
      "description": "Range 0-10.00",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 68,
      "name": "Weekday",
      "description": "Range 0-6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 69,
      "name": "Extended low speed op. Hours",
      "description": "Present time for extended low speed operation. Range 0-23",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 70,
      "name": "Extended low speed op. Minutes",
      "description": "Present time for extended low speed operation. Range 0-59",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 71,
      "name": "Extended high speed op. Hours",
      "description": "Present time for extended high speed operation. Range 0-23",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 72,
      "name": "Extended high speed op. Minutes",
      "description": "Present time for extended high speed operation. Range 0-59",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 73,
      "name": "SA Fan operation time",
      "description": "Range 0-9999",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 74,
      "name": "EA Fan operation time",
      "description": "Range 0-9999",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 75,
      "name": "Cool operation time",
      "description": "Range 0-9999",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 76,
      "name": "Heat exchange operation time",
      "description": "Range 0-9999",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 77,
      "name": "Reheat operation time",
      "description": "Range 0-9999",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 78,
      "name": "Present tripped alarm",
      "description": "Present tripped alarm number with highest priority. Range 0-200",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 79,
      "name": "Active not tripped alarm no.1",
      "description": "Present active alarm in delay. Range 0-200",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 80,
      "name": "Active not tripped alarm no.2",
      "description": "Present active alarm in delay. Range 0-200",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 81,
      "name": "Active not tripped alarm no.3",
      "description": "Present active alarm in delay. Range 0-200",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 82,
      "name": "SA Fan size",
      "description": "Present supply air fan size. Range 04 - 120",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 83,
      "name": "EA Fan size",
      "description": "Present extract air fan size. Range 04 - 120",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 84,
      "name": "Operation mode 1",
      "description": "Range 0-18",
      "units": "",
      "access": "R",
      "states": "0=Manual stop, 1=Ext. stop, 2=Com. stop 1, 3=Manual high speed, 4=Summer night cooling, 5=Int. night heat, 6=Manual low speed, 7=Ext. high speed, 8=Com. high speed, 9=Year channel stop, 10=Year channel high speed, 11=Year channel low speed, 12=Time channel high speed, 13=Ext. low speed, 14=Com. low speed, 15=Time channel low speed, 16=Time channel stop, 17=Low speed=stop, 18=Com. stop 2. (New in PV 5.00)"
    },
    {
      "type": "AI",
      "instance": 85,
      "name": "Operation mode 2",
      "description": "Range 0 - 22",
      "units": "",
      "access": "R",
      "states": "0=, 1=Cold air recovery, 2=Cooling boost, 3=SA down regulation, 4=HX defrosting, 5=Anti frost func. active, 6=Effect reduction, 7=Startup, 8=Zero calibration, 9=Extended low speed, 10=Extended high speed, 11=Air adjustment, 12=Cooling off, 13=Purging R.HX, 14=Extended R.HX. op, 15=Filter calibration, 16=R.HX. calibration, 17=Morning boost, 18=Heating boost, 19=Alarm, 20=CoolDX pressure reduction. (PV 2.00), 21=Startup extract air fan (New in 4.00), 22=Fan heat retention (New in PV 5.00)"
    },
    {
      "type": "AI",
      "instance": 86,
      "name": "Operation mode, manual",
      "description": "Present manual operation set on the unit's hand terminal. Range 0-3",
      "units": "",
      "access": "R",
      "states": "0=Stop, 1=Auto operation, 2=Manual low speed, 3=Manual high speed"
    },
    {
      "type": "AI",
      "instance": 87,
      "name": "Copy of Input Status 1-16.",
      "description": "Range 0-65535",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 88,
      "name": "Copy of Input Status 17-32.",
      "description": "Range 0-65535",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 89,
      "name": "Copy of Input Status 33-48.",
      "description": "Range 0-65535",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 90,
      "name": "Heat exchanger regulator",
      "description": "Present level of heat exchanger regulator RX/CX/PX. Range 0-100.00%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 91,
      "name": "Extract air-humidity",
      "description": "Present level of extract air-humidity. Range 0-100.00%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 92,
      "name": "Extract air-humidity temperature",
      "description": "Present temperature inside extract air-humidity sensor. Range -55.00-125.00°C",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 93,
      "name": "Extract air-dewpoint",
      "description": "Calculated extract air-dewpoint. Range -55.00-125.00°C",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 94,
      "name": "AYC chilled water temperature",
      "description": "Present AYC chilled water temperature. Range -55.00-125.00°C",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 95,
      "name": "AYC chilled water temperature regulator",
      "description": "Present AYC chilled water temperature regulator setpoint. Range -55.00-125.00°C",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 96,
      "name": "AYC chilled water output",
      "description": "Present level of AYC chilled water valve output. Range 0-100.00%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 97,
      "name": "Supply air-dewpoint regulator",
      "description": "Present supply air-dewpoint regulator setpoint. Range -55.00-125.00°C",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 98,
      "name": "Supply air-humidity",
      "description": "Present level of supply air-humidity. Range 0-100.00%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 99,
      "name": "Supply air-humidity temperature",
      "description": "Present temperature inside supply air-humidity sensor. Range -55.00-125.00°C",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100,
      "name": "Supply air-dewpoint",
      "description": "Calculated supply air-dewpoint. Range -55.00-125.00°C",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 101,
      "name": "C.HX. Temperature",
      "description": "Present temperature of coil heat exchanger. Range -55.00-125.00°C",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 102,
      "name": "P.HX. Temperature 1",
      "description": "Present temperature 1 of plate heat exchanger. Range -55.00-125.00°C",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 103,
      "name": "P.HX. Temperature 2",
      "description": "Present temperature 2 of plate heat exchanger. Range -55.00-125.00°C",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "P/C.HX. Humidity",
      "description": "Present level of air-humidity in plate/coil heat exchanger. Range 0-100.00%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 105,
      "name": "R.HX. Efficiency",
      "description": "Calculated level of rotary heat exchanger efficiency. Range 0-100.00%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106,
      "name": "C.HX. Valve output",
      "description": "Present level of coil heat exchanger valve output. Range 0-100.00%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 107,
      "name": "P.HX bypass output",
      "description": "Present level of plate heat exchanger bypass output. Range 0-100.00%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 108,
      "name": "Supply air pre-filter pressure level",
      "description": "Present supply air pre-filter pressure drop. Range 0-2000Pa",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 109,
      "name": "Supply air pre-filter pressure alarm limit.",
      "description": "Present supply air pre-filter pressure alarm limit. Range 0-2000Pa",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 110,
      "name": "Supply air pre-filter pressure level, new",
      "description": "Supply air pre-filter pressure saved from calibration. Range 0-2000Pa",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 111,
      "name": "Extract air pre-filter pressure level",
      "description": "Present extract air pre-filter pressure drop. Range 0-2000Pa",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 112,
      "name": "Extract air pre-filter pressure alarm limit.",
      "description": "Present extract air pre-filter pressure alarm limit. Range 0-2000Pa",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 113,
      "name": "Extract air pre-filter pressure level, new",
      "description": "Extract air pre-filter pressure saved from calibration. Range 0-2000Pa",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 114,
      "name": "Xzone reheat level",
      "description": "Present level of Xzone reheat. Range 0-100.00%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 115,
      "name": "Xzone anti frost temperature",
      "description": "Range -55.00-125.00°C",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 116,
      "name": "Xzone cooling level",
      "description": "Present level of Xzone cooling. Range 0-100.00%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 117,
      "name": "Xzone cool step time",
      "description": "Present time between Xzone cool step shift. Range 0-600s",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 118,
      "name": "Xzone cool relay 1 restart time",
      "description": "Present time between two starts of Xzone cool relay 1. Range 0-900s",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 119,
      "name": "Xzone cool relay 2 restart time",
      "description": "Present time between two starts of Xzone cool relay 2. Range 0-900s",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 120,
      "name": "Xzone SA Temp regulator",
      "description": "Present Xzone supply air temperature regulator setpoint. Range -55.00-125.00°C",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 121,
      "name": "Xzone EA Temp regulator",
      "description": "Present Xzone extract air temperature regulator setpoint. Range -55.00-125.00°C",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 122,
      "name": "Xzone SA Temperature",
      "description": "Present Xzone supply air temperature. Range -55.00-125.00°C",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 123,
      "name": "Xzone EA/Room temperature",
      "description": "Present Xzone extract air/room temperature. Range -55.00-125.00°C",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 124,
      "name": "Pre-heating air temperature",
      "description": "Present pre-heating air temperature. Range -55.00-125.00°C",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 125,
      "name": "Pre-heating level",
      "description": "Present level of pre-heating. Range 0-100.00%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 126,
      "name": "Pre-heating anti frost temperature",
      "description": "Present anti frost temperature for water pre-heating coils. Range -55.00-125.00°C",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 127,
      "name": "ReCO2 CO2 input",
      "description": "Present input signal for ReCO2 CO2. Range 0-100.00%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 128,
      "name": "ReCO2 internal damper output",
      "description": "Present output signal for ReCO2 internal damper. Range 0-100.00%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 129,
      "name": "ReCO2 external damper output",
      "description": "Present output signal for ReCO2 external damper. Range 0-100.00%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 130,
      "name": "ReCO2 outdoor airflow",
      "description": "Present ReCO2 outdoor airflow. Range 0-20000l/s",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 131,
      "name": "ReCO2 outdoor airflow regulator",
      "description": "Present ReCO2 outdoor airflow regulator setpoint. Range 0-20000l/s",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 132,
      "name": "ReCO2 outdoor airflow pressure",
      "description": "Present ReCO2 outdoor airflow pressure. Range 0-2000Pa",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 133,
      "name": "Preheat operation time",
      "description": "Range 0-9999",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 134,
      "name": "Xzone cool operation time",
      "description": "Range 0-9999",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 135,
      "name": "Xzone reheat operation time",
      "description": "Range 0-9999",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 136,
      "name": "Supply air-D temperature",
      "description": "Range -55.00-125.00°C",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 137,
      "name": "Extract air-D temperature",
      "description": "Present extract air-D temperature. Range -55.00-125.00°C",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 138,
      "name": "AYC heat temperature",
      "description": "Present AYC heat temperature. Range -55.00-125.00°C",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 139,
      "name": "AYC heat temp regulator",
      "description": "Present AYC heat temperature regulator setpoint. Range -55.00-125.00°C",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 140,
      "name": "AYC heat valve output",
      "description": "Present level of AYc heat valve output. Range 0-100.00%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 141,
      "name": "Min/Max/Average Sens1Temp",
      "description": "Present Min/Max/Average sensor 1 temperature. Range -55.00-125.00°C (from PV 5.15)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 142,
      "name": "Min/Max/Average Sens2Temp",
      "description": "Present Min/Max/Average sensor 2 temperature. Range -55.00-125.00°C (from PV 5.15)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 143,
      "name": "Min/Max/Average Sens3Temp",
      "description": "Present Min/Max/Average sensor 3 temperature. Range -55.00-125.00°C (from PV 5.15)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 144,
      "name": "Min/Max/Average Sens4Temp",
      "description": "Present Min/Max/Average sensor 4 temperature. Range -55.00-125.00°C (from PV 5.15)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 145,
      "name": "Miru 1 Airflow",
      "description": "Present Miru 1 airflow. Range 0-10000l/s (from PV 6.04)",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 146,
      "name": "Miru 1 Airflow regulator",
      "description": "Present Miru 1 airflow regulator setpoint. Range 0-10000l/s (from PV 6.04)",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 147,
      "name": "Miru 1 Pressure",
      "description": "Present Miru 1 air duct pressure. Range 0-750Pa (from PV 6.04)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 148,
      "name": "Miru 1 Pressure regulator",
      "description": "Present Miru 1 air duct pressure regulator setpoint. Range 0-750Pa (from PV 6.04)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 149,
      "name": "Miru 1 Outdoor temperature",
      "description": "Present Miru 1 outdoor air temperature. Range -55.00-95.00°C (from PV 6.04)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 150,
      "name": "Miru 1 Operation time",
      "description": "Range 0-9999 (from PV 6.04)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 151,
      "name": "Miru 1 Fan level",
      "description": "Present running level for the Miru 1 air fan. Range 0-100.00% (from PV 6.04)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 152,
      "name": "Miru 1 Fan power",
      "description": "Present power consumption level for the Miru 1 air fan. Range 0-6000W (from PV 6.04)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 153,
      "name": "Miru 1 SFP",
      "description": "SFP value for Miru 1 air fan. Range 0.00-5.00 (from PV 6.04)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 154,
      "name": "Miru 1 KWH",
      "description": "KWH value for Miru 1 air fan. Range 0-999KWH (from PV 6.04)",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 155,
      "name": "Miru 1 MWH",
      "description": "MWH value for Miru 1 air fan. Range 0-32000MWH (from PV 6.04)",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 156,
      "name": "Miru 2 Airflow",
      "description": "Present Miru 2 airflow. Range 0-10000l/s (from PV 6.04)",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 157,
      "name": "Miru 2 Airflow regulator",
      "description": "Present Miru 2 airflow regulator setpoint. Range 0-10000l/s (from PV 6.04)",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 158,
      "name": "Miru 2 Pressure",
      "description": "Present Miru 2 air duct pressure. Range 0-750Pa (from PV 6.04)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 159,
      "name": "Miru 2 Pressure regulator",
      "description": "Present Miru 2 air duct pressure regulator setpoint. Range 0-750Pa (from PV 6.04)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 160,
      "name": "Miru 2 Outdoor temperature",
      "description": "Present Miru 2 outdoor air temperature. Range -55.00-95.00°C (from PV 6.04)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 161,
      "name": "Miru 2 Operation time",
      "description": "Range 0-9999 (from PV 6.04)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 162,
      "name": "Miru 2 Fan level",
      "description": "Present running level for the Miru 2 air fan. Range 0-100.00% (from PV 6.04)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 163,
      "name": "Miru 2 Fan power",
      "description": "Present power consumption level for the Miru 2 air fan. Range 0-6000W (from PV 6.04)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 164,
      "name": "Miru 2 SFP",
      "description": "SFP value for Miru 2 air fan. Range 0.00-5.00 (from PV 6.04)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 165,
      "name": "Miru 2 KWH",
      "description": "KWH value for Miru 2 air fan. Range 0-999KWH (from PV 6.04)",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 166,
      "name": "Miru 2 MWH",
      "description": "MWH value for Miru 2 air fan. Range 0-32000MWH (from PV 6.04)",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 167,
      "name": "Miru 3 Airflow",
      "description": "Present Miru 3 airflow. Range 0-10000l/s (from PV 6.04)",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 168,
      "name": "Miru 3 Airflow regulator",
      "description": "Present Miru 3 airflow regulator setpoint. Range 0-10000l/s (from PV 6.04)",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 169,
      "name": "Miru 3 Pressure",
      "description": "Present Miru 3 air duct pressure. Range 0-750Pa (from PV 6.04)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 170,
      "name": "Miru 3 Pressure regulator",
      "description": "Present Miru 3 air duct pressure regulator setpoint. Range 0-750Pa (from PV 6.04)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 171,
      "name": "Miru 3 Outdoor temperature",
      "description": "Present Miru 3 outdoor air temperature. Range -55.00-95.00°C (from PV 6.04)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 172,
      "name": "Miru 3 Operation time",
      "description": "Range 0-9999 (from PV 6.04)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 173,
      "name": "Miru 3 Fan level",
      "description": "Present running level for the Miru 3 air fan. Range 0-100.00% (from PV 6.04)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 174,
      "name": "Miru 3 Fan power",
      "description": "Present power consumption level for the Miru 3 air fan. Range 0-6000W (from PV 6.04)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 175,
      "name": "Miru 3 SFP",
      "description": "SFP value for Miru 3 air fan. Range 0.00-5.00 (from PV 6.04)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 176,
      "name": "Miru 3 KWH",
      "description": "KWH value for Miru 3 air fan. Range 0-999KWH (from PV 6.04)",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 177,
      "name": "Miru 3 MWH",
      "description": "MWH value for Miru 3 air fan. Range 0-32000MWH (from PV 6.04)",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 178,
      "name": "Miru 4 Airflow",
      "description": "Present Miru 4 airflow. Range 0-10000l/s (from PV 6.04)",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 179,
      "name": "Miru 4 Airflow regulator",
      "description": "Present Miru 4 airflow regulator setpoint. Range 0-10000l/s (from PV 6.04)",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 180,
      "name": "Miru 4 Pressure",
      "description": "Present Miru 4 air duct pressure. Range 0-750Pa (from PV 6.04)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 181,
      "name": "Miru 4 Pressure regulator",
      "description": "Present Miru 4 air duct pressure regulator setpoint. Range 0-750Pa (from PV 6.04)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 182,
      "name": "Miru 4 Outdoor temperature",
      "description": "Present Miru 4 outdoor air temperature. Range -55.00-95.00°C (from PV 6.04)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 183,
      "name": "Miru 4 Operation time",
      "description": "Range 0-9999 (from PV 6.04)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 184,
      "name": "Miru 4 Fan level",
      "description": "Present running level for the Miru 4 air fan. Range 0-100.00% (from PV 6.04)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 185,
      "name": "Miru 4 Fan power",
      "description": "Present power consumption level for the Miru 4 air fan. Range 0-6000W (from PV 6.04)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 186,
      "name": "Miru 4 SFP",
      "description": "SFP value for Miru 4 air fan. Range 0.00-5.00 (from PV 6.04)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 187,
      "name": "Miru 4 KWH",
      "description": "KWH value for Miru 4 air fan. Range 0-999KWH (from PV 6.04)",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 188,
      "name": "Miru 4 MWH",
      "description": "MWH value for Miru 4air fan. Range 0-32000MWH (from PV 6.04)",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 189,
      "name": "Miru 5 Airflow",
      "description": "Present Miru 5 airflow. Range 0-10000l/s (from PV 6.04)",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 190,
      "name": "Miru 5 Airflow regulator",
      "description": "Present Miru 5 airflow regulator setpoint. Range 0-10000l/s (from PV 6.04)",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 191,
      "name": "Miru 5 Pressure",
      "description": "Present Miru 5 air duct pressure. Range 0-750Pa (from PV 6.04)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 192,
      "name": "Miru 5 Pressure regulator",
      "description": "Present Miru 5 air duct pressure regulator setpoint. Range 0-750Pa (from PV 6.04)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 193,
      "name": "Miru 5 Outdoor temperature",
      "description": "Present Miru 5 outdoor air temperature. Range -55.00-95.00°C (from PV 6.04)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 194,
      "name": "Miru 5 Operation time",
      "description": "Range 0-9999 (from PV 6.04)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 195,
      "name": "Miru 5 Fan level",
      "description": "Present running level for the Miru 5 air fan. Range 0-100.00% (from PV 6.04)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 196,
      "name": "Miru 5 Fan power",
      "description": "Present power consumption level for the Miru 5 air fan. Range 0-6000W (from PV 6.04)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 197,
      "name": "Miru 5 SFP",
      "description": "SFP value for Miru 5 air fan. Range 0.00-5.00 (from PV 6.04)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 198,
      "name": "Miru 5 KWH",
      "description": "KWH value for Miru 5 air fan. Range 0-999KWH (from PV 6.04)",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 199,
      "name": "Miru 5 MWH",
      "description": "MWH value for Miru 5 air fan. Range 0-32000MWH (from PV 6.04)",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 200,
      "name": "Miru 6 Airflow",
      "description": "Present Miru 6 airflow. Range 0-10000l/s (from PV 6.04)",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 201,
      "name": "Miru 6 Airflow regulator",
      "description": "Present Miru 6 airflow regulator setpoint. Range 0-10000l/s (from PV 6.04)",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 202,
      "name": "Miru 6 Pressure",
      "description": "Present Miru 6 air duct pressure. Range 0-750Pa (from PV 6.04)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 203,
      "name": "Miru 6 Pressure regulator",
      "description": "Present Miru 6 air duct pressure regulator setpoint. Range 0-750Pa (from PV 6.04)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 204,
      "name": "Miru 6 Outdoor temperature",
      "description": "Present Miru 6 outdoor air temperature. Range -55.00-95.00°C (from PV 6.04)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 205,
      "name": "Miru 6 Operation time",
      "description": "Range 0-9999 (from PV 6.04)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 206,
      "name": "Miru 6 Fan level",
      "description": "Present running level for the Miru 6 air fan. Range 0-100.00% (from PV 6.04)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 207,
      "name": "Miru 6 Fan power",
      "description": "Present power consumption level for the Miru 6 air fan. Range 0-6000W (from PV 6.04)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 208,
      "name": "Miru 6 SFP",
      "description": "SFP value for Miru 6 air fan. Range 0.00-5.00 (from PV 6.04)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 209,
      "name": "Miru 6 KWH",
      "description": "KWH value for Miru 6 air fan. Range 0-999KWH (from PV 6.04)",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 210,
      "name": "Miru 6 MWH",
      "description": "MWH value for Miru 6 air fan. Range 0-32000MWH (from PV 6.04)",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 211,
      "name": "Miru 7 Airflow",
      "description": "Present Miru 7 airflow. Range 0-10000l/s (from PV 6.04)",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 212,
      "name": "Miru 7 Airflow regulator",
      "description": "Present Miru 7 airflow regulator setpoint. Range 0-10000l/s (from PV 6.04)",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 213,
      "name": "Miru 7 Pressure",
      "description": "Present Miru 7 air duct pressure. Range 0-750Pa (from PV 6.04)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 214,
      "name": "Miru 7 Pressure regulator",
      "description": "Present Miru 7 air duct pressure regulator setpoint. Range 0-750Pa (from PV 6.04)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 215,
      "name": "Miru 7 Outdoor temperature",
      "description": "Present Miru 7 outdoor air temperature. Range -55.00-95.00°C (from PV 6.04)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 216,
      "name": "Miru 7 Operation time",
      "description": "Range 0-9999 (from PV 6.04)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 217,
      "name": "Miru 7 Fan level",
      "description": "Present running level for the Miru 7 air fan. Range 0-100.00% (from PV 6.04)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 218,
      "name": "Miru 7 Fan power",
      "description": "Range 0-6000W (from PV 6.04)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 219,
      "name": "Miru 7 SFP",
      "description": "SFP value for Miru 7 air fan. Range 0.00-5.00 (from PV 6.04)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 220,
      "name": "Miru 7 KWH",
      "description": "KWH value for Miru 7 air fan. Range 0-999KWH (from PV 6.04)",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 221,
      "name": "Miru 7 MWH",
      "description": "MWH value for Miru 7 air fan. Range 0-32000MWH (from PV 6.04)",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 222,
      "name": "Miru 8 Airflow",
      "description": "Present Miru 8 airflow. Range 0-10000l/s (from PV 6.04)",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 223,
      "name": "Miru 8 Airflow regulator",
      "description": "Present Miru 8 airflow regulator setpoint. Range 0-10000l/s (from PV 6.04)",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 224,
      "name": "Miru 8 Pressure",
      "description": "Present Miru 8 air duct pressure. Range 0-750Pa (from PV 6.04)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 225,
      "name": "Miru 8 Pressure regulator",
      "description": "Present Miru 8 air duct pressure regulator setpoint. Range 0-750Pa (from PV 6.04)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 226,
      "name": "Miru 8 Outdoor temperature",
      "description": "Present Miru 8 outdoor air temperature. Range -55.00-95.00°C (from PV 6.04)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 227,
      "name": "Miru 8 Operation time",
      "description": "Range 0-9999 (from PV 6.04)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 228,
      "name": "Miru 8 Fan level",
      "description": "Present running level for the Miru 8 air fan. Range 0-100.00% (from PV 6.04)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 229,
      "name": "Miru 8 Fan power",
      "description": "Present power consumption level for the Miru 8 air fan. Range 0-6000W (from PV 6.04)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 230,
      "name": "Miru 8 SFP",
      "description": "SFP value for Miru 8 air fan. Range 0.00-5.00 (from PV 6.04)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 231,
      "name": "Miru 8 KWH",
      "description": "KWH value for Miru 8 air fan. Range 0-999KWH (from PV 6.04)",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 232,
      "name": "Miru 8 MWH",
      "description": "MWH value for Miru 8 air fan. Range 0-32000MWH (from PV 6.04)",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 233,
      "name": "Miru 9 Airflow",
      "description": "Present Miru 9 airflow. Range 0-10000l/s (from PV 6.04)",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 234,
      "name": "Miru 9 Airflow regulator",
      "description": "Present Miru 9 airflow regulator setpoint. Range 0-10000l/s (from PV 6.04)",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 235,
      "name": "Miru 9 Pressure",
      "description": "Present Miru 9 air duct pressure. Range 0-750Pa (from PV 6.04)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 236,
      "name": "Miru 9 Pressure regulator",
      "description": "Present Miru 9 air duct pressure regulator setpoint. Range 0-750Pa (from PV 6.04)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 237,
      "name": "Miru 9 Outdoor temperature",
      "description": "Present Miru 9 outdoor air temperature. Range -55.00-95.00°C (from PV 6.04)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 238,
      "name": "Miru 9 Operation time",
      "description": "Range 0-9999 (from PV 6.04)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 239,
      "name": "Miru 9 Fan level",
      "description": "Present running level for the Miru 9 air fan. Range 0-100.00% (from PV 6.04)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 240,
      "name": "Miru 9 Fan power",
      "description": "Present power consumption level forthe Miru 9 airfan. Range 0-6000W (from PV 6.04)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 241,
      "name": "Miru 9 SFP",
      "description": "SFP value for Miru 9 air fan. Range 0.00-5.00 (from PV 6.04)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 242,
      "name": "Miru 9 KWH",
      "description": "KWH value for Miru 9 air fan. Range 0-999KWH (from PV 6.04)",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 243,
      "name": "Miru 9 MWH",
      "description": "MWH value for Miru 9 air fan. Range 0-32000MWH (from PV 6.04)",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 244,
      "name": "Miru 10 Airflow",
      "description": "Present Miru 10 airflow. Range 0-10000l/s (from PV 6.04)",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 245,
      "name": "Miru 10 Airflow regulator",
      "description": "Present Miru 10 airflow regulator setpoint. Range 0-10000l/s (from PV 6.04)",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 246,
      "name": "Miru 10 Pressure",
      "description": "Present Miru 10 air duct pressure. Range 0-750Pa (from PV 6.04)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 247,
      "name": "Miru 10 Pressure regulator",
      "description": "Present Miru 10 air duct pressure regulator setpoint. Range 0-750Pa (from PV 6.04)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 248,
      "name": "Miru 10 Outdoor temperature",
      "description": "Present Miru 10 outdoor air temperature. Range -55.00-95.00°C (from PV 6.04)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 249,
      "name": "Miru 10 Operation time",
      "description": "Range 0-9999 (from PV 6.04)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 250,
      "name": "Miru 10 Fan level",
      "description": "Present running level for the Miru 10 air fan. Range 0-100.00% (from PV 6.04)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 251,
      "name": "Miru 10 Fan power",
      "description": "Present power consumption level for the Miru 10 air fan. Range 0-6000W (from PV 6.04)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 252,
      "name": "Miru 10 SFP",
      "description": "SFP value for Miru 10 air fan. Range 0.00-5.00 (from PV 6.04)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 253,
      "name": "Miru 10 KWH",
      "description": "KWH value for Miru 10 air fan. Range 0-999KWH (from PV 6.04)",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 254,
      "name": "Miru 10 MWH",
      "description": "MWH value for Miru 10 air fan. Range 0-32000MWH (from PV 6.04)",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 255,
      "name": "BB Operation mode",
      "description": "Present Blue Box operation mode. Range 0-2 (from PV 6.05)",
      "units": "",
      "access": "R",
      "states": "0=Stop, 1=Heat, 2=Cool"
    },
    {
      "type": "AI",
      "instance": 256,
      "name": "BB Cool temp regulator",
      "description": "Present Blue Box cool temperature regulator setpoint. Range -40.0-176.0°C (from PV 6.05)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 257,
      "name": "BB Heat temp regulator",
      "description": "Present Blue Box heat temperature regulator setpoint. Range -40.0-176.0°C (from PV 6.05)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 258,
      "name": "BB Supply water temperature",
      "description": "Present Blue Box supply water temperature. Range -20.0-80.0°C (from PV 6.05)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 259,
      "name": "BB Return water temperature",
      "description": "Present Blue Box return water temperature. Range -40.0-176.0°C (from PV 6.05)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 260,
      "name": "BB Supply pre-coil temperature",
      "description": "Present Blue Box pre-coil water temperature. Range -20.0-80.0°C (from PV 6.05)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 261,
      "name": "Extended ext. reg. seq. frost temp",
      "description": "Present extended extra regulation sequence frost temperature. Range -55.00-125.00°C (from PV 6.07)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 262,
      "name": "Extended ext. reg. seq. Output",
      "description": "Present extended extra regulation sequence output. Range 0-100.00% (from PV 6.07)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 263,
      "name": "Steam humid output",
      "description": "Present steam humidification output. Range 0-100.00% (from PV 6.07)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 264,
      "name": "End-filter pressure level",
      "description": "Range 0-2000Pa (from PV 6.07)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 265,
      "name": "End-filter pressure level, new",
      "description": "Supply air end-filter pressure saved from calibration. Range 0-2000Pa (from PV 6.07)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 266,
      "name": "End-filter pressure alarm limit",
      "description": "Present supply air end-filter pressure alarm limit. Range 0-2000Pa (from PV 6.07)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 0,
      "name": "SA Low speed airflow setpoint",
      "description": "Range 0-20000l/s",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "SA High speed airflow setpoint",
      "description": "Range 0-20000l/s",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "SA Max speed airflow setpoint",
      "description": "Range 0-20000l/s",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "SA Min speed airflow setpoint",
      "description": "Range 0-20000l/s",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "EA Low speed airflow setpoint",
      "description": "Range 0-20000l/s",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "EA High speed airflow setpoint",
      "description": "Range 0-20000l/s",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "EA Max speed airflow setpoint",
      "description": "Range 0-20000l/s",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "EA Min speed airflow setpoint",
      "description": "Range 0-20000l/s",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "SA Low speed pressure setpoint",
      "description": "Range 0-750Pa",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "SA High speed pressure setpoint",
      "description": "Range 20-750Pa",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "SA Max speed output signal",
      "description": "Range 10.00-100.00%",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "SA Max speed pressure setpoint",
      "description": "Range 20-750Pa",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "EA Low speed pressure setpoint",
      "description": "Range 0-750Pa",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "EA High speed pressure setpoint",
      "description": "Range 20-750Pa",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "EA Max speed output signal",
      "description": "Range 10.00-100.00%",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "EA Max speed pressure setpoint",
      "description": "Range 20-750Pa",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "SA Low speed demand setpoint",
      "description": "Range 0-100.00%",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "SA High speed demand setpoint",
      "description": "Range 0-100.00%",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "EA Low speed demand setpoint",
      "description": "Range 0-100.00%",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "EA High speed demand setpoint",
      "description": "Range 0-100.00%",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "SA Airflow regulation zone",
      "description": "Range 1.00 - 10.00",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "SA Airflow C-factor",
      "description": "Supply airflow regulator affection setting. Range 0.005 - 2.500",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "EA Airflow regulation zone",
      "description": "Range 1.00 - 10.00",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "EA Airflow C-factor",
      "description": "Extract airflow regulator affection setting. Range 0.005 - 2.500",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "SA Pressure regulation zone",
      "description": "Range 1.00 - 10.00",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "SA Pressure C-factor",
      "description": "Supply air pressure regulator affection setting. Range 0.005 - 2.500",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "EA Pressure regulation zone",
      "description": "Range 1.00 - 10.00",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "EA Pressure C-factor",
      "description": "Extract air pressure regulator affection setting. Range 0.005 - 2.500",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "SA Demand P-band.",
      "description": "Supply air demand regulator P-band setting. Range 1.00 - 100.00",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "SA Demand C-factor",
      "description": "Supply air demand regulator affection setting. Range 0.005 - 2.500",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "EA Demand P-band.",
      "description": "Extract air demand regulator P-band setting. Range 1.00 - 100.00",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "EA Demand C-factor",
      "description": "Extract air demand regulator affection setting. Range 0.005 - 2.500",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "ERS 1 Diff",
      "description": "Range 1.00 - 7.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "ERS 1 Breakpoint",
      "description": "Breakpoint setting according to the diagram for ERs 1. Range 12.00 - 26.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "ERS 2 Breakpoint X1",
      "description": "Breakpoint X1 setting according to the diagram for ERs 2. Range 10.00-38.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "ERS 2 Breakpoint Y1",
      "description": "Breakpoint Y1 setting according to the diagram for ERs 2. Range 10.00-40.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "ERS 2 Breakpoint X2",
      "description": "Breakpoint X2 setting according to the diagram for ERS 2. Range 11.00-39.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "ERS 2 Breakpoint Y2",
      "description": "Range 10.00-40.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "ERS 2 Breakpoint X3",
      "description": "Breakpoint X3setting according to the diagram forERS2. Range 12.00-40.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "ERS 2 Breakpoint Y3",
      "description": "Range 10.00-40.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "SA Temperature setpoint",
      "description": "Range 10.00-40.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "EA/Room Temperature setpoint",
      "description": "Range 10.00-40.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "SA Min temp setpoint",
      "description": "Range 8.00-20.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "SA Max temp setpoint",
      "description": "Range 16.00-50.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "SA Temperature P-band",
      "description": "Supply air temperature regulator P-band setting. Range 1.00 - 40.00",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "EA/Room Temperature P-band",
      "description": "Range 1.00 - 40.00",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "SA HX. Reg C-factor",
      "description": "Supply air heat exchange regulator affection setting. Range 0.000 - 2.500",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "EA/Room HX. Reg C-factor",
      "description": "Range 0.000 - 2.500",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "SA Heat Reg C-factor",
      "description": "Supply air reheat regulator affection setting. Range 0.000 - 2.500",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "EA/Room Heat Reg C-factor",
      "description": "Range 0.000 - 2.500",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "SA Extra Reg heat C-factor",
      "description": "Range 0.000 - 2.500",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "SA Extra Reg cool C-factor",
      "description": "Range 0.000 - 2.500",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "EA Extra Reg heat C-factor",
      "description": "Range 0.000 - 2.500",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "EA Extra Reg cool C-factor",
      "description": "Range 0.000 - 2.500",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "SA Down regulation Reg C-factor",
      "description": "Range 0.000 - 2.500",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "SA Cool reg C-factor",
      "description": "Range 0.000 - 2.500",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "EA/Room Cool reg C-factor",
      "description": "Range 0.000 - 2.500",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "SA Cooling boost C-factor",
      "description": "Range 0.000-2.500",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "EA/Room Cooling boost reg C-factor",
      "description": "Range 0.000 - 2.500",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "HX Pressure alarm set.",
      "description": "Range 30-100Pa",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "P/C.HX. defrost P-band",
      "description": "Plate/coil heat exchange defrost P-band setting. Range 1.00 - 40.00",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "P/C.HX. defrost C-factor",
      "description": "Plate/coil heat exchange defrost C-factor setting. Range 0.000 - 2.500",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "Cooling off set.",
      "description": "Cooling off airflow setting in % of max. airflow. Range 10 - 50%",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "SA Down regulation neutral zone",
      "description": "Range 0.00-10.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "Cool Outdoor temp limit.1",
      "description": "Outdoor temperature limit setting for cooling stage 1. Range 0.00-25.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "Cool Outdoor temp limit.2",
      "description": "Outdoor temperature limit setting for cooling stage 2. Range 0.00-25.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "Cool Outdoor temp limit.3",
      "description": "Outdoor temperature limit setting for cooling stage 3. Range 0.00-25.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "Temperature reg. Neutral zone",
      "description": "Range 0.50-10.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 69,
      "name": "SA Cool min air flow",
      "description": "Supply air min. air flow setting for cooling. Range 0-20000l/s",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "EA Cool min air flow",
      "description": "Extract air min. air flow setting for cooling. Range 0-20000l/s",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "Heating boost start limit",
      "description": "Heating boost start temperature limit. Range 0.00-40.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 72,
      "name": "Cooling boost start limit",
      "description": "Cooling boost (comfort) start temperature limit. Range 0.00-40.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 73,
      "name": "SA Filter alarm limit",
      "description": "Supply air filter pressure alarm limit setting. Range 50-300Pa",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 74,
      "name": "EA Filter alarm limit",
      "description": "Extract air filter pressure alarm limit setting. Range 50-300Pa",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 75,
      "name": "Int. Night heat room start temp",
      "description": "Range 5.00-25.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 76,
      "name": "Int. Night heat room stop temp",
      "description": "Range 5.00-25.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 77,
      "name": "Int. Night heat SA temp setpoint",
      "description": "Range 5.00-40.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 78,
      "name": "Int. Night heat SA airflow setpoint",
      "description": "Range 0-20000l/s",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 79,
      "name": "Int. Night heat EA airflow setpoint",
      "description": "Range 0-20000l/s",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 80,
      "name": "Summer night cool EA start temp",
      "description": "Range 17.00-27.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 81,
      "name": "Summer night cool EA stop temp",
      "description": "Range 12.00-22.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82,
      "name": "Summer night cool outdoortemp limit",
      "description": "Range 5.00-15.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 83,
      "name": "Summer night cool SA temp setpoint",
      "description": "Range 10.00-20.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 84,
      "name": "Outdoor temp comp. Winter X1.",
      "description": "Endpoint of winter compensation. Range -30.00-(-10.00)°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 85,
      "name": "Outdoor temp comp. Winter X2.",
      "description": "Startpoint of winter compensation. Range -10.00-15.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 86,
      "name": "Outdoor temp comp. Winter Y1.",
      "description": "Level of winter compensation at X1. Range 0.00-10.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 87,
      "name": "Outdoor temp comp. Summer X3.",
      "description": "Startpoint of summer compensation. Range 15.00-25.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 88,
      "name": "Outdoor temp comp. Summer X4.",
      "description": "Endpoint of summer compensation. Range 25.00-40.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 89,
      "name": "Outdoor temp comp. Summer Y2.",
      "description": "Level of summer compensation at X4. Range -10.00-10.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 90,
      "name": "Outdoor airflow comp. Winter X1.",
      "description": "Endpoint of winter compensation. Range 30.00-(-10.00)°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 91,
      "name": "Outdoor airflow comp. Winter X2.",
      "description": "Startpoint of winter compensation. Range -10.00-15.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 92,
      "name": "Outdoor airflow comp. Winter Y1.",
      "description": "Level of airflow compensation at X1. Range 0-50.00%",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 93,
      "name": "Extra Reg. Sequence max output",
      "description": "Range 0-100.00%",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 94,
      "name": "EA/Room min temp alarm limit",
      "description": "Setting for min extract air /room temp alarm no.40. Range 8.00-20.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 95,
      "name": "SA Deviation alarm limit",
      "description": "Range 2.00-15.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 97,
      "name": "SA Fan regulation mode",
      "description": "Setting of regulation type for the supply air fan. Range 0-3",
      "units": "",
      "access": "W",
      "states": "0=Airflow reg, 1=Pressure reg, 2=Demand reg, 3=Slave controlled by EA fan"
    },
    {
      "type": "AV",
      "instance": 98,
      "name": "EA Fan regulation mode",
      "description": "Setting of regulation type for the extract air fan. Range 0-3",
      "units": "",
      "access": "W",
      "states": "0=Airflow reg, 1=Pressure reg, 2=Demand reg, 3=Slave controlled by SA fan"
    },
    {
      "type": "AV",
      "instance": 99,
      "name": "ERS Step",
      "description": "Setting of curve when temperature is above breakpoint. Range 1-4",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100,
      "name": "Temperature regulation mode.",
      "description": "Setting of temperature regulation type. Range 0-3",
      "units": "",
      "access": "W",
      "states": "0=ERS 1 reg, 1=ERS 2 reg, 2=SA reg, 3=EA/Room reg"
    },
    {
      "type": "AV",
      "instance": 101,
      "name": "Cooling off period",
      "description": "Time setting for cooling off electrical heating coil. Range 60-900s",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 102,
      "name": "Cool step time set",
      "description": "Time setting between cool step shift. Range 0 - 600s",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 103,
      "name": "Cool restart time",
      "description": "Setting of time between two starts of the cool relays. Range 60 - 900s",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 104,
      "name": "Cool regulation mode",
      "description": "Setting of cool regulation type. Range 0-6",
      "units": "",
      "access": "W",
      "states": "0=Controlled 0-10V, 1=Controlled 10-0V, 2=On/Off 1-step, 3=On/Off 2-steps, 4=On/Off 3-steps binary, 5=CoolDX economy (PV 2.00), 6=CoolDX comfort (PV 3.00)"
    },
    {
      "type": "AV",
      "instance": 105,
      "name": "Heating boost regulation mode.",
      "description": "Setting for heating boost function. Range 0-1",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "AV",
      "instance": 106,
      "name": "Cooling boost regulation mode.",
      "description": "Setting of cooling boost regulation type. Range 0-5",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Comfort, 2=Economy, 3=Sequence, 4=Comfort+economy (New in PV 5.00), 5=Economy+sequence (New in PV 5.00)"
    },
    {
      "type": "AV",
      "instance": 107,
      "name": "Filter calibration mode",
      "description": "Setting for required filter calibration. Range 0-5",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=SA+EA-Filter, 2=SA-Filter, 3=EA-Filter, 4=HX, 5=ReCO2 (New in PV 5.00)"
    },
    {
      "type": "AV",
      "instance": 108,
      "name": "Air adjustment time, minutes",
      "description": "Setting for amount of minutes to air adjustment function. Range 0 - 1727",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 109,
      "name": "Air adjustment time, hours",
      "description": "Range 0 - 28",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 110,
      "name": "Hand terminal language",
      "description": "Range 0 - 18",
      "units": "",
      "access": "W",
      "states": "0=Svenska, 1=Norsk, 2=Dansk, 3=Suomi, 4=English, 5=Français, 6=Deutsch, 7=Polski, 8=Český, 9=Italiano, 10=Español, 11=Português, 12=Русский, 13=Eesti, 14=Latviesu, 15=Lietiviu, 16=Nederlands, 17=Magyar (New in PV 5.00), 18=Türkçe (New in PV 5.01)"
    },
    {
      "type": "AV",
      "instance": 111,
      "name": "Summer night cool start, hour",
      "description": "Setting for start time of summer night cooling function. Range 0-23",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 112,
      "name": "Summer night cool start, minute",
      "description": "Setting for start time of summer night cooling function. Range 0-59",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 113,
      "name": "Summer night cool stop, hour",
      "description": "Setting for stop time of summer night cooling function. Range 0-23",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 114,
      "name": "Summer night cool stop, minute",
      "description": "Setting for stop time of summer night cooling function. Range 0-59",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 115,
      "name": "Extra regulation sequence cool mode",
      "description": "Setting of extra regulation sequence cool type. Range 0-2",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Comfort, 2=Economy"
    },
    {
      "type": "AV",
      "instance": 116,
      "name": "Extra regulation sequence heat mode",
      "description": "Setting of extra regulation sequence heat type. Range 0-2",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Comfort, 2=Economy"
    },
    {
      "type": "AV",
      "instance": 117,
      "name": "Morning boost time, hours",
      "description": "Setting of morning boost time before normal operation. Range 0-23",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 118,
      "name": "Morning boost time, minutes",
      "description": "Setting of morning boost time before normal operation. Range 0-59",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 119,
      "name": "Startup time",
      "description": "Range 0 - 600s",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 120,
      "name": "Start delay SA fan.",
      "description": "Setting of start delay time for the supply air fan. Range 0 - 600s",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 121,
      "name": "Start delay EA fan.",
      "description": "Range 0 - 600s",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 122,
      "name": "Air flow unit",
      "description": "Range 0 -2",
      "units": "",
      "access": "W",
      "states": "0=l/s, 1=m3/s, 2=m3/h"
    },
    {
      "type": "AV",
      "instance": 124,
      "name": "Year",
      "description": "Setting for the unit's internal clock. Range 2000-2099",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 125,
      "name": "Month",
      "description": "Setting for the unit's internal clock. Range 1-12",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 126,
      "name": "Date",
      "description": "Setting for the unit's internal clock. Range 0-31",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 127,
      "name": "Hour",
      "description": "Setting for the unit's internal clock. Range 0-23",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 128,
      "name": "Minute",
      "description": "Setting for the unit's internal clock. Range 0-59",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 129,
      "name": "Second",
      "description": "Setting for the unit's internal clock. Range 0-59",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 130,
      "name": "Time channel 1 status",
      "description": "Range 0-10,16-26",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Monday, 2=Tuesday, 3=Wednesday, 4=Thursday, 5=Friday, 6=Saturday, 7=Sunday, 8=Monday..Friday, 9=Monday..Sunday, 10=Saturday..Sunday, 16=Inactive, 17=Monday, 18=Tuesday, 19=Wednesday, 20=Thursday, 21=Friday, 22=Saturday, 23=Sunday, 24=Monday..Friday, 25=Monday..Sunday, 26=Saturday..Sunday"
    },
    {
      "type": "AV",
      "instance": 131,
      "name": "Time channel 1 start hour",
      "description": "Range 0-23",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 132,
      "name": "Time channel 1 start minute",
      "description": "Range 0-59",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 133,
      "name": "Time channel 1 stop hour",
      "description": "Range 0-23",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 134,
      "name": "Time channel 1 stop minute",
      "description": "Range 0-59",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 135,
      "name": "Time channel 2 status",
      "description": "Range 0-10,16-26",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 136,
      "name": "Time channel 2 start hour",
      "description": "Range 0-23",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 137,
      "name": "Time channel 2 start minute",
      "description": "Range 0-59",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 138,
      "name": "Time channel 2 stop hour",
      "description": "Range 0-23",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 139,
      "name": "Time channel 2 stop minute",
      "description": "Range 0-59",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 140,
      "name": "Time channel 3 status",
      "description": "Range 0-10,16-26",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 141,
      "name": "Time channel 3 start hour",
      "description": "Range 0-23",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 142,
      "name": "Time channel 3 start minute",
      "description": "Range 0-59",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 143,
      "name": "Time channel 3 stop hour",
      "description": "Range 0-23",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 144,
      "name": "Time channel 3 stop minute",
      "description": "Range 0-59",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 145,
      "name": "Time channel 4 status",
      "description": "Range 0-10,16-26",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 146,
      "name": "Time channel 4 start hour",
      "description": "Range 0-23",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 147,
      "name": "Time channel 4 start minute",
      "description": "Range 0-59",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 148,
      "name": "Time channel 4 stop hour",
      "description": "Range 0-23",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 149,
      "name": "Time channel 4 stop minute",
      "description": "Range 0-59",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 150,
      "name": "Time channel 5 status",
      "description": "Range 0-10,16-26",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 151,
      "name": "Time channel 5 start hour",
      "description": "Range 0-23",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 152,
      "name": "Time channel 5 start minute",
      "description": "Range 0-59",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 153,
      "name": "Time channel 5 stop hour",
      "description": "Range 0-23",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 154,
      "name": "Time channel 5 stop minute",
      "description": "Range 0-59",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 155,
      "name": "Time channel 6 status",
      "description": "Range 0-10,16-26",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 156,
      "name": "Time channel 6 start hour",
      "description": "Range 0-23",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 157,
      "name": "Time channel 6 start minute",
      "description": "Range 0-59",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 158,
      "name": "Time channel 6 stop hour",
      "description": "Range 0-23",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 159,
      "name": "Time channel 6 stop minute",
      "description": "Range 0-59",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 160,
      "name": "Time channel 7 status",
      "description": "Range 0-10,16-26",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 161,
      "name": "Time channel 7 start hour",
      "description": "Range 0-23",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 162,
      "name": "Time channel 7 start minute",
      "description": "Range 0-59",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 163,
      "name": "Time channel 7 stop hour",
      "description": "Range 0-23",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 164,
      "name": "Time channel 7 stop minute",
      "description": "Range 0-59",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 165,
      "name": "Time channel 8 status",
      "description": "Range 0-10,16-26",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 166,
      "name": "Time channel 8 start hour",
      "description": "Range 0-23",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 167,
      "name": "Time channel 8 start minute",
      "description": "Range 0-59",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 168,
      "name": "Time channel 8 stop hour",
      "description": "Range 0-23",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 169,
      "name": "Time channel 8 stop minute",
      "description": "Range 0-59",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 170,
      "name": "Extended low speed op. Hours set",
      "description": "Setting for extended low speed operation. Range 0-23",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 171,
      "name": "Extended low speed op. Minutes set",
      "description": "Setting for extended low speed operation. Range 0-59",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 172,
      "name": "Extended high speed op. Hours set",
      "description": "Setting for extended high speed operation. Range 0-23",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 173,
      "name": "Extended high speed op. Minutes set",
      "description": "Setting for extended high speed operation. Range 0-59",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 174,
      "name": "Communication operation mode",
      "description": "Setting of unit operation mode from communication. Range 0-4",
      "units": "",
      "access": "W",
      "states": "0=Auto operation (normal stop when time channels are deactivated), 1=Communication stop 1, 2=Communication low speed, 3=Communication high speed, 4=Communication stop 2 (New in PV 5.00)"
    },
    {
      "type": "AV",
      "instance": 175,
      "name": "Service period alarm.",
      "description": "Setting for delay time in months before service alarm. Range 0-99",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 176,
      "name": "External alarm 1 delay",
      "description": "Setting of delay time for external alarm no 1. Range 1 - 600s",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 177,
      "name": "External alarm 2 delay",
      "description": "Setting of delay time for external alarm no 2. Range 1 - 600s",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 178,
      "name": "Int. Night heat SA pressure setpoint",
      "description": "Range 20-750Pa",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 179,
      "name": "Int. Night heat EA pressure setpoint",
      "description": "Range 20-750Pa",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 180,
      "name": "Copy of Coil Status 1-16",
      "description": "Range 0-65535",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 181,
      "name": "Copy of Coil Status 17-32",
      "description": "Range 0-65535",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 182,
      "name": "Copy of Coil Status 33-48",
      "description": "Range 0-65535",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 183,
      "name": "Heat relay periodic func.",
      "description": "Setting of periodic operation. Range 0-3",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Pump, 2=Pump+valve, 3=Valve (PV 2.02)"
    },
    {
      "type": "AV",
      "instance": 184,
      "name": "Cool relay 1 periodic func.",
      "description": "Setting of periodic operation. Range 0-3",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Pump, 2=Pump+valve, 3=Valve (PV 2.02)"
    },
    {
      "type": "AV",
      "instance": 185,
      "name": "Cool relay 2 periodic func.",
      "description": "Setting of periodic operation. Range 0-3",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Pump, 2=Pump+valve, 3=Valve (PV 2.02)"
    },
    {
      "type": "AV",
      "instance": 186,
      "name": "Slave control C-factor",
      "description": "Slave regulator affection setting. Range 0.5 - 2.0",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 187,
      "name": "SA dehumid P-band",
      "description": "SA dehumid regulator P-band setting. Range 1.00 - 40.00",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 188,
      "name": "SA dehumid C-factor",
      "description": "SA dehumid regulator affection setting. Range 0.000 - 2.500",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 189,
      "name": "Dewpoint reg. P-band",
      "description": "Dewpoint regulator P-band setting. Range 1.00 - 40.00",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 190,
      "name": "Dewpoint reg. C-factor",
      "description": "Dewpoint regulator affection setting. Range 0.000 - 2.500",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 191,
      "name": "AYC chilled water temperature set",
      "description": "Setting of AYC chilled water temperature setpoint. Range 5.00-30.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 192,
      "name": "Dewpoint neutral zone",
      "description": "Dewpoint neutral zone setting. Range 0.00-5.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 193,
      "name": "Comp. airflow",
      "description": "Setting of comp. airflow. Range 0-30.00%",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 194,
      "name": "Supply air-humidity_set",
      "description": "Setting of supply air-humidity. Range 10.00-90.00%",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 195,
      "name": "Water heating periodic op. time",
      "description": "Setting of periodic op. time (minute). Range 0-60min",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 196,
      "name": "Water heating interval",
      "description": "Setting of water heating interval time (hour). Range 0-168h",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 197,
      "name": "Cool periodic op. time",
      "description": "Setting of periodic op. time (minute). Range 0-60min",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 198,
      "name": "Cool interval",
      "description": "Setting of cool interval time (hour). Range 0-168h",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 199,
      "name": "P/C.HX. bypass adj.",
      "description": "Setting of plate/coil heat exchange bypass adjustment. Range -5.00-5.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200,
      "name": "EA/Room temperature external func.",
      "description": "Setting of EA/Room temperature (external) function. Range 0-3 (from PV 5.15)",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Input signal on terminal 40..41, 2=Communication (AV 201), 3=Min/Max/Average (PV 5.15)"
    },
    {
      "type": "AV",
      "instance": 201,
      "name": "EA/Room temperature com.",
      "description": "Setting of EA/Room temperature via communication. Range -55.00-125.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 202,
      "name": "Outdoor temperature external func.",
      "description": "Setting of outdoor temperature (external) function. Range 0-2",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Input signal on terminal 38..39, 2=Communication (AV 203)"
    },
    {
      "type": "AV",
      "instance": 203,
      "name": "Outdoor temperature com.",
      "description": "Setting of outdoor temperature via communication. Range -55.00-125.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 204,
      "name": "Timeout temperature com.",
      "description": "Range 0-9999min",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 205,
      "name": "Flow at fire function.",
      "description": "Setting for activating the air fan operation at fire function. Range 0-3",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=SA, 2=EA, 3=SA+EA"
    },
    {
      "type": "AV",
      "instance": 206,
      "name": "Air fan down regulation func.",
      "description": "Setting for activating the air fan down regulation function. Range 0-2",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=SA, 2=SA+EA"
    },
    {
      "type": "AV",
      "instance": 207,
      "name": "SA speed at fire.",
      "description": "Setting of supply air speed at fire. Range 50.00-100.00%",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 208,
      "name": "EA speed at fire.",
      "description": "Setting of extract air speed at fire. Range 50.00-100.00%",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 209,
      "name": "Temperature alarm setpoint.",
      "description": "Temperature alarm function setting (no.80). Range -25.00-25.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 210,
      "name": "Temperature alarm time.",
      "description": "Setting of delay time for temperature alarm (no.80). Range 1-999s",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 211,
      "name": "Supply air min P-band.",
      "description": "Supply air min regulator P-band setting. Range 1.00 - 40.00",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 212,
      "name": "Supply air min C-factor.",
      "description": "Supply air min regulator affection setting. Range 0.000 - 2.500",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 213,
      "name": "Supply air max P-band.",
      "description": "Supply air max regulator P-band setting. Range 1.00 - 40.00",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 214,
      "name": "Supply air max C-factor.",
      "description": "Supply air max regulator affection setting. Range 0.000 - 2.500",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 215,
      "name": "Year channel 1 function.",
      "description": "Range 0-3",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Stop, 2=Low speed, 3=High speed"
    },
    {
      "type": "AV",
      "instance": 216,
      "name": "Year channel 1 start year.",
      "description": "Range 2000 - 2099",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 217,
      "name": "Year channel 1 start month.",
      "description": "Range 1 - 12",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 218,
      "name": "Year channel 1 start date.",
      "description": "Range 1-31",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 219,
      "name": "Year channel 1 start hour.",
      "description": "Range 0- 23",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 220,
      "name": "Year channel 1 start minute.",
      "description": "Range 0- 59",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 221,
      "name": "Year channel 1 stop year.",
      "description": "Range 2000-2099",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 222,
      "name": "Year channel 1 stop month.",
      "description": "Range 1-12",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 223,
      "name": "Year channel 1 stop date.",
      "description": "Range 1- 31",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 224,
      "name": "Year channel 1 stop hour.",
      "description": "Range 0-23",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 225,
      "name": "Year channel 1 stop minute.",
      "description": "Range 0-59",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 226,
      "name": "Year channel 2 function.",
      "description": "Range 0-3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 227,
      "name": "Year channel 2 start year.",
      "description": "Range 2000 - 2099",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 228,
      "name": "Year channel 2 start month.",
      "description": "Range 1- 12",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 229,
      "name": "Year channel 2 start date.",
      "description": "Range 1- 31",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 230,
      "name": "Year channel 2 start hour.",
      "description": "Range 0-23",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 231,
      "name": "Year channel 2 start minute.",
      "description": "Range 0 - 59",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 232,
      "name": "Year channel 2 stop year.",
      "description": "Range 2000 - 2099",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 233,
      "name": "Year channel 2 stop month.",
      "description": "Range 1 - 12",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 234,
      "name": "Year channel 2 stop date.",
      "description": "Range 1- 31",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 235,
      "name": "Year channel 2 stop hour.",
      "description": "Range 0 - 23",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 236,
      "name": "Year channel 2 stop minute.",
      "description": "Range 0- 59",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 237,
      "name": "Year channel 3 function.",
      "description": "Range 0-3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 238,
      "name": "Year channel 3 start year.",
      "description": "Range 2000 - 2099",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 239,
      "name": "Year channel 3 start month.",
      "description": "Range 1 - 12",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 240,
      "name": "Year channel 3 start date.",
      "description": "Range 1 - 31",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 241,
      "name": "Year channel 3 start hour.",
      "description": "Range 0 - 23",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 242,
      "name": "Year channel 3 start minute.",
      "description": "Range 0-59",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 243,
      "name": "Year channel 3 stop year.",
      "description": "Range 2000 - 2099",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 244,
      "name": "Year channel 3 stop month.",
      "description": "Range 1 - 12",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 245,
      "name": "Year channel 3 stop date.",
      "description": "Range 1- 31",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 246,
      "name": "Year channel 3 stop hour.",
      "description": "Range 0 - 23",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 247,
      "name": "Year channel 3 stop minute.",
      "description": "Range 0 - 59",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 248,
      "name": "Year channel 4 function.",
      "description": "Range 0-3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 249,
      "name": "Year channel 4 start year.",
      "description": "Range 2000 - 2099",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 250,
      "name": "Year channel 4 start month.",
      "description": "Range 1- 12",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 251,
      "name": "Year channel 4 start date.",
      "description": "Range 1- 31",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 252,
      "name": "Year channel 4 start hour.",
      "description": "Range 0 - 23",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 253,
      "name": "Year channel 4 start minute.",
      "description": "Range 0 - 59",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 254,
      "name": "Year channel 4 stop year.",
      "description": "Range 2000 - 2099",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 255,
      "name": "Year channel 4 stop month.",
      "description": "Range 1 - 12",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 256,
      "name": "Year channel 4 stop date.",
      "description": "Range 1 - 31",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 257,
      "name": "Year channel 4 stop hour.",
      "description": "Range 0 - 23",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 258,
      "name": "Year channel 4 stop minute.",
      "description": "Range 0 - 59",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 259,
      "name": "Year channel 5 function.",
      "description": "Range 0-3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 260,
      "name": "Year channel 5 start year.",
      "description": "Range 2000 - 2099",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 261,
      "name": "Year channel 5 start month.",
      "description": "Range 1 - 12",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 262,
      "name": "Year channel 5 start date.",
      "description": "Range 1- 31",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 263,
      "name": "Year channel 6 start hour.",
      "description": "Year channel 5 start hour (the guide prints 'channel 6' here). Range 0-23",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 264,
      "name": "Year channel 5 start minute.",
      "description": "Range 0- 59",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 265,
      "name": "Year channel 5 stop year.",
      "description": "Range 2000 - 2099",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 266,
      "name": "Year channel 5 stop month.",
      "description": "Range 1 - 12",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 267,
      "name": "Year channel 5 stop date.",
      "description": "Range 1- 31",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 268,
      "name": "Year channel 5 stop hour.",
      "description": "Range 0 - 23",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 269,
      "name": "Year channel 5 stop minute.",
      "description": "Range 0 - 59",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 270,
      "name": "Year channel 6 function.",
      "description": "Range 0-3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 271,
      "name": "Year channel 6 start year.",
      "description": "Range 2000 - 2099",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 272,
      "name": "Year channel 6 start month.",
      "description": "Range 1 - 12",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 273,
      "name": "Year channel 6 start date.",
      "description": "Range 1- 31",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 274,
      "name": "Year channel 6 start hour.",
      "description": "Range 0- 23",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 275,
      "name": "Year channel 6 start minute.",
      "description": "Range 0-59",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 276,
      "name": "Year channel 6 stop year.",
      "description": "Range 2000 -2099",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 277,
      "name": "Year channel 6 stop month.",
      "description": "Range 1- 12",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 278,
      "name": "Year channel 6 stop date.",
      "description": "Range 1- 31",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 279,
      "name": "Year channel 6 stop hour.",
      "description": "Range 0- 23",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 280,
      "name": "Year channel 6 stop minute.",
      "description": "Range 0-59",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 281,
      "name": "Year channel 7 function.",
      "description": "Range 0-3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 282,
      "name": "Year channel 7 start year.",
      "description": "Range 2000 - 2099",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 283,
      "name": "Year channel 7 start month.",
      "description": "Range 1- 12",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 284,
      "name": "Year channel 7 start date.",
      "description": "Range 1- 31",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 285,
      "name": "Year channel 7 start hour.",
      "description": "Range 0 - 23",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 286,
      "name": "Year channel 7 start minute.",
      "description": "Range 0 - 59",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 287,
      "name": "Year channel 7 stop year.",
      "description": "Range 2000 - 2099",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 288,
      "name": "Year channel 7 stop month.",
      "description": "Range 1 - 12",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 289,
      "name": "Year channel 7 stop date.",
      "description": "Range 1- 31",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 290,
      "name": "Year channel 7 stop hour.",
      "description": "Range 0 - 23",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 291,
      "name": "Year channel 7 stop minute.",
      "description": "Range 0 - 59",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 292,
      "name": "Year channel 8 function.",
      "description": "Range 0-3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 293,
      "name": "Year channel 8 start year.",
      "description": "Range 2000 - 2099",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 294,
      "name": "Year channel 8 start month.",
      "description": "Range 1 - 12",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 295,
      "name": "Year channel 8 start date.",
      "description": "Range 1 - 31",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 296,
      "name": "Year channel 8 start hour.",
      "description": "Range 0 - 23",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 297,
      "name": "Year channel 8 start minute.",
      "description": "Range 0- 59",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 298,
      "name": "Year channel 8 stop year.",
      "description": "Range 2000 - 2099",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 299,
      "name": "Year channel 8 stop month.",
      "description": "Range 1- 12",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 300,
      "name": "Year channel 8 stop date.",
      "description": "Range 1- 31",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 301,
      "name": "Year channel 8 stop hour.",
      "description": "Range 0 - 23",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 302,
      "name": "Year channel 8 stop minute.",
      "description": "Range 0 - 59",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 303,
      "name": "Filter select.",
      "description": "Setting for filter select function. Range 0-3",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Supply air, 2=Extract air, 3=SA+EA"
    },
    {
      "type": "AV",
      "instance": 304,
      "name": "Pre-filter select.",
      "description": "Setting for pre-filter select function. Range 0-3",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Supply air, 2=Extract air, 3=SA+EA"
    },
    {
      "type": "AV",
      "instance": 305,
      "name": "SA pre-filter alarm limit.",
      "description": "Supply air pre-filter pressure alarm limit setting. Range 50-300Pa",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 306,
      "name": "EA pre-filter alarm limit.",
      "description": "Extract air pre-filter pressure alarm limit setting. Range 50-300Pa",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 307,
      "name": "Pre-filter calibration mode.",
      "description": "Setting for required filter calibration. Range 0-3",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=SA+EA-Filter, 2=SA-Filter, 3=EA-Filter"
    },
    {
      "type": "AV",
      "instance": 308,
      "name": "Xzone reheat function.",
      "description": "Setting for Xzone reheat function. Range 0-4",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=El. coil P/P, 2=El. coil 0-10V, 3=Water coil with FP, 4=Water coil without FP"
    },
    {
      "type": "AV",
      "instance": 309,
      "name": "Xzone cooling function.",
      "description": "Setting for Xzone cooling function. Range 0-5",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=0-10V, 2=10-0V, 3=On/off 1, 4=On/off 2, 5=On/off 3"
    },
    {
      "type": "AV",
      "instance": 310,
      "name": "Xzone temperature reg. Neutral zone.",
      "description": "Range 0.50-10.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 311,
      "name": "Xzone temperature regulation mode.",
      "description": "Setting of Xzone temperature regulation type. Range 0-3",
      "units": "",
      "access": "W",
      "states": "0=ERS 1 reg, 1=ERS 2 reg, 2=SA reg, 3=EA/Room reg"
    },
    {
      "type": "AV",
      "instance": 312,
      "name": "Xzone ERS Step.",
      "description": "Setting of Xzone curve when temperature is above breakpoint. Range 1-4",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 313,
      "name": "Xzone ERS 1 Diff.",
      "description": "Range 1.00 - 7.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 314,
      "name": "Xzone ERS 1 Breakpoint.",
      "description": "Breakpoint setting according to the diagram for Xzone ERs 1. Range 12.00 - 26.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 315,
      "name": "Xzone ERS 2 Breakpoint X1.",
      "description": "Breakpoint X1 setting according to the diagram for Xzone ERS 2. Range 10.00-38.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 316,
      "name": "Xzone ERS 2 Breakpoint Y1.",
      "description": "Breakpoint Y1 setting according to the diagram for Xzone ERS 2. Range 10.00-40.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 317,
      "name": "Xzone ERS 2 Breakpoint X2.",
      "description": "Breakpoint X2 setting according to the diagram for Xzone ERS 2. Range 11.00-39.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 318,
      "name": "Xzone ERS 2 Breakpoint Y2.",
      "description": "Range 10.00-40.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 319,
      "name": "Xzone ERS 2 Breakpoint X3.",
      "description": "Breakpoint X3 setting according to the diagram for Xzone ERS 2. Range 12.00-40.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 320,
      "name": "Xzone ERS 2 Breakpoint Y3.",
      "description": "Breakpoint Y3 setting according to the diagram for Xzone ERS 2. Range 10.00-40.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 321,
      "name": "Xzone SA Temperature setpoint.",
      "description": "Range 10.00-40.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 322,
      "name": "Xzone EA/Room Temperature setpoint.",
      "description": "Range 10.00-40.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 323,
      "name": "Xzone SA Min temp setpoint.",
      "description": "Range 8.00-20.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 324,
      "name": "Xzone SA Max temp setpoint",
      "description": "Range 16.00-50.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 325,
      "name": "Pre-heating function.",
      "description": "Setting of pre-heating function. Range 0-4",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=El. coil P/P, 2=El. coil 0-10V, 3=Water coil with FP, 4=Water coil without FP"
    },
    {
      "type": "AV",
      "instance": 326,
      "name": "Pre-heating setpoint.",
      "description": "Setting of pre-heating temperature setpoint. Range -30.00-30.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 327,
      "name": "Xzone P-band.",
      "description": "Xzone regulator P-band setting. Range 1.00-40.00",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 328,
      "name": "Xzone SA reheat C-factor.",
      "description": "Xzone supply air reheat regulator affection setting. Range 0.000 - 2.500",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 329,
      "name": "Xzone SA cooling C-factor.",
      "description": "Xzone supply air cooling regulator affection setting. Range 0.000 - 2.500",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 330,
      "name": "Xzone EA reheat C-factor.",
      "description": "Xzone extract air reheat regulator affection setting. Range 0.000 - 2.500",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 331,
      "name": "Xzone EA cooling C-factor.",
      "description": "Xzone extract air cooling regulator affection setting. Range 0.000 - 2.500",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 332,
      "name": "Xzone SA min P-band.",
      "description": "Xzone supply air min regulator P-band setting. Range 1.00 - 40.00",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 333,
      "name": "Xzone SA min C-factor.",
      "description": "Xzone supply air min regulator affection setting. Range 0.000 - 2.500",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 334,
      "name": "Xzone SA max P-band.",
      "description": "Xzone supply air max regulator P-band setting. Range 1.00 - 40.00",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 335,
      "name": "Xzone SA max C-factor.",
      "description": "Xzone supply air min regulator affection setting. Range 0.000 - 2.500",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 336,
      "name": "Preheat P-band.",
      "description": "Preheat regulator P-band setting. Range 1.00 - 40.00",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 337,
      "name": "Preheat C-factor.",
      "description": "Preheat regulator affection setting. Range 0.000 - 2.500",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 338,
      "name": "ReCO2 CO2 function.",
      "description": "Setting of ReCO2 CO2 function. Range 0-2",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=CO2, 2=CO2+flow"
    },
    {
      "type": "AV",
      "instance": 339,
      "name": "ReCO2 CO2 setpoint.",
      "description": "Setting of ReCO2 CO2 setpoint. Range 0-100.00%",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 340,
      "name": "ReCO2 cooling function.",
      "description": "Setting of ReCO2 cooling function. Range 0-2",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Comfort, 2=Economy"
    },
    {
      "type": "AV",
      "instance": 341,
      "name": "ReCO2 heating function.",
      "description": "Setting of ReCO2 heating function. Range 0-2",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Comfort, 2=Economy"
    },
    {
      "type": "AV",
      "instance": 342,
      "name": "ReCO2 min outdoor air.",
      "description": "Setting of ReCO2 min outdoor air. Range 0-20000l/s",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 343,
      "name": "ReCO2 min exhaust air.",
      "description": "Setting of ReCO2 min exhaust air. Range 0-20000l/s",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 344,
      "name": "ReCO2 CO2 P-band.",
      "description": "ReCO2 CO2 regulator P-band setting. Range 1.00 - 100.00",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 345,
      "name": "ReCO2 CO2 C-factor.",
      "description": "ReCO2 CO2 regulator affection setting. Range 0.000 - 5.000",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 346,
      "name": "ReCO2 CO2 flow C-factor.",
      "description": "ReCO2 flow regulator affection setting. Range 0.000 - 5.000",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 347,
      "name": "ReCO2 heating C-factor.",
      "description": "ReCO2 heating regulator affection setting. Range 0.000 - 5.000",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 348,
      "name": "ReCO2 cooling C-factor.",
      "description": "ReCO2 cooling regulator affection setting. Range 0.000 - 5.000",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 349,
      "name": "AYC function.",
      "description": "Setting of AYC function. Range 0-3",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Cool, 2=Heat, 3=Cool+heat"
    },
    {
      "type": "AV",
      "instance": 350,
      "name": "AYC heat temp set.",
      "description": "Setting of AYC heated water temperature setpoint. Range 10.00-80.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 351,
      "name": "AYC night comp. channel.",
      "description": "Setting of AYC night compensation channel. Range 1-2",
      "units": "",
      "access": "W",
      "states": "1=Channel 1, 2=Channel 2"
    },
    {
      "type": "AV",
      "instance": 352,
      "name": "AYC channel start hour.",
      "description": "Setting of AYC channel start time (hour). Range 0-23h",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 353,
      "name": "AYC channel start minute.",
      "description": "Setting of AYC channel start time (minute). Range 0-59min",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 354,
      "name": "AYC channel stop hour.",
      "description": "Setting of AYC channel stop time (hour). Range 0-23h",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 355,
      "name": "AYC channel stop minute.",
      "description": "Setting of AYC channel stop time (minute). Range 0-59min",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 356,
      "name": "AYC channel period.",
      "description": "Setting of AYc channel period. Range 0-10",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Monday, 2=Tuesday, 3=Wednesday, 4=Thursday, 5=Friday, 6=Saturday, 7=Sunday, 8=Monday..Friday, 9=Monday..Sunday, 10=Saturday..Sunday"
    },
    {
      "type": "AV",
      "instance": 357,
      "name": "AYC heat P-band.",
      "description": "AYC heat regulator P-band setting. Range 1.00 - 40.00",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 358,
      "name": "AYC heat C-factor.",
      "description": "AYC heat regulator affection setting. Range 0.000-2.500",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 359,
      "name": "AYC cool P-band.",
      "description": "AYC cool regulator P-band setting. Range 1.00 - 40.00",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 360,
      "name": "AYC cool C-factor.",
      "description": "AYC cool regulator affection setting. Range 0.000-2.500",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 361,
      "name": "AYC heat out comp. X1.",
      "description": "Range -40.00-40.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 362,
      "name": "AYC heat out comp. Y1.",
      "description": "Range 10.00-80.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 363,
      "name": "AYC heat out comp. X2.",
      "description": "Range -40.00-40.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 364,
      "name": "AYC heat out comp. Y2.",
      "description": "Range 10.00-80.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 365,
      "name": "AYC heat out comp. X3.",
      "description": "Range -40.00-40.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 366,
      "name": "AYC heat out comp. Y3.",
      "description": "Range 10.00-80.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 367,
      "name": "AYC heat room comp. temp limit.",
      "description": "Range 0.00-40.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 368,
      "name": "AYC heat room comp P-band.",
      "description": "Range 1.00-10.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 369,
      "name": "AYC heat night comp temp.",
      "description": "Range -10.00-10.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 370,
      "name": "AYC heat pump on temp.",
      "description": "Range -40.00-40.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 371,
      "name": "AYC heat pump off temp.",
      "description": "Range -40.00-40.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 372,
      "name": "AYC heat pump alarm.",
      "description": "Setting for selecting the AYC heated water pump alarm function. Range 0-3",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Open, 2=Closed, 3=Contactor"
    },
    {
      "type": "AV",
      "instance": 373,
      "name": "AYC heat per op function.",
      "description": "Range 0-3",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Pump, 2=Pump+valve, 3=Valve"
    },
    {
      "type": "AV",
      "instance": 374,
      "name": "AYC heat per op time.",
      "description": "Range 0-60min",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 375,
      "name": "AYC heat per op interval.",
      "description": "Range 0-168h",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 376,
      "name": "AYC cool out comp. X1.",
      "description": "Range -40.00-40.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 377,
      "name": "AYC cool out comp. Y1.",
      "description": "Range 10.00-80.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 378,
      "name": "AYC cool out comp. X2.",
      "description": "Range -40.00-40.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 379,
      "name": "AYC cool out comp. Y2.",
      "description": "Range 10.00-80.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 380,
      "name": "AYC cool out comp. X3.",
      "description": "Range -40.00-40.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 381,
      "name": "AYC cool out comp. Y3.",
      "description": "Range 10.00-80.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 382,
      "name": "AYC cool room comp. temp limit.",
      "description": "Range 0.00-40.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 383,
      "name": "AYC cool room comp. P-band.",
      "description": "Range 1.00-10.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 384,
      "name": "AYC cool night comp temp.",
      "description": "Range -10.00-10.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 385,
      "name": "AYC cool pump on temp.",
      "description": "Range -40.00-40.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 386,
      "name": "AYC cool pump off temp.",
      "description": "Range -40.00-40.00°C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 387,
      "name": "AYC cool pump alarm.",
      "description": "Setting for selecting the AYC chilled water pump alarm function. Range 0-3",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Open, 2=Closed, 3=Contactor"
    },
    {
      "type": "AV",
      "instance": 388,
      "name": "AYC cool per op function.",
      "description": "Range 0-3",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Pump, 2=Pump+valve, 3=Valve"
    },
    {
      "type": "AV",
      "instance": 389,
      "name": "AYC cool per op time.",
      "description": "Range 0-60min",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 390,
      "name": "AYC cool per op interval.",
      "description": "Range 0-168h",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 391,
      "name": "IO-mod 3 output 1 function.",
      "description": "Setting of I/O-module no. 3 relay 1 output. Range 0- 10",
      "units": "",
      "access": "W",
      "states": "0=Cooling boost, 1=Heating boost, 2=Cooling, 3=Heat exchange, 4=Reheat, 5=Down regulation, 6=Effect reduction, 7=Intermittent night heat, 8=Summer night cooling, 9=Morning boost, 10=Heat exchange defrost"
    },
    {
      "type": "AV",
      "instance": 392,
      "name": "IO-mod 3 output 2 function.",
      "description": "Setting of I/O-module no. 3 relay 2 output. Range 0 - 10",
      "units": "",
      "access": "W",
      "states": "0=Cooling boost, 1=Heating boost, 2=Cooling, 3=Heat exchange, 4=Reheat, 5=Down regulation, 6=Effect reduction, 7=Intermittent night heat, 8=Summer night cooling, 9=Morning boost, 10=Heat exchange defrost"
    },
    {
      "type": "AV",
      "instance": 393,
      "name": "Humid reg. func.",
      "description": "Setting for selecting humidifying function. Range 0-3 (from PV 6.07)",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Supply air, 2=Extract air, 3=Steam (New in PV 6.07)"
    },
    {
      "type": "AV",
      "instance": 394,
      "name": "Humid reg. Start.",
      "description": "Humidifying start limit setting. Range 10.00-90.00% (from PV 5.10)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 395,
      "name": "Humid reg. Stop.",
      "description": "Humidifying stop limit setting. Range 15.00-95.00% (from PV 5.10)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 396,
      "name": "Min/Max/Average SensNumber",
      "description": "Range 1-4 (from PV 5.15)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 397,
      "name": "Min/Max/Average SensFunction",
      "description": "Setting for selecting sensor function. Range 0-2 (from PV 5.15)",
      "units": "",
      "access": "W",
      "states": "0=Min, 1=Max, 2=Average"
    },
    {
      "type": "AV",
      "instance": 398,
      "name": "Miru 1 Low speed airflow setpoint",
      "description": "Range 0-10000l/s (from PV 6.04)",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 399,
      "name": "Miru 1 High speed airflow setpoint",
      "description": "Range 0-10000l/s (from PV 6.04)",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 400,
      "name": "Miru 1 Low speed pressure setpoint",
      "description": "Range 0-750Pa (from PV 6.04)",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 401,
      "name": "Miru 1 High speed pressure setpoint",
      "description": "Range 0-750Pa (from PV 6.04)",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 402,
      "name": "Miru 2 Low speed airflow setpoint",
      "description": "Range 0-10000l/s (from PV 6.04)",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 403,
      "name": "Miru 2 High speed airflow setpoint",
      "description": "Range 0-10000l/s (from PV 6.04)",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 404,
      "name": "Miru 2 Low speed pressure setpoint",
      "description": "Range 0-750Pa (from PV 6.04)",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 405,
      "name": "Miru 2 High speed pressure setpoint",
      "description": "Range 0-750Pa (from PV 6.04)",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 406,
      "name": "Miru 3 Low speed airflow setpoint",
      "description": "Range 0-10000l/s (from PV 6.04)",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 407,
      "name": "Miru 3 High speed airflow setpoint",
      "description": "Range 0-10000l/s (from PV 6.04)",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 408,
      "name": "Miru 3 Low speed pressure setpoint",
      "description": "Range 0-750Pa (from PV 6.04)",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 409,
      "name": "Miru 3 High speed pressure setpoint",
      "description": "Range 0-750Pa (from PV 6.04)",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 410,
      "name": "Miru 4 Low speed airflow setpoint",
      "description": "Range 0-10000l/s (from PV 6.04)",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 411,
      "name": "Miru 4 High speed airflow setpoint",
      "description": "Range 0-10000l/s (from PV 6.04)",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 412,
      "name": "Miru 4 Low speed pressure setpoint",
      "description": "Range 0-750Pa (from PV 6.04)",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 413,
      "name": "Miru 4 High speed pressure setpoint",
      "description": "Range 0-750Pa (from PV 6.04)",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 414,
      "name": "Miru 5 Low speed airflow setpoint",
      "description": "Range 0-10000l/s (from PV 6.04)",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 415,
      "name": "Miru 5 High speed airflow setpoint",
      "description": "Range 0-10000l/s (from PV 6.04)",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 416,
      "name": "Miru 5 Low speed pressure setpoint",
      "description": "Range 0-750Pa (from PV 6.04)",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 417,
      "name": "Miru 5 High speed pressure setpoint",
      "description": "Range 0-750Pa (from PV 6.04)",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 418,
      "name": "Miru 6 Low speed airflow setpoint",
      "description": "Range 0-10000l/s (from PV 6.04)",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 419,
      "name": "Miru 6 High speed airflow setpoint",
      "description": "Range 0-10000l/s (from PV 6.04)",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 420,
      "name": "Miru 6 Low speed pressure setpoint",
      "description": "Range 0-750Pa (from PV 6.04)",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 421,
      "name": "Miru 6 High speed pressure setpoint",
      "description": "Range 0-750Pa (from PV 6.04)",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 422,
      "name": "Miru 7 Low speed airflow setpoint",
      "description": "Range 0-10000l/s (from PV 6.04)",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 423,
      "name": "Miru 7 High speed airflow setpoint",
      "description": "Range 0-10000l/s (from PV 6.04)",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 424,
      "name": "Miru 7 Low speed pressure setpoint",
      "description": "Range 0-750Pa (from PV 6.04)",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 425,
      "name": "Miru 7 High speed pressure setpoint",
      "description": "Range 0-750Pa (from PV 6.04)",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 426,
      "name": "Miru 8 Low speed airflow setpoint",
      "description": "Range 0-10000l/s (from PV 6.04)",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 427,
      "name": "Miru 8 High speed airflow setpoint",
      "description": "Range 0-10000l/s (from PV 6.04)",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 428,
      "name": "Miru 8 Low speed pressure setpoint",
      "description": "Range 0-750Pa (from PV 6.04)",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 429,
      "name": "Miru 8 High speed pressure setpoint",
      "description": "Range 0-750Pa (from PV 6.04)",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 430,
      "name": "Miru 9 Low speed airflow setpoint",
      "description": "Range 0-10000l/s (from PV 6.04)",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 431,
      "name": "Miru 9 High speed airflow setpoint",
      "description": "Range 0-10000l/s (from PV 6.04)",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 432,
      "name": "Miru 9 Low speed pressure setpoint",
      "description": "Range 0-750Pa (from PV 6.04)",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 433,
      "name": "Miru 9 High speed pressure setpoint",
      "description": "Range 0-750Pa (from PV 6.04)",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 434,
      "name": "Miru 10 Low speed airflow setpoint",
      "description": "Range 0-10000l/s (from PV 6.04)",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 435,
      "name": "Miru 10 High speed airflow setpoint",
      "description": "Range 0-10000l/s (from PV 6.04)",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 436,
      "name": "Miru 10 Low speed pressure setpoint",
      "description": "Range 0-750Pa (from PV 6.04)",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 437,
      "name": "Miru 10 High speed pressure setpoint",
      "description": "Range 0-750Pa (from PV 6.04)",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 438,
      "name": "BB Cool temp setpoint",
      "description": "Blue Box cooling temperature setpoint. Range -20.0-80.0°C (from PV 6.05)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 439,
      "name": "BB Heat temp setpoint",
      "description": "Blue Box heating temperature setpoint. Range 10.0-80.0°C (from PV 6.05)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 440,
      "name": "BB Unit type",
      "description": "Blue Box unit type. Range 0-3 (from PV 6.05)",
      "units": "",
      "access": "W",
      "states": "0=None, 1=Heat pump, 2=Chiller, 3=Reversible"
    },
    {
      "type": "AV",
      "instance": 441,
      "name": "BB Optimize upper valve limit",
      "description": "Blue Box optimize function upper valve limit. Range 70.00-100.00% (from PV 6.05)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 442,
      "name": "BB Optimize lower valve limit",
      "description": "Blue Box optimize function lower valve limit. Range 5.00-90.00% (from PV 6.05)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 443,
      "name": "BB Optimize delay",
      "description": "Blue Box optimize function delay time. Range 30-32000s (from PV 6.05)",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 444,
      "name": "BB Cool optimize up",
      "description": "Blue Box cooling optimize function up. Range 0.1-6.0°C (from PV 6.05)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 445,
      "name": "BB Cool optimize down",
      "description": "Blue Box cooling optimize function down. Range 0.1-6.0°C (from PV 6.05)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 446,
      "name": "BB Heat optimize up",
      "description": "Blue Box heating optimize function up. Range 0.1-6.0°C (from PV 6.05)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 447,
      "name": "BB Heat optimize down",
      "description": "Blue Box heating optimize function down. Range 0.1-6.0°C (from PV 6.05)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 448,
      "name": "BB Cool optimize diff temperature",
      "description": "Blue Box cooling optimize function differential temperature. Range 1.0-10.0°C (from PV 6.05)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 449,
      "name": "BB Heat optimize diff temperature",
      "description": "Blue Box heating optimize function differential temperature. Range 1.0-10.0°C (from PV 6.05)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 450,
      "name": "BB AQUA Link function",
      "description": "Blue Box AQUA Link function. Range 0-3 (from PV 6.05)",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Heat, 2=Cool, 3=Heat + Cool"
    },
    {
      "type": "AV",
      "instance": 451,
      "name": "BB AQUA Link cool pump alarm function",
      "description": "Blue Box AQUA Link cool pump alarm function. Range 0-3 (from PV 6.05)",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Open, 2=Close, 3=Contactor"
    },
    {
      "type": "AV",
      "instance": 452,
      "name": "BB AQUA Link heat pump alarm function",
      "description": "Blue Box AQUA Link heat pump alarm function. Range 0-3 (from PV 6.05)",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Open, 2=Close, 3=Contactor"
    },
    {
      "type": "AV",
      "instance": 453,
      "name": "Extended ext. reg. seq. reheat function",
      "description": "Extended extra regulation sequence reheat function. Range 0-4 (from PV 6.07)",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=El. P/P, 2=El. 0-10V, 3=Water FP, 4=Water"
    },
    {
      "type": "AV",
      "instance": 454,
      "name": "Season heat mode setpoint",
      "description": "Season heat mode type setpoint. Range 0-2 (from PV 6.07)",
      "units": "",
      "access": "W",
      "states": "0=Digital Input NO, 1=Digital Input NC, 2=Manual"
    },
    {
      "type": "AV",
      "instance": 455,
      "name": "Season heat function",
      "description": "Season heating function. Range 0-1 (from PV 6.07)",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "AV",
      "instance": 456,
      "name": "Steam humid extract air setpoint",
      "description": "Steam humidification extract air setpoint. Range 0-100.00% (from PV 6.07)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 457,
      "name": "Steam humid supply air max limit",
      "description": "Steam humidification supply air max limit. Range 0-100.00% (from PV 6.07)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 458,
      "name": "Steam humid extract air P-band",
      "description": "Steam humidification extract air P-band. Range 1-60.00% (from PV 6.07)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 459,
      "name": "Steam humid extract air C-factor",
      "description": "Steam humidification extract air C-factor. Range 0-3.000 (from PV 6.07)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 460,
      "name": "Steam humid supply air max P-band",
      "description": "Steam humidification supply air max P-band. Range 1-60.00% (from PV 6.07)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 461,
      "name": "Steam humid supply air max C-factor",
      "description": "Steam humidification supply air max C-factor. Range 0-3.000 (from PV 6.07)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 462,
      "name": "End-filter alarm limit",
      "description": "Supply air end-filter pressure alarm limit setting. Range 10-1000Pa (from PV 6.07)",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 463,
      "name": "End-filter select",
      "description": "Supply air end-filter function. Range 0-1 (from PV 6.07)",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "AV",
      "instance": 464,
      "name": "End-filter calibration",
      "description": "Supply air end-filter calibration. Range 0-1 (from PV 6.07)",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BI",
      "instance": 0,
      "name": "Heat output",
      "description": "Status for relay output.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "Cool output 1",
      "description": "Status for relay output.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "Cool output 2",
      "description": "Status for relay output.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "Low speed output",
      "description": "Status for relay output.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "High speed output",
      "description": "Status for relay output.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "A-alarm.",
      "description": "Status for relay output.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "B-alarm.",
      "description": "Status for relay output.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "Operation output",
      "description": "Status for relay output.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 8,
      "name": "Damper output",
      "description": "Status for relay output.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 9,
      "name": "External low speed input",
      "description": "Status for digital input.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 10,
      "name": "External high speed input",
      "description": "Status for digital input.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 11,
      "name": "External alarm 1 input",
      "description": "Status for digital input.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 12,
      "name": "External alarm 2 input",
      "description": "Status for digital input.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 13,
      "name": "External fire alarm input.",
      "description": "Status for digital input.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 14,
      "name": "External stop input",
      "description": "Status for digital input.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 15,
      "name": "DIP Switch 1",
      "description": "Status for dip switch setting.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 16,
      "name": "DIP Switch 2",
      "description": "Status for dip switch setting.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 17,
      "name": "DIP Switch 3",
      "description": "Status for dip switch setting",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 18,
      "name": "DIP Switch 4",
      "description": "Status for dip switch setting.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 19,
      "name": "DIP Switch 5",
      "description": "Status for dip switch setting",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 20,
      "name": "DIP Switch 6",
      "description": "Status for dip switch setting.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 21,
      "name": "AYC heat pump output",
      "description": "Status for AYC heat pump output.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 22,
      "name": "AYC cool pump output",
      "description": "Status for AYC cool pump output.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 23,
      "name": "C.HX. pump output",
      "description": "Status for coil heat exchanger pump output.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 24,
      "name": "R.HX rotation monitor",
      "description": "Status from the rotation detector.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 25,
      "name": "Xzone heat output",
      "description": "Status for relay output.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 26,
      "name": "Xzone cool output 1",
      "description": "Status for relay output.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 27,
      "name": "Xzone cool output 2",
      "description": "Status for relay output.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 28,
      "name": "Pre-heat output",
      "description": "Status for relay output.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 29,
      "name": "IO-mod 3 output 1",
      "description": "Status for I/O-module no. 3 relay 1 output.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 30,
      "name": "IO-mod 3 output 2",
      "description": "Status for I/O-module no. 3 relay 2 output.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 31,
      "name": "IO-mod 4 output 1",
      "description": "Status for I/O-module no. 4 relay 1 output. (from PV 5.10)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 32,
      "name": "Miru 1 Alarm",
      "description": "Status of group alarm from Miru fan. (from PV 6.04)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 33,
      "name": "Miru 2 Alarm",
      "description": "Status of group alarm from Miru fan. (from PV 6.04)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 34,
      "name": "Miru 3 Alarm",
      "description": "Status of group alarm from Miru fan. (from PV 6.04)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 35,
      "name": "Miru 4 Alarm",
      "description": "Status of group alarm from Miru fan. (from PV 6.04)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 36,
      "name": "Miru 5 Alarm",
      "description": "Status of group alarm from Miru fan. (from PV 6.04)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 37,
      "name": "Miru 6 Alarm",
      "description": "Status of group alarm from Miru fan. (from PV 6.04)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 38,
      "name": "Miru 7 Alarm",
      "description": "Status of group alarm from Miru fan (from PV 6.04)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 39,
      "name": "Miru 8 Alarm",
      "description": "Status of group alarm from Miru fan. (from PV 6.04)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 40,
      "name": "Miru 9 Alarm",
      "description": "Status of group alarm from Miru fan. (from PV 6.04)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 41,
      "name": "Miru 10 Alarm",
      "description": "Status of group alarm from Miru fan. (from PV 6.04)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 42,
      "name": "Extended ext. reg. seq. Pump",
      "description": "Status of extended extra regulation sequence pump output. (from PV 6.07)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 43,
      "name": "Season heating mode",
      "description": "Status of season heating mode. (from PV 6.07)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 48,
      "name": "Alarm number 1",
      "description": "Status if alarm number 1 is active.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 49,
      "name": "Alarm number 2",
      "description": "Status if alarm number 2 is active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 50,
      "name": "Alarm number 3",
      "description": "Status if alarm number 3 is active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 247,
      "name": "Alarm number 200",
      "description": "Status if alarm number 200 is active.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 248,
      "name": "Info number 1",
      "description": "Status if info number 1 is active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 249,
      "name": "Info number 2",
      "description": "Status if info number 2 is active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 250,
      "name": "Info number 3",
      "description": "Status if info number 3 is active.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 347,
      "name": "Info number 100",
      "description": "Status if info number 100 is active.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 0,
      "name": "Alarm reset",
      "description": "Resets tripped alarms.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "SA Boosting func.",
      "description": "Setting for activating the boost function for the supply air fan",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "EA Boosting func.",
      "description": "Setting for activating the boost function for the extract air fan.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "R.HX. Defrost func.",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "Cool operation mode",
      "description": "Setting for cooling between off and auto operation.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "Int. Night heat func.",
      "description": "Setting for activating the intermittent night heat function.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "Damper func.",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "Summer night cooling",
      "description": "Setting for activating the summer night cool function.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "Temp displacement",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "Outdoor temp compensation",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "Outdoor airflow compensation",
      "description": "Setting for activating the outdoor airflow compensation function.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "Auto. Summer/winter switch",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "Switch clock func.",
      "description": "Setting for switch clock function type.",
      "units": "",
      "access": "W",
      "states": "0=Stop - low speed - high speed, 1=Low speed - high speed"
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "Internal fire alarm func.",
      "description": "Setting for activating the internal fire alarm function.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "External alarm 1 active at closure",
      "description": "Setting for external alarm number 1 condition to be activated.",
      "units": "",
      "access": "W",
      "states": "0=Alarm at closed input, 1=Alarm at open input"
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "External alarm 2 active at closure",
      "description": "Setting for external alarm number 2 condition to be activated.",
      "units": "",
      "access": "W",
      "states": "0=Alarm at closed input, 1=Alarm at open input"
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "Dewpoint reg. func.",
      "description": "Setting for activating the dewpoint regulator function.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "Dehumid reg. func.",
      "description": "Setting for activating the dehumid regulator function.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "External fire alarm func.",
      "description": "Setting for external fire resetting function.",
      "units": "",
      "access": "W",
      "states": "0=Manual, 1=Automatic"
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "External alarm 1 func.",
      "description": "Setting for external alarm 1 resetting function.",
      "units": "",
      "access": "W",
      "states": "0=Manual, 1=Automatic"
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "External alarm 2 func.",
      "description": "Setting for external alarm 2 resetting function.",
      "units": "",
      "access": "W",
      "states": "0=Manual, 1=Automatic"
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "Temperature alarm func.",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "Int. Night heat output func.",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=IQnomic, 1=IQnomic+"
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "AYC heat out comp. func.",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "AYC heat room comp. func.",
      "description": "Setting for selecting the AYC room comp. heated water function.",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "AYC heat room comp. night block func.",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "AYC heat night comp. func.",
      "description": "Setting for selecting the AYC night comp. heated water function.",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "AYC heat valve signal func.",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "AYC cool out comp. func.",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 34,
      "name": "AYC cool room comp. func.",
      "description": "Setting for selecting the AYC room comp. chilled water function.",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 35,
      "name": "AYC cool room comp. night block func.",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 36,
      "name": "AYC cool night comp. func.",
      "description": "Setting for selecting the AYC night comp. chilled water function",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 37,
      "name": "AYC cool valve signal func.",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 38,
      "name": "BB func.",
      "description": "Setting for selecting the Blue Box function. (from PV 6.05)",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 39,
      "name": "BB optimize temp. func.",
      "description": "Setting for selecting the Blue Box optimize temperature function. (from PV 6.05)",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 40,
      "name": "Season heat mode",
      "description": "Setting for selecting season heating mode. (from PV 6.08)",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 41,
      "name": "Steam humid alarm input",
      "description": "Setting for selecting steam humidification alarm input. (from PV 6.08)",
      "units": "",
      "access": "W",
      "states": "0=NO(Alarm at open input), 1=NC(Alarm at closed input)"
    },
    {
      "type": "BV",
      "instance": 42,
      "name": "ReCO2 zero cal.",
      "description": "Setting for selecting zero calibration of ReCO2 pressure sensor. (from PV 6.08)",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 43,
      "name": "EA flow zero cal.",
      "description": " (from PV 6.08)",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 44,
      "name": "SA flow zero cal.",
      "description": " (from PV 6.08)",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 45,
      "name": "SA filt zero cal.",
      "description": " (from PV 6.08)",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 46,
      "name": "EA filt zero cal.",
      "description": " (from PV 6.08)",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 47,
      "name": "SA duct zero cal.",
      "description": " (from PV 6.08)",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 48,
      "name": "EA duct zero cal.",
      "description": " (from PV 6.08)",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 49,
      "name": "R.HX zero cal.",
      "description": " (from PV 6.08)",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 50,
      "name": "SA pre-filt zero cal.",
      "description": " (from PV 6.08)",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 51,
      "name": "EA pre-filt zero cal.",
      "description": " (from PV 6.08)",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 52,
      "name": "SA end-filt zero cal.",
      "description": " (from PV 6.08)",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 53,
      "name": "NU B zero cal.",
      "description": " (from PV 6.08)",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 54,
      "name": "NU C zero cal.",
      "description": " (from PV 6.08)",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 55,
      "name": "NU D zero cal.",
      "description": " (from PV 6.08)",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 56,
      "name": "NU E zero cal.",
      "description": " (from PV 6.08)",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 57,
      "name": "NU F zero cal.",
      "description": " (from PV 6.08)",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 58,
      "name": "ReCO2 man mode zero cal.",
      "description": " (from PV 6.08)",
      "units": "",
      "access": "W",
      "states": "0=Auto, 1=Manual"
    },
    {
      "type": "BV",
      "instance": 59,
      "name": "EA flow man mode zero cal.",
      "description": " (from PV 6.08)",
      "units": "",
      "access": "W",
      "states": "0=Auto, 1=Manual"
    },
    {
      "type": "BV",
      "instance": 60,
      "name": "SA flow man mode zero cal.",
      "description": " (from PV 6.08)",
      "units": "",
      "access": "W",
      "states": "0=Auto, 1=Manual"
    },
    {
      "type": "BV",
      "instance": 61,
      "name": "SA filt man mode zero cal.",
      "description": " (from PV 6.08)",
      "units": "",
      "access": "W",
      "states": "0=Auto, 1=Manual"
    },
    {
      "type": "BV",
      "instance": 62,
      "name": "EA filt man mode zero cal.",
      "description": " (from PV 6.08)",
      "units": "",
      "access": "W",
      "states": "0=Auto, 1=Manual"
    },
    {
      "type": "BV",
      "instance": 63,
      "name": "SA duct man mode zero cal.",
      "description": " (from PV 6.08)",
      "units": "",
      "access": "W",
      "states": "0=Auto, 1=Manual"
    },
    {
      "type": "BV",
      "instance": 64,
      "name": "EA duct man mode zero cal.",
      "description": " (from PV 6.08)",
      "units": "",
      "access": "W",
      "states": "0=Auto, 1=Manual"
    },
    {
      "type": "BV",
      "instance": 65,
      "name": "R.HX man mode zero cal.",
      "description": " (from PV 6.08)",
      "units": "",
      "access": "W",
      "states": "0=Auto, 1=Manual"
    },
    {
      "type": "BV",
      "instance": 66,
      "name": "SA pre-filt man mode zero cal.",
      "description": " (from PV 6.08)",
      "units": "",
      "access": "W",
      "states": "0=Auto, 1=Manual"
    },
    {
      "type": "BV",
      "instance": 67,
      "name": "EA pre-filt man mode zero cal.",
      "description": " (from PV 6.08)",
      "units": "",
      "access": "W",
      "states": "0=Auto, 1=Manual"
    },
    {
      "type": "BV",
      "instance": 68,
      "name": "SA end-filt man mode zero cal.",
      "description": " (from PV 6.08)",
      "units": "",
      "access": "W",
      "states": "0=Auto, 1=Manual"
    },
    {
      "type": "BV",
      "instance": 69,
      "name": "NU B man mode zero cal.",
      "description": " (from PV 6.08)",
      "units": "",
      "access": "W",
      "states": "0=Auto, 1=Manual"
    },
    {
      "type": "BV",
      "instance": 70,
      "name": "NU C man mode zero cal.",
      "description": " (from PV 6.08)",
      "units": "",
      "access": "W",
      "states": "0=Auto, 1=Manual"
    },
    {
      "type": "BV",
      "instance": 71,
      "name": "NU D man mode zero cal.",
      "description": " (from PV 6.08)",
      "units": "",
      "access": "W",
      "states": "0=Auto, 1=Manual"
    },
    {
      "type": "BV",
      "instance": 72,
      "name": "NU E man mode zero cal.",
      "description": " (from PV 6.08)",
      "units": "",
      "access": "W",
      "states": "0=Auto, 1=Manual"
    },
    {
      "type": "BV",
      "instance": 73,
      "name": "NU F man mode zero cal.",
      "description": " (from PV 6.08)",
      "units": "",
      "access": "W",
      "states": "0=Auto, 1=Manual"
    },
    {
      "type": "NC",
      "instance": 0,
      "name": "NC 00 A-Alarm",
      "description": " (from PV 5.15)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "NC",
      "instance": 1,
      "name": "NC 00 B-Alarm",
      "description": " (from PV 5.15)",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
