{
  "manufacturer": "Swegon",
  "manufacturer_slug": "swegon",
  "model": "GOLD generation E/F (RX/PX/CX/SD) BACnet IP, PV 2.48",
  "model_slug": "gold-e-f-bacnet-ip-pv248",
  "aliases": [
    "GOLD F",
    "GOLD version F",
    "GOLD E",
    "GOLD RX",
    "GOLD PX",
    "GOLD CX",
    "GOLD SD",
    "IQlogic",
    "GOLD_E_F_BACnet_251202"
  ],
  "equipment_type": "Air handling unit controller",
  "applies_to": "Swegon GOLD air handling units of generations E and F (RX, PX, CX and SD versions) with program version 2.48.",
  "summary": "The built-in IQlogic controller in Swegon GOLD E/F air handlers is a native BACnet IP device (B-AAC) with no gateway. This PV 2.48 object list has about 2,160 objects, roughly 700 more than the 2015 generation-E list: fan airflow and pressure, temperatures and regulation levels, heat-exchanger and coil data, accessory functions, energy counters, one binary input per alarm, plus calendars, a schedule and notification classes. The unit is started, stopped and speed-selected from the BMS through one multistate value.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": "GOLD PV 2.48 (EDE reference file 2.48, 2025-12-02)",
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Built from the EDE file in Swegon's GOLD E/F BACnet zip and checked against the PDF/xlsx object list in the same zip (GOLD_E_F_BACnet_251202). Access W = marked settable in the EDE. AI 181 is in the PDF but missing from the EDE and was added from the PDF; BI 1536 and BV 3230 are in the EDE only.",
    "One object list covers all RX, PX, CX and SD versions and every accessory; many objects only apply when the related function is fitted.",
    "The zip also has a variant of the list without the External override objects (instances 3000 and up) for units where that function is not wanted.",
    "Most alarms are individual BIs named 'Alarm <group>:<number> ...'; BI 13 and BI 14 summarize A- and B-class alarms.",
    "Where the EDE and PDF names differ, the EDE (device) name is used: the PDF calls AI 739-746 'Pulse counter input n kWh/MWh' and AV 519 'SMART Link OA temp limit'."
  ],
  "integration": {
    "summary": "Command the unit with MV 793 Communication operation level (Auto lets the internal time channel run it; the other states force stop, low or high speed) and read back MI 592 Operation level. Write the main temperature setpoints (AV 132 supply, AV 135 extract/room), read the supply, extract and outdoor temperatures, and watch BI 13/14 for A/B alarms with BV 1 to reset.",
    "minimum_points": [
      {
        "ref": "MV 793",
        "name": "Communication operation level",
        "why": "BMS start/stop and speed command"
      },
      {
        "ref": "AV 132",
        "name": "SA temperature set point",
        "why": "Supply air temperature setpoint"
      },
      {
        "ref": "AV 135",
        "name": "EA/Room temperature set point",
        "why": "Extract/room temperature setpoint"
      },
      {
        "ref": "BV 1",
        "name": "Alarm reset",
        "why": "Resets all active alarms"
      },
      {
        "ref": "MI 592",
        "name": "Operation level",
        "why": "Actual operating state and who stopped the unit"
      },
      {
        "ref": "AI 64",
        "name": "SA Temperature",
        "why": "Supply air temperature"
      },
      {
        "ref": "AI 66",
        "name": "EA Temperature",
        "why": "Extract air temperature"
      },
      {
        "ref": "AI 73",
        "name": "Outdoor temperature",
        "why": "Outdoor air temp measured by the unit, °C"
      },
      {
        "ref": "BI 13",
        "name": "A-alarm active",
        "why": "Any A-class alarm"
      },
      {
        "ref": "BI 14",
        "name": "B-alarm active",
        "why": "Any B-class alarm"
      }
    ],
    "enable": "MV 793 Communication operation level: 1=Auto (unit follows its own time channel), 2=Total stop, 3=Low speed, 4=High speed, 5=Normal stop, 6=Extended normal stop. MI 592 shows whether a stop or speed came from communication, the hand terminal, a digital input, the time channel or an alarm.",
    "heartbeat": null,
    "remote_sensors": "Room temperature can come from the BMS: enable BV 167 'External room temp from BMS function' and write AV 168; outdoor temperature likewise via BV 177 and AV 178. Each has an alarm-time AV in minutes (AV 169, AV 179). Xzone has its own BMS room temperature (BV 379, AV 380, AV 381).",
    "setup": [
      "BACnet IP only; the device is a B-AAC with intrinsic alarming through notification classes.",
      "The EDE gives device instance 0 as the reference value; set the real device instance and IP settings on the unit."
    ],
    "gotchas": [
      "Setpoints are split by low and high speed (e.g. AV 3/5 SA airflow, AV 19/21 SA duct pressure); write the one for the active speed.",
      "Many objects only mean something when the related accessory or heat exchanger type (RX/PX/CX/SD) is fitted.",
      "External override objects (instances 3000 and up) take over fans and heat exchanger for a set time; leave them alone unless that function is planned."
    ]
  },
  "source": {
    "title": "BACnet IP GOLD RX/PX/CX/SD, Generation E/F (with EDE, PICS and state/unit files)",
    "doc_number": "GOLD_E_F_BACnet_251202 (Swegon doc 9307)",
    "revision_date": "2025-12-02",
    "url": "https://www.swegon.com/globalassets/digizuite/9307-en-gold_e_bacnet_pv110_other_en.zip"
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "Component name",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "SA Air flow",
      "description": "",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "SA Air flow regulator",
      "description": "",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "EA Air flow",
      "description": "",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "EA Air flow regulator",
      "description": "",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "SA Duct pressure",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "SA Duct pressure regulator",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "EA Duct pressure",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "EA Duct pressure regulator",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "Demand input level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "Demand regulator",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "SA Air flow pressure",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "EA Air flow pressure",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "Demand CO2 regulator",
      "description": "",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "Demand VOC regulator",
      "description": "",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "SA Pre-filter pressure level",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "SA Pre-filter pressure alarm limit",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "EA Pre-filter pressure level",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "EA Pre-filter pressure alarm limit",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "SA AHU filter pressure level",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "SA AHU filter pressure alarm limit",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "EA AHU filter pressure level",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "EA AHU filter pressure alarm limit",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "SA End-filter pressure level",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "SA End-filter pressure alarm limit",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "SA Fan level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "EA Fan level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "SA Fan speed",
      "description": "",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "EA Fan speed",
      "description": "",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "SA Voltage",
      "description": "",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "EA Voltage",
      "description": "",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "SA Fan current",
      "description": "",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "EA Fan current",
      "description": "",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "SA Fan power",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "EA Fan power",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47,
      "name": "SA Fan kWh",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48,
      "name": "EA Fan kWh",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49,
      "name": "SA Fan MWh",
      "description": "",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50,
      "name": "EA Fan MWh",
      "description": "",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51,
      "name": "SA Fan operation time",
      "description": "",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 52,
      "name": "EA Fan operation time",
      "description": "",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 55,
      "name": "SA Fan min air flow",
      "description": "",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 56,
      "name": "EA Fan min air flow",
      "description": "",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 57,
      "name": "SA Fan max air flow",
      "description": "",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 58,
      "name": "EA Fan max air flow",
      "description": "",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 63,
      "name": "SFP",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 64,
      "name": "SA Temperature",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65,
      "name": "SA-D Temperature",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 66,
      "name": "EA Temperature",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 67,
      "name": "EA-D Temperature",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 68,
      "name": "EA Regulation temperature",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 69,
      "name": "EA Temperature PX/CX",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 70,
      "name": "EA Temperature SD",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 72,
      "name": "Outdoor temperature COOL DX",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 73,
      "name": "Outdoor temperature",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 74,
      "name": "Outdoor regulation temperature",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 75,
      "name": "External outdoor temperature 1",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 76,
      "name": "External outdoor temperature 2",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 77,
      "name": "External outdoor temperature 3",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 78,
      "name": "External outdoor temperature 4",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 80,
      "name": "EA Duct temperature",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 81,
      "name": "Room temperature 1",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 82,
      "name": "Room temperature 2",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 83,
      "name": "Room temperature 3",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 84,
      "name": "Room temperature 4",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 87,
      "name": "SA Temp regulator",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 88,
      "name": "EA Temp regulator",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 90,
      "name": "Cool exchanger regulator level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 91,
      "name": "Heat exchanger regulator level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 92,
      "name": "Extra regulation sequence 1 heat regulator level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 93,
      "name": "Extra regulation sequence 1 heat output level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 94,
      "name": "Reheat regulator level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 95,
      "name": "Reheat output level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 96,
      "name": "ReCO2 heat level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 97,
      "name": "Down regulation level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 98,
      "name": "Heating boost level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 99,
      "name": "Extra regulation sequence 1 cool regulator level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100,
      "name": "Extra regulation sequence 1 cool output level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 101,
      "name": "Cool regulator level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 102,
      "name": "Cool output level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 103,
      "name": "ReCO2 cool level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "Cooling boost level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 105,
      "name": "RHX operation level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106,
      "name": "RHX/PHX/CHX efficiency",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 107,
      "name": "RHX defrost pressure level",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 108,
      "name": "RHX defrost pressure alarm limit",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 109,
      "name": "RHX carry over control pressure level",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 111,
      "name": "RHX operation time",
      "description": "",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 112,
      "name": "PX exchanger bypass 4A output",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 113,
      "name": "PX exchanger bypass 4A feedback",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 116,
      "name": "PX defrost pressure level",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 117,
      "name": "PHX-3D Bypass output",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 118,
      "name": "PHX-3D Bypass input",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 119,
      "name": "PHX-3D Bypass temperature 1",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 120,
      "name": "PHX-3D Bypass temperature 2",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 121,
      "name": "PX exchanger damper 1 output",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 122,
      "name": "PHX-2 Damper 1 input",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 123,
      "name": "PX exchanger damper 2 output",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 124,
      "name": "PHX-2 Damper 2 input",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 125,
      "name": "PX exchanger bypass output",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 126,
      "name": "PX exchanger bypass feedback",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 127,
      "name": "CHX-1 Valve output",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 128,
      "name": "CHX-1 Valve input",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 129,
      "name": "CHX-1 Return water temperature",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 130,
      "name": "PHX/CHX operation time",
      "description": "",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 132,
      "name": "PHX-1D Bypass output",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 133,
      "name": "PHX-1D Bypass input",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 134,
      "name": "CHX-2 Return water temperature",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 135,
      "name": "CHX-2 Extract coil pressure level",
      "description": "",
      "units": "mbar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 136,
      "name": "PHX/CHX Humidity level",
      "description": "",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 137,
      "name": "CHX-2 Valve output",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 138,
      "name": "CHX-2 Valve input",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 139,
      "name": "CHX-2 Pump output",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 141,
      "name": "Extra regulation sequence 1 anti frost temp/overheat input",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 143,
      "name": "Extra regulation sequence 2 anti frost temp/overheat input",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 144,
      "name": "Extra regulation sequence 1 temperature guard",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 145,
      "name": "Extra regulation sequence 2 temperature guard",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 146,
      "name": "Extra regulation sequence 1 input level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 147,
      "name": "Extra regulation sequence 1 heat operation time",
      "description": "",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 148,
      "name": "Extra regulation sequence 1 cool operation time",
      "description": "",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 149,
      "name": "Extra regulation sequence 2 input level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 150,
      "name": "Extra regulation sequence 2 heat operation time",
      "description": "",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 151,
      "name": "Extra regulation sequence 2 cool operation time",
      "description": "",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 153,
      "name": "Re-heat anti frost temp/overheat input",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 158,
      "name": "Re-heat input level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 159,
      "name": "Re-heat operation time",
      "description": "",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 164,
      "name": "Cool water temperature",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 168,
      "name": "Cool input level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 169,
      "name": "Cool operation time",
      "description": "",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 174,
      "name": "Xzone SA temperature",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 175,
      "name": "Xzone EA temperature",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 176,
      "name": "Xzone EA regulation temperature",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 177,
      "name": "Xzone Room temperature 1",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 178,
      "name": "Xzone Room temperature 2",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 179,
      "name": "Xzone Room temperature 3",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 180,
      "name": "Xzone Room temperature 4",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 181,
      "name": "Xzone Room temperature min/max/average",
      "description": "Min, max or average of room sensors 1-4, per configuration",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 186,
      "name": "Xzone SA Temp regulator",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 187,
      "name": "Xzone EA Temp regulator",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 190,
      "name": "Xzone re-heat regulator level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 193,
      "name": "Xzone cool regulator level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 199,
      "name": "Xzone heat, anti frost temp/overheat input",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 200,
      "name": "Xzone heat/cool temperature guard",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 203,
      "name": "Xzone heat, output level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 204,
      "name": "Xzone heat, input level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 205,
      "name": "Xzone heat, operation time",
      "description": "",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 210,
      "name": "Xzone cool, water temperature",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 211,
      "name": "Xzone cool temperature guard",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 214,
      "name": "Xzone cool, output level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 215,
      "name": "Xzone cool, input level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 216,
      "name": "Xzone cool, operation time",
      "description": "",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 220,
      "name": "Pre-heat temperature",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 221,
      "name": "Pre-heat temp regulator set point",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 222,
      "name": "Pre-heat temp regulator level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 225,
      "name": "Pre-heat anti frost temp/overheat input",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 228,
      "name": "Pre-heat output level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 229,
      "name": "Pre-heat input level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 230,
      "name": "Pre-heat operation time",
      "description": "",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 233,
      "name": "ReCO2 recirculation damper output",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 234,
      "name": "ReCO2 recirculation damper input",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 235,
      "name": "ReCO2 outdoor damper output",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 236,
      "name": "ReCO2 outdoor damper input",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 237,
      "name": "ReCO2 outdoor air flow",
      "description": "",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 238,
      "name": "ReCO2 outdoor air flow regulator set point",
      "description": "",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 244,
      "name": "SA humidity level",
      "description": "",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 245,
      "name": "SA humidity temperature",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 246,
      "name": "SA dew point",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 247,
      "name": "EA humidity level",
      "description": "",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 248,
      "name": "EA humidity temperature",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 249,
      "name": "EA dew point",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 251,
      "name": "Dehumidifying SA dew point regulator set point",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 252,
      "name": "Dehumidifying output level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 254,
      "name": "Humidifying SA regulator set point",
      "description": "",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 255,
      "name": "Humidifying output level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 260,
      "name": "Exhaust air humidity",
      "description": "",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 261,
      "name": "Exhaust air temperature",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 262,
      "name": "Outdoor air humidity",
      "description": "",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 263,
      "name": "Outdoor air temperature",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 264,
      "name": "Room air humidity",
      "description": "",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 265,
      "name": "Room air temperature",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 266,
      "name": "VOC level",
      "description": "",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 267,
      "name": "CO2 level",
      "description": "",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 271,
      "name": "COOL DX, unit power size",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 274,
      "name": "COOL DX, compressor 1 low pressure level",
      "description": "",
      "units": "kPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 275,
      "name": "COOL DX, compressor 1 high pressure level",
      "description": "",
      "units": "kPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 276,
      "name": "COOL DX, compressor 2 low pressure level",
      "description": "",
      "units": "kPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 277,
      "name": "COOL DX, compressor 2 high pressure level",
      "description": "",
      "units": "kPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 281,
      "name": "Exhaust heat temperature",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 282,
      "name": "Exhaust heat temp regulator set point",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 283,
      "name": "Exhaust heat temp regulator level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 285,
      "name": "Exhaust heat anti frost temp/overheat input",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 286,
      "name": "Exhaust heat output level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 287,
      "name": "Exhaust heat input level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 288,
      "name": "Exhaust heat operation time",
      "description": "",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 289,
      "name": "SMART Link, WB outlet water 1",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 290,
      "name": "SMART Link, WB outlet water 2",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 291,
      "name": "SMART Link, WB outlet water 3",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 292,
      "name": "SMART Link, WB outlet water 4",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 293,
      "name": "SMART Link, WB outlet water average",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 294,
      "name": "SMART Link, WB reference water",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 297,
      "name": "SMART Link WB, heated water set point",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 298,
      "name": "SMART Link WB, chilled water set point",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 299,
      "name": "SMART Link WB, Min heated water set point",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 300,
      "name": "SMART Link WB, Max heated water set point",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 301,
      "name": "SMART Link WB, Min chilled water set point",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 302,
      "name": "SMART Link WB, Max chilled water set point",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 327,
      "name": "SMART Link, DX unit 1 power level set point",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 328,
      "name": "SMART Link, DX unit 1 power level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 329,
      "name": "SMART Link, DX unit 1 operation time",
      "description": "",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 338,
      "name": "SMART Link, DX unit 2 power level set point",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 339,
      "name": "SMART Link, DX unit 2 power level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 340,
      "name": "SMART Link, DX unit 2 operation time",
      "description": "",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 349,
      "name": "SMART Link, DX unit 3 power level set point",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 350,
      "name": "SMART Link, DX unit 3 power level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 351,
      "name": "SMART Link, DX unit 3 operation time",
      "description": "",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 360,
      "name": "SMART Link, DX unit 4 power level set point",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 361,
      "name": "SMART Link, DX unit 4 power level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 362,
      "name": "SMART Link, DX unit 4 operation time",
      "description": "",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 374,
      "name": "AYC Heat, heated water",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 375,
      "name": "AYC Heated water set point",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 376,
      "name": "AYC Heat, valve output",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 377,
      "name": "AYC Heat, valve input",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 378,
      "name": "AYC Heat, operation time",
      "description": "",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 379,
      "name": "AYC Heated water heat demand",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 387,
      "name": "AYC Cool, chilled water",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 388,
      "name": "AYC Chilled water set point",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 389,
      "name": "AYC Cool, valve output",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 390,
      "name": "AYC Cool, valve input",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 391,
      "name": "AYC Cool, operation time",
      "description": "",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 392,
      "name": "AYC Chilled water cool demand",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 400,
      "name": "MIRU Control 1 Min air flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 401,
      "name": "MIRU Control 1 Max air flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 402,
      "name": "MIRU Control 1 Air flow",
      "description": "",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 403,
      "name": "MIRU Control 1 Air flow set point",
      "description": "",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 404,
      "name": "MIRU Control 1 Pressure",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 405,
      "name": "MIRU Control 1 Pressure set point",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 406,
      "name": "MIRU Control 1 External temperature",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 407,
      "name": "MIRU Control 1 Operation time",
      "description": "",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 408,
      "name": "MIRU Control 1 Fan level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 409,
      "name": "MIRU Control 1 Fan power",
      "description": "",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 410,
      "name": "MIRU Control 1 SFP",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 411,
      "name": "MIRU Control 1 kWh",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 412,
      "name": "MIRU Control 1 MWh",
      "description": "",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 417,
      "name": "MIRU Control 2 Min air flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 418,
      "name": "MIRU Control 2 Max air flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 419,
      "name": "MIRU Control 2 Air flow",
      "description": "",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 420,
      "name": "MIRU Control 2 Air flow set point",
      "description": "",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 421,
      "name": "MIRU Control 2 Pressure",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 422,
      "name": "MIRU Control 2 Pressure set point",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 423,
      "name": "MIRU Control 2 External temperature",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 424,
      "name": "MIRU Control 2 Operation time",
      "description": "",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 425,
      "name": "MIRU Control 2 Fan level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 426,
      "name": "MIRU Control 2 Fan power",
      "description": "",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 427,
      "name": "MIRU Control 2 SFP",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 428,
      "name": "MIRU Control 2 kWh",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 429,
      "name": "MIRU Control 2 MWh",
      "description": "",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 434,
      "name": "MIRU Control 3 Min air flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 435,
      "name": "MIRU Control 3 Max air flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 436,
      "name": "MIRU Control 3 Air flow",
      "description": "",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 437,
      "name": "MIRU Control 3 Air flow set point",
      "description": "",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 438,
      "name": "MIRU Control 3 Pressure",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 439,
      "name": "MIRU Control 3 Pressure set point",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 440,
      "name": "MIRU Control 3 External temperature",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 441,
      "name": "MIRU Control 3 Operation time",
      "description": "",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 442,
      "name": "MIRU Control 3 Fan level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 443,
      "name": "MIRU Control 3 Fan power",
      "description": "",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 444,
      "name": "MIRU Control 3 SFP",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 445,
      "name": "MIRU Control 3 kWh",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 446,
      "name": "MIRU Control 3 MWh",
      "description": "",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 451,
      "name": "MIRU Control 4 Min air flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 452,
      "name": "MIRU Control 4 Max air flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 453,
      "name": "MIRU Control 4 Air flow",
      "description": "",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 454,
      "name": "MIRU Control 4 Air flow set point",
      "description": "",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 455,
      "name": "MIRU Control 4 Pressure",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 456,
      "name": "MIRU Control 4 Pressure set point",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 457,
      "name": "MIRU Control 4 External temperature",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 458,
      "name": "MIRU Control 4 Operation time",
      "description": "",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 459,
      "name": "MIRU Control 4 Fan level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 460,
      "name": "MIRU Control 4 Fan power",
      "description": "",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 461,
      "name": "MIRU Control 4 SFP",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 462,
      "name": "MIRU Control 4 kWh",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 463,
      "name": "MIRU Control 4 MWh",
      "description": "",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 468,
      "name": "MIRU Control 5 Min air flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 469,
      "name": "MIRU Control 5 Max air flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 470,
      "name": "MIRU Control 5 Air flow",
      "description": "",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 471,
      "name": "MIRU Control 5 Air flow set point",
      "description": "",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 472,
      "name": "MIRU Control 5 Pressure",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 473,
      "name": "MIRU Control 5 Pressure set point",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 474,
      "name": "MIRU Control 5 External temperature",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 475,
      "name": "MIRU Control 5 Operation time",
      "description": "",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 476,
      "name": "MIRU Control 5 Fan level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 477,
      "name": "MIRU Control 5 Fan power",
      "description": "",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 478,
      "name": "MIRU Control 5 SFP",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 479,
      "name": "MIRU Control 5 kWh",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 480,
      "name": "MIRU Control 5 MWh",
      "description": "",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 485,
      "name": "MIRU Control 6 Min air flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 486,
      "name": "MIRU Control 6 Max air flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 487,
      "name": "MIRU Control 6 Air flow",
      "description": "",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 488,
      "name": "MIRU Control 6 Air flow set point",
      "description": "",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 489,
      "name": "MIRU Control 6 Pressure",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 490,
      "name": "MIRU Control 6 Pressure set point",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 491,
      "name": "MIRU Control 6 External temperature",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 492,
      "name": "MIRU Control 6 Operation time",
      "description": "",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 493,
      "name": "MIRU Control 6 Fan level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 494,
      "name": "MIRU Control 6 Fan power",
      "description": "",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 495,
      "name": "MIRU Control 6 SFP",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 496,
      "name": "MIRU Control 6 kWh",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 497,
      "name": "MIRU Control 6 MWh",
      "description": "",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 502,
      "name": "MIRU Control 7 Min air flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 503,
      "name": "MIRU Control 7 Max air flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 504,
      "name": "MIRU Control 7 Air flow",
      "description": "",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 505,
      "name": "MIRU Control 7 Air flow set point",
      "description": "",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 506,
      "name": "MIRU Control 7 Pressure",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 507,
      "name": "MIRU Control 7 Pressure set point",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 508,
      "name": "MIRU Control 7 External temperature",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 509,
      "name": "MIRU Control 7 Operation time",
      "description": "",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 510,
      "name": "MIRU Control 7 Fan level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 511,
      "name": "MIRU Control 7 Fan power",
      "description": "",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 512,
      "name": "MIRU Control 7 SFP",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 513,
      "name": "MIRU Control 7 kWh",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 514,
      "name": "MIRU Control 7 MWh",
      "description": "",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 519,
      "name": "MIRU Control 8 Min air flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 520,
      "name": "MIRU Control 8 Max air flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 521,
      "name": "MIRU Control 8 Air flow",
      "description": "",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 522,
      "name": "MIRU Control 8 Air flow set point",
      "description": "",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 523,
      "name": "MIRU Control 8 Pressure",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 524,
      "name": "MIRU Control 8 Pressure set point",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 525,
      "name": "MIRU Control 8 External temperature",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 526,
      "name": "MIRU Control 8 Operation time",
      "description": "",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 527,
      "name": "MIRU Control 8 Fan level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 528,
      "name": "MIRU Control 8 Fan power",
      "description": "",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 529,
      "name": "MIRU Control 8 SFP",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 530,
      "name": "MIRU Control 8 kWh",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 531,
      "name": "MIRU Control 8 MWh",
      "description": "",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 536,
      "name": "MIRU Control 9 Min air flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 537,
      "name": "MIRU Control 9 Max air flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 538,
      "name": "MIRU Control 9 Air flow",
      "description": "",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 539,
      "name": "MIRU Control 9 Air flow set point",
      "description": "",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 540,
      "name": "MIRU Control 9 Pressure",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 541,
      "name": "MIRU Control 9 Pressure set point",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 542,
      "name": "MIRU Control 9 External temperature",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 543,
      "name": "MIRU Control 9 Operation time",
      "description": "",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 544,
      "name": "MIRU Control 9 Fan level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 545,
      "name": "MIRU Control 9 Fan power",
      "description": "",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 546,
      "name": "MIRU Control 9 SFP",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 547,
      "name": "MIRU Control 9 kWh",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 548,
      "name": "MIRU Control 9 MWh",
      "description": "",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 553,
      "name": "MIRU Control 10 Min air flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 554,
      "name": "MIRU Control 10 Max air flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 555,
      "name": "MIRU Control 10 Air flow",
      "description": "",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 556,
      "name": "MIRU Control 10 Air flow set point",
      "description": "",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 557,
      "name": "MIRU Control 10 Pressure",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 558,
      "name": "MIRU Control 10 Pressure set point",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 559,
      "name": "MIRU Control 10 External temperature",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 560,
      "name": "MIRU Control 10 Operation time",
      "description": "",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 561,
      "name": "MIRU Control 10 Fan level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 562,
      "name": "MIRU Control 10 Fan power",
      "description": "",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 563,
      "name": "MIRU Control 10 SFP",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 564,
      "name": "MIRU Control 10 kWh",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 565,
      "name": "MIRU Control 10 MWh",
      "description": "",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 570,
      "name": "IQlogic software version",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 604,
      "name": "Triggered alarm #1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 605,
      "name": "Triggered alarm #2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 606,
      "name": "Triggered alarm #3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 607,
      "name": "Triggered alarm #4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 608,
      "name": "Triggered alarm #5",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 609,
      "name": "Triggered alarm #6",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 610,
      "name": "Triggered alarm #7",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 611,
      "name": "Triggered alarm #8",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 612,
      "name": "Triggered alarm #9",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 613,
      "name": "Triggered alarm #10",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 614,
      "name": "Triggered alarm group #1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 615,
      "name": "Triggered alarm group #2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 616,
      "name": "Triggered alarm group #3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 617,
      "name": "Triggered alarm group #4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 618,
      "name": "Triggered alarm group #5",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 619,
      "name": "Triggered alarm group #6",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 620,
      "name": "Triggered alarm group #7",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 621,
      "name": "Triggered alarm group #8",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 622,
      "name": "Triggered alarm group #9",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 623,
      "name": "Triggered alarm group #10",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 661,
      "name": "Prolonged low speed remaining hours",
      "description": "",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 662,
      "name": "Prolonged low speed remaining seconds",
      "description": "",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 663,
      "name": "Prolonged high speed remaining hours",
      "description": "",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 664,
      "name": "Prolonged high speed remaining seconds",
      "description": "",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 697,
      "name": "Exhaust heat heat retention at stop",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 698,
      "name": "Exhaust heat heat retention at operation",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 699,
      "name": "Exhaust heat frost protection alarm limit",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 700,
      "name": "Extra regulation sequence 2 heat regulator level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 701,
      "name": "Extra regulation sequence 2 heat output level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 702,
      "name": "Extra regulation sequence 2 cool regulator level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 703,
      "name": "Extra regulation sequence 2 cool output level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 704,
      "name": "Re-heat retention at stop",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 705,
      "name": "Re-heat retention at operation",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 706,
      "name": "Re-heat frost protection alarm limit",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 707,
      "name": "Pre-heat retention at stop",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 708,
      "name": "Pre-heat retention at operation",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 709,
      "name": "Pre-heat frost protection alarm limit",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 710,
      "name": "Xzone heat retention at stop",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 711,
      "name": "Xzone heat retention at operation",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 712,
      "name": "Xzone frost protection alarm limit",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 713,
      "name": "Extra regulation sequence 1 heat retention at stop",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 714,
      "name": "Extra regulation sequence 1 heat retention at operation",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 715,
      "name": "Extra regulation sequence 1 frost protection alarm limit",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 716,
      "name": "Extra regulation sequence 2 heat retention at stop",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 717,
      "name": "Extra regulation sequence 2 heat retention at operation",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 718,
      "name": "Extra regulation sequence 2 frost protection alarm limit",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 719,
      "name": "Heat exchange motor power consumption W",
      "description": "",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 720,
      "name": "Heat exchange motor power consumption kW",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 721,
      "name": "Heat exchange motor energy consumption kWh",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 722,
      "name": "Heat exchange motor energy consumption MWh",
      "description": "",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 723,
      "name": "Heat power recovery W",
      "description": "",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 724,
      "name": "Heat power recovery kW",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 725,
      "name": "Heat power consumption W",
      "description": "",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 726,
      "name": "Heat power consumption kW",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 727,
      "name": "Cool power recovery W",
      "description": "",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 728,
      "name": "Cool power recovery kW",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 729,
      "name": "Cool power consumption W",
      "description": "",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 730,
      "name": "Cool power consumption kW",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 731,
      "name": "Heat energy recovery kWh",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 732,
      "name": "Heat energy recovery MWh",
      "description": "",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 733,
      "name": "Cool energy recovery kWh",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 734,
      "name": "Cool energy recovery MWh",
      "description": "",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 735,
      "name": "Heat energy consumption kWh",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 736,
      "name": "Heat energy consumption MWh",
      "description": "",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 737,
      "name": "Cool energy consumption kWh",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 738,
      "name": "Cool energy consumption MWh",
      "description": "",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 739,
      "name": "Energy input 1 kWh",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 740,
      "name": "Energy input 1 MWh",
      "description": "",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 741,
      "name": "Energy input 2 kWh",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 742,
      "name": "Energy input 2 MWh",
      "description": "",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 743,
      "name": "Energy input 3 kWh",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 744,
      "name": "Energy input 3 MWh",
      "description": "",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 745,
      "name": "Energy input 4 kWh",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 746,
      "name": "Energy input 4 MWh",
      "description": "",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 747,
      "name": "Re-heat water coil power consumption W",
      "description": "",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 748,
      "name": "Re-heat water coil power consumption kW",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 749,
      "name": "Re-heat water coil energy consumption kWh",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 750,
      "name": "Re-heat water coil energy consumption MWh",
      "description": "",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 751,
      "name": "Cool water coil power consumption W",
      "description": "",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 752,
      "name": "Cool water coil power consumption kW",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 753,
      "name": "Cool water coil energy consumption kWh",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 754,
      "name": "Cool water coil energy consumption MWh",
      "description": "",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 755,
      "name": "Xzone heat water coil power consumption W",
      "description": "",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 756,
      "name": "Xzone heat water coil power consumption kW",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 757,
      "name": "Xzone heat water coil energy consumption kWh",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 758,
      "name": "Xzone heat water coil energy consumption MWh",
      "description": "",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 759,
      "name": "Xzone cool water coil power consumption W",
      "description": "",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 760,
      "name": "Xzone cool water coil power consumption kW",
      "description": "",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 761,
      "name": "Xzone cool water coil energy consumption kWh",
      "description": "",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 762,
      "name": "Xzone cool water coil energy consumption MWh",
      "description": "",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 763,
      "name": "Re-heat liquid flow level",
      "description": "",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 764,
      "name": "Cool liquid flow level",
      "description": "",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 765,
      "name": "Xzone heat liquid flow level",
      "description": "",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 766,
      "name": "Xzone cool liquid flow level",
      "description": "",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 780,
      "name": "Re-heat return water temperature",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 781,
      "name": "Re-heat flow water temperature",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 782,
      "name": "Cool return water temperature",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 783,
      "name": "Cool flow water temperature",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 784,
      "name": "Xzone heat return water temperature",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 785,
      "name": "Xzone heat flow water temperature",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 786,
      "name": "Xzone cool return water temperature",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 787,
      "name": "Xzone cool flow water temperature",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 800,
      "name": "External operation I/O-module 3, analogue input 1",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 801,
      "name": "External operation I/O-module 3, analogue input 2",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 804,
      "name": "External operation I/O-module 3, analogue output 1",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 805,
      "name": "External operation I/O-module 3, analogue output 2",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 806,
      "name": "External operation I/O-module 6, analogue input 1",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 807,
      "name": "External operation I/O-module 6, analogue input 2",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 810,
      "name": "External operation I/O-module 6, analogue output 1",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 811,
      "name": "External operation I/O-module 6, analogue output 2",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 812,
      "name": "External operation I/O-module A, analogue input",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 813,
      "name": "External operation I/O-module A, temp sensor 1",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 814,
      "name": "External operation I/O-module A, temp sensor 2",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 815,
      "name": "External operation I/O-module B, analogue input",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 816,
      "name": "External operation I/O-module B, temp sensor 1",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 817,
      "name": "External operation I/O-module B, temp sensor 2",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 818,
      "name": "External operation I/O-module C, analogue input",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 819,
      "name": "External operation I/O-module C, temp sensor 1",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 820,
      "name": "External operation I/O-module C, temp sensor 2",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1405,
      "name": "H/C recirculation defrost damper output",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1406,
      "name": "H/C recirculation defrost damper input",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1409,
      "name": "H/C heat anti frost temp/overheat input",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1413,
      "name": "H/C operation level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1414,
      "name": "H/C heat defrost level",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1415,
      "name": "H/C defrost pressure level",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1416,
      "name": "H/C defrost pressure start limit",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1417,
      "name": "H/C defrost pressure end limit",
      "description": "",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1418,
      "name": "H/C superheat temp",
      "description": "",
      "units": "K",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1419,
      "name": "H/C discharge temp",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1420,
      "name": "H/C suction temp",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1421,
      "name": "H/C condensation temp",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1422,
      "name": "H/C evaporation temp",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1423,
      "name": "H/C high pressure",
      "description": "",
      "units": "bar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1424,
      "name": "H/C low pressure",
      "description": "",
      "units": "bar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3002,
      "name": "External override, remaining time",
      "description": "",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 1,
      "name": "Extract air start up",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "SA low speed air flow set point",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "EA low speed air flow set point",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "SA high speed air flow set point",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "EA high speed air flow set point",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "SA max speed air flow set point boost",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "EA max speed air flow set point boost",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "SA regulation zone",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "EA regulation zone",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "SA regulation I-time",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "EA regulation I-time",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "SA low speed pressure set point",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "EA low speed pressure set point",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "SA high speed pressure set point",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "EA high speed pressure set point",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "SA max speed pressure set point",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "EA max speed pressure set point",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "SA max speed output signal",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "EA max speed output signal",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "SA pressure regulation zone",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "EA pressure regulation zone",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "SA pressure I-time",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "EA pressure I-time",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "Demand low speed CO2 set point",
      "description": "",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "Demand high speed CO2 set point",
      "description": "",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "Demand low speed VOC set point",
      "description": "",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "Demand high speed VOC set point",
      "description": "",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "Demand low speed set point",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "Demand high speed set point",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "SA min speed air flow set point",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "EA min speed air flow set point",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "SA max speed air flow set point demand",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "EA max speed air flow set point demand",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "Demand P-band",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "Demand I-time",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "Demand CO2 P-band",
      "description": "",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "Demand VOC P-band",
      "description": "",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "Slave offset factor",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "SA slave offset air flow",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "EA slave offset air flow",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "Outdoor temp compensation X1",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "Outdoor temp compensation X2",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "Outdoor temp compensation X3",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "Outdoor temp compensation X4",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "Outdoor temp compensation Y1 SA air flow",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "Outdoor temp compensation Y2 SA air flow",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "Outdoor temp compensation Y3 SA air flow",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "Outdoor temp compensation Y4 SA air flow",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "Outdoor temp compensation Y1 EA air flow",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "Outdoor temp compensation Y2 EA air flow",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "Outdoor temp compensation Y3 EA air flow",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "Outdoor temp compensation Y4 EA air flow",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "Outdoor temp compensation Y1 SA pressure",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "Outdoor temp compensation Y2 SA  pressure",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "Outdoor temp compensation Y3 SA  pressure",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 69,
      "name": "Outdoor temp compensation Y4 SA pressure",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "Outdoor temp compensation Y1 EA pressure",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "Outdoor temp compensation Y2 EA pressure",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 72,
      "name": "Outdoor temp compensation Y3 EA pressure",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 73,
      "name": "Outdoor temp compensation Y4 EA pressure",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 79,
      "name": "Down regulation neutral zone",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 80,
      "name": "Down regulation P-band",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 81,
      "name": "Down regulation I-time",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 85,
      "name": "SA fan speed at fire alarm 1",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 86,
      "name": "EA fan speed at fire alarm 1",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 88,
      "name": "SA fan speed at fire alarm 2",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 89,
      "name": "EA fan speed at fire alarm 2",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 91,
      "name": "SA fan speed at internal fire alarm",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 92,
      "name": "EA fan speed at internal fire alarm",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 97,
      "name": "SA pre-filter alarm limit",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 98,
      "name": "EA pre-filter alarm limit",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 103,
      "name": "SA AHU-filter alarm limit",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 104,
      "name": "EA AHU-filter alarm limit",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 109,
      "name": "SA end-filter alarm limit",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 113,
      "name": "Seasonal controlled temperature regulation active",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 114,
      "name": "Seasonal controlled temperature regulation inactive",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 117,
      "name": "ERS 1 step",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 118,
      "name": "ERS 1 diff",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 119,
      "name": "ERS 1 breakpoint",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 122,
      "name": "ERS 2 breakpoint X1",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 123,
      "name": "ERS 2 breakpoint X2",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 124,
      "name": "ERS 2 breakpoint X3",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 125,
      "name": "ERS 2 breakpoint X4",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 126,
      "name": "ERS 2 breakpoint Y1",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 127,
      "name": "ERS 2 breakpoint Y2",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 128,
      "name": "ERS 2 breakpoint Y3",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 129,
      "name": "ERS 2 breakpoint Y4",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 132,
      "name": "SA temperature set point",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 135,
      "name": "EA/Room temperature set point",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 136,
      "name": "SA min temp set point",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 137,
      "name": "SA max temp set point",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 138,
      "name": "EA regultaion P-band",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 139,
      "name": "EA regultaion I-time",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 142,
      "name": "ORS breakpoint X1",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 143,
      "name": "ORS breakpoint X2",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 144,
      "name": "ORS breakpoint X3",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 145,
      "name": "ORS breakpoint X4",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 146,
      "name": "ORS breakpoint Y1",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 147,
      "name": "ORS breakpoint Y2",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 148,
      "name": "ORS breakpoint Y3",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 149,
      "name": "ORS breakpoint Y4",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 152,
      "name": "ORE breakpoint X1",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 153,
      "name": "ORE breakpoint X2",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 154,
      "name": "ORE breakpoint X3",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 155,
      "name": "ORE breakpoint X4",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 156,
      "name": "ORE breakpoint Y1",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 157,
      "name": "ORE breakpoint Y2",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 158,
      "name": "ORE breakpoint Y3",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 159,
      "name": "ORE breakpoint Y4",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 168,
      "name": "External room temp from BMS",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 169,
      "name": "External room temp from BMS alarm time",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 178,
      "name": "External OA temp from BMS",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 179,
      "name": "External OA temp from BMS alarm time",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 184,
      "name": "RHX defrost start limit",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 191,
      "name": "RHX min exhaust air temp set point",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 192,
      "name": "RHX min exhaust air temp P-band",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 193,
      "name": "RHX min exhaust air temp I-time",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 199,
      "name": "PHX periodic operation interval",
      "description": "",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200,
      "name": "PHX periodic operation time",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 202,
      "name": "PHX supply air temp set point displacement",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 207,
      "name": "CHX periodic operation interval",
      "description": "",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 208,
      "name": "CHX periodic operation time",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 213,
      "name": "PHX/CHX Bypass defrost limit",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 214,
      "name": "PHX/CHX Bypass defrost P-band",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 215,
      "name": "PHX/CHX Bypass defrost I-time",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 220,
      "name": "Heat exchange temperature regulation P-band",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 221,
      "name": "Heat exchange temperature regulation I-time",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 222,
      "name": "Cool exchange temperature regulation P-band",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 223,
      "name": "Cool exchange temperature regulation I-time",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 226,
      "name": "Re-heat P-band",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 227,
      "name": "Re-heat I-time",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 230,
      "name": "Re-heat periodic operation interval",
      "description": "",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 231,
      "name": "Re-heat periodic operation time",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 239,
      "name": "Extra regulation sequence 1 heat max output signal",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 240,
      "name": "Extra regulation sequence 1 cool max output signal",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 241,
      "name": "Extra regulation sequence 1 heat P-band",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 242,
      "name": "Extra regulation sequence 1 heat I-time",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 243,
      "name": "Extra regulation sequence 1 cool P-band",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 244,
      "name": "Extra regulation sequence 1 cool I-time",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 247,
      "name": "Extra regulation 1 periodic operation interval",
      "description": "",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 248,
      "name": "Extra regulation 1 periodic operation time",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 252,
      "name": "Extra regulation 1 temperature protection temperature",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 253,
      "name": "Extra regulation 1 temperature protection alarm delay",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 258,
      "name": "Cool step1 min supply air flow limit",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 259,
      "name": "Cool step2 min supply air flow limit",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 260,
      "name": "Cool step3 min supply air flow limit",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 262,
      "name": "Cool SA neutral zone",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 263,
      "name": "Cool EA neutral zone",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 264,
      "name": "Cool outdoor temp limit 1",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 265,
      "name": "Cool outdoor temp limit 2",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 266,
      "name": "Cool outdoor temp limit 3",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 267,
      "name": "Cool 0-10V min supply air flow limit",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 268,
      "name": "Cool 0-10V min extract air flow limit",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 269,
      "name": "Cool restart time",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 270,
      "name": "Cool step up delay time",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 271,
      "name": "Cool stand still time",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 272,
      "name": "Cool P-band",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 273,
      "name": "Cool I-time",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 277,
      "name": "Cool periodic operation interval",
      "description": "",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 278,
      "name": "Cool periodic operation time",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 279,
      "name": "Cool step1 min extract air flow limit",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 280,
      "name": "Cool step2 min extract air flow limit",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 281,
      "name": "Cool step3 min extract air flow limit",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 285,
      "name": "Summer night cool start time (hour)",
      "description": "",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 286,
      "name": "Summer night cool start time (minute)",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 287,
      "name": "Summer night cool stop time (hour)",
      "description": "",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 288,
      "name": "Summer night cool stop time (minute)",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 289,
      "name": "Summer night cool OA temp start limit",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 290,
      "name": "Summer night cool EA temp start limit",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 291,
      "name": "Summer night cool EA temp stop limit",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 292,
      "name": "Summer night cool SA temp set point",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 293,
      "name": "Summer night cool SA flow set point",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 294,
      "name": "Summer night cool EA flow set point",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 297,
      "name": "Intermittent night heat SA flow set point",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 298,
      "name": "Intermittent night heat SA duct pressure set point",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 299,
      "name": "Intermittent night heat EA temp start limit",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 300,
      "name": "Intermittent night heat EA temp stop limit",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 301,
      "name": "Intermittent night heat SA temp set point",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 303,
      "name": "Intermittent night heat EA flow set point",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 304,
      "name": "Intermittent night heat EA duct pressure set point",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 306,
      "name": "Morning boost start time (hour)",
      "description": "",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 307,
      "name": "Morning boost start time (minute)",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 308,
      "name": "Morning boost air flow set point",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 309,
      "name": "Morning boost duct pressure set point",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 311,
      "name": "Summer night cool SA duct pressure set point",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 312,
      "name": "Summer night cool EA duct pressure set point",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 314,
      "name": "Cooling boost comfort start limit",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 315,
      "name": "Cooling boost comfort regulation speed",
      "description": "",
      "units": "%/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 316,
      "name": "Cooling boost economy P-band",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 317,
      "name": "Cooling boost economy I-time",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 321,
      "name": "Heating boost comfort start limit",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 322,
      "name": "Heating boost comfort regulation speed",
      "description": "",
      "units": "%/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 331,
      "name": "Xzone ERS 1 step",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 332,
      "name": "Xzone ERS 1 diff",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 333,
      "name": "Xzone ERS 1 breakpoint",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 336,
      "name": "Xzone ERS 2 breakpoint X1",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 337,
      "name": "Xzone ERS 2 breakpoint X2",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 338,
      "name": "Xzone ERS 2 breakpoint X3",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 339,
      "name": "Xzone ERS 2 breakpoint X4",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 340,
      "name": "Xzone ERS 2 breakpoint Y1",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 341,
      "name": "Xzone ERS 2 breakpoint Y2",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 342,
      "name": "Xzone ERS 2 breakpoint Y3",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 343,
      "name": "Xzone ERS 2 breakpoint Y4",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 346,
      "name": "Xzone SA temperature set point",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 349,
      "name": "Xzone EA/Room temperature set point",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 350,
      "name": "Xzone SA min temp set point",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 351,
      "name": "Xzone SA max temp set point",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 352,
      "name": "Xzone EA regultaion P-band",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 353,
      "name": "Xzone EA regultaion I-time",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 354,
      "name": "Xzone ORS breakpoint X1",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 355,
      "name": "Xzone ORS breakpoint X2",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 356,
      "name": "Xzone ORS breakpoint X3",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 357,
      "name": "Xzone ORS breakpoint X4",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 358,
      "name": "Xzone ORS breakpoint Y1",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 359,
      "name": "Xzone ORS breakpoint Y2",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 360,
      "name": "Xzone ORS breakpoint Y3",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 361,
      "name": "Xzone ORS breakpoint Y4",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 364,
      "name": "Xzone ORE breakpoint X1",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 365,
      "name": "Xzone ORE breakpoint X2",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 366,
      "name": "Xzone ORE breakpoint X3",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 367,
      "name": "Xzone ORE breakpoint X4",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 368,
      "name": "Xzone ORE breakpoint Y1",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 369,
      "name": "Xzone ORE breakpoint Y2",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 370,
      "name": "Xzone ORE breakpoint Y3",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 371,
      "name": "Xzone ORE breakpoint Y4",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 380,
      "name": "Xzone external room temp from BMS",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 381,
      "name": "Xzone external room temp from BMS alarm time",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 384,
      "name": "Xzone reheat P-band",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 385,
      "name": "Xzone reheat I-time",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 388,
      "name": "Xzone reheat periodic operation interval",
      "description": "",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 389,
      "name": "Xzone reheat periodic operation time",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 396,
      "name": "Xzone Cool SA neutral zone",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 397,
      "name": "Xzone Cool EA neutral zone",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 398,
      "name": "Xzone Cool P-band",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 399,
      "name": "Xzone Cool I-time",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 403,
      "name": "Xzone Cool periodic operation interval",
      "description": "",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 404,
      "name": "Xzone Cool periodic operation time",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 411,
      "name": "Pre-heat temperature set point",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 412,
      "name": "Pre-heat P-band",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 413,
      "name": "Pre-heat I-time",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 416,
      "name": "Pre-heat periodic operation interval",
      "description": "",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 417,
      "name": "Pre-heat periodic operation time",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 426,
      "name": "ReCO2-CO2 set point",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 427,
      "name": "ReCO2 min. outdoor air",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 428,
      "name": "ReCO2 min. exhaust air",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 429,
      "name": "ReCO2-CO2 P-band",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 430,
      "name": "ReCO2-CO2 I-time",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 431,
      "name": "ReCO2-CO2 air flow boost reg. P-band",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 432,
      "name": "ReCO2-CO2 air flow boost reg. I-time",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 433,
      "name": "ReCO2 heat P-band",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 434,
      "name": "ReCO2 heat I-time",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 435,
      "name": "ReCO2 cool P-band",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 436,
      "name": "ReCO2 cool I-time",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 437,
      "name": "ReCO2-CO2 ppm set point",
      "description": "",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 438,
      "name": "ReCO2-CO2 ppm P-band",
      "description": "",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 439,
      "name": "ReCO2-VOC ppm set point",
      "description": "",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 440,
      "name": "ReCO2-VOC ppm P-band",
      "description": "",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 443,
      "name": "Humidifying on/off start level",
      "description": "",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 444,
      "name": "Humidifying on/off stop level",
      "description": "",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 448,
      "name": "Humidifying 0-10V set point",
      "description": "",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 449,
      "name": "Humidifying 0-10V SA max set point",
      "description": "",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 450,
      "name": "Humidifying 0-10V SA P-band",
      "description": "",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 451,
      "name": "Humidifying 0-10V SA I-time",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 452,
      "name": "Humidifying 0-10V EA P-band",
      "description": "",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 453,
      "name": "Humidifying 0-10V EA I-time",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 458,
      "name": "Dehumidifying SA set point",
      "description": "",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 460,
      "name": "Dehumidifying EA set point",
      "description": "",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 470,
      "name": "COOL DX Low pressure stop limit",
      "description": "",
      "units": "kPa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 471,
      "name": "COOL DX High pressure stop limit",
      "description": "",
      "units": "kPa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 472,
      "name": "COOL DX Restart time",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 474,
      "name": "Exhaust heat temperature set point",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 475,
      "name": "Exhaust heat P-band",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 476,
      "name": "Exhaust heat I-time",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 479,
      "name": "Exhaust heat periodic operation interval",
      "description": "",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 480,
      "name": "Exhaust heat periodic operation time",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 482,
      "name": "SMART Link WB Heat temperature set point",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 483,
      "name": "SMART Link WB Heat temperature heat zone",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 484,
      "name": "SMART Link WB Cool temperature set point",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 485,
      "name": "SMART Link WB Cool temperature heat zone",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 491,
      "name": "SMART Link WB Optimize valve upper limit",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 492,
      "name": "SMART Link WB Optimize valve lower limit",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 493,
      "name": "SMART Link WB Optimize time delay",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 494,
      "name": "SMART Link WB Optimize heat regulation speed",
      "description": "",
      "units": "K/min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 495,
      "name": "SMART Link WB Optimize cool regulation speed",
      "description": "",
      "units": "K/min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 510,
      "name": "SMART Link DX Amount of units",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 519,
      "name": "SMART Link OA operation limit",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 524,
      "name": "AYC Heated water temp set point",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 526,
      "name": "AYC Heated water OA temp for start of pump",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 527,
      "name": "AYC Heated water OA temp for stop of pump",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 532,
      "name": "AYC Heated water periodic operation interval",
      "description": "",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 533,
      "name": "AYC Heated water periodic operation time",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 537,
      "name": "AYC Heated water OA temp compensation X1",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 538,
      "name": "AYC Heated water OA temp compensation X2",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 539,
      "name": "AYC Heated water OA temp compensation X3",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 540,
      "name": "AYC Heated water OA temp compensation X4",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 541,
      "name": "AYC Heated water OA temp compensation Y1",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 542,
      "name": "AYC Heated water OA temp compensation Y2",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 543,
      "name": "AYC Heated water OA temp compensation Y3",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 544,
      "name": "AYC Heated water OA temp compensation Y4",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 549,
      "name": "AYC Heated water room temp compensation temperature",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 550,
      "name": "AYC Heated water room temp compensation P-band",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 554,
      "name": "AYC Heated water night temp compensation temp",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 556,
      "name": "AYC Heated water night temp compensation start time 1 (hour)",
      "description": "",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 557,
      "name": "AYC Heated water night temp compensation start time 1 (minutes)",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 558,
      "name": "AYC Heated water night temp compensation stop time 1 (hour)",
      "description": "",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 559,
      "name": "AYC Heated water night temp compensation stop time 1 (minutes)",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 563,
      "name": "AYC Heated water night temp compensation start time 2 (hour)",
      "description": "",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 564,
      "name": "AYC Heated water night temp compensation start time 2 (minutes)",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 565,
      "name": "AYC Heated water night temp compensation stop time 2 (hour)",
      "description": "",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 566,
      "name": "AYC Heated water night temp compensation stop time 2 (minutes)",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 569,
      "name": "AYC Heated water P-band",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 570,
      "name": "AYC Heated water I-time",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 572,
      "name": "AYC Chilled water temp set point",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 575,
      "name": "AYC Chilled water OA temp for start of pump",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 576,
      "name": "AYC Chilled water OA temp for stop of pump",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 581,
      "name": "AYC Chilled water periodic operation interval",
      "description": "",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 582,
      "name": "AYC Chilled water periodic operation time",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 586,
      "name": "AYC Chilled water OA temp compensation X1",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 587,
      "name": "AYC Chilled water OA temp compensation X2",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 588,
      "name": "AYC Chilled water OA temp compensation X3",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 589,
      "name": "AYC Chilled water OA temp compensation X4",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 590,
      "name": "AYC Chilled water OA temp compensation Y1",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 591,
      "name": "AYC Chilled water OA temp compensation Y2",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 592,
      "name": "AYC Chilled water OA temp compensation Y3",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 593,
      "name": "AYC Chilled water OA temp compensation Y4",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 598,
      "name": "AYC Chilledwater room temp compensation temperature",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 599,
      "name": "AYC Chilled water room temp compensation P-band",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 603,
      "name": "AYC Chilled water night temp compensation temp",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 605,
      "name": "AYC Chilled water night temp compensation start time 1 (hour)",
      "description": "",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 606,
      "name": "AYC Chilled water night temp compensation start time 1 (minutes)",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 607,
      "name": "AYC Chilled water night temp compensation stop time 1 (hour)",
      "description": "",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 608,
      "name": "AYC Chilled water night temp compensation stop time 1 (minutes)",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 612,
      "name": "AYC Chilled water night temp compensation start time 2 (hour)",
      "description": "",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 613,
      "name": "AYC Chilled water night temp compensation start time 2 (minutes)",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 614,
      "name": "AYC Chilledwater night temp compensation stop time 2 (hour)",
      "description": "",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 615,
      "name": "AYC Chilled water night temp compensation stop time 2 (minutes)",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 619,
      "name": "AYC Chilled water dew point compensation neutral zone",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 620,
      "name": "AYC Chilled water dew point compensation regulation speed",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 623,
      "name": "AYC Chilled water P-band",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 624,
      "name": "AYC Chilled water I-time",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 638,
      "name": "Optimize SA pressure set point",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 639,
      "name": "Optimize EA pressure set point",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 672,
      "name": "MIRU Control 1 Low speed duct pressure set point",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 673,
      "name": "MIRU Control 1 High speed duct pressure set point",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 674,
      "name": "MIRU Control 1 Low speed air flow set point",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 675,
      "name": "MIRU Control 1 High speed air flow set point",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 676,
      "name": "MIRU Control 1 offset factor for slave controlled air flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 677,
      "name": "MIRU Control 1 fixed flow offset for slave controlled SA flow",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 680,
      "name": "MIRU Control 2 Low speed duct pressure set point",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 681,
      "name": "MIRU Control 2 High speed duct pressure set point",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 682,
      "name": "MIRU Control 2 Low speed air flow set point",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 683,
      "name": "MIRU Control 2 High speed air flow set point",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 684,
      "name": "MIRU Control 2 offset factor for slave controlled air flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 685,
      "name": "MIRU Control 2 fixed flow offset for slave controlled SA flow",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 688,
      "name": "MIRU Control 3 Low speed duct pressure set point",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 689,
      "name": "MIRU Control 3 High speed duct pressure set point",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 690,
      "name": "MIRU Control 3 Low speed air flow set point",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 691,
      "name": "MIRU Control 3 High speed air flow set point",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 692,
      "name": "MIRU Control 3 offset factor for slave controlled air flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 693,
      "name": "MIRU Control 3 fixed flow offset for slave controlled SA flow",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 696,
      "name": "MIRU Control 4 Low speed duct pressure set point",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 697,
      "name": "MIRU Control 4 High speed duct pressure set point",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 698,
      "name": "MIRU Control 4 Low speed air flow set point",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 699,
      "name": "MIRU Control 4 High speed air flow set point",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 704,
      "name": "MIRU Control 5 Low speed duct pressure set point",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 705,
      "name": "MIRU Control 5 High speed duct pressure set point",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 706,
      "name": "MIRU Control 5 Low speed air flow set point",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 707,
      "name": "MIRU Control 5 High speed air flow set point",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 712,
      "name": "MIRU Control 6 Low speed duct pressure set point",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 713,
      "name": "MIRU Control 6 High speed duct pressure set point",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 714,
      "name": "MIRU Control 6 Low speed air flow set point",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 715,
      "name": "MIRU Control 6 High speed air flow set point",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 720,
      "name": "MIRU Control 7 Low speed duct pressure set point",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 721,
      "name": "MIRU Control 7 High speed duct pressure set point",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 722,
      "name": "MIRU Control 7 Low speed air flow set point",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 723,
      "name": "MIRU Control 7 High speed air flow set point",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 728,
      "name": "MIRU Control 8 Low speed duct pressure set point",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 729,
      "name": "MIRU Control 8 High speed duct pressure set point",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 730,
      "name": "MIRU Control 8 Low speed air flow set point",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 731,
      "name": "MIRU Control 8 High speed air flow set point",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 736,
      "name": "MIRU Control 9 Low speed duct pressure set point",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 737,
      "name": "MIRU Control 9 High speed duct pressure set point",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 738,
      "name": "MIRU Control 9 Low speed air flow set point",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 739,
      "name": "MIRU Control 9 High speed air flow set point",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 744,
      "name": "MIRU Control 10 Low speed duct pressure set point",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 745,
      "name": "MIRU Control 10 High speed duct pressure set point",
      "description": "",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 746,
      "name": "MIRU Control 10 Low speed air flow set point",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 747,
      "name": "MIRU Control 10 High speed air flow set point",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 752,
      "name": "Delta temperature alarm limit",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 753,
      "name": "Efficiency alarm limit",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 754,
      "name": "Extra regulation sequence 1 heat neutral zone",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 755,
      "name": "Extra regulation sequence 2 heat neutral zone",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 756,
      "name": "ReCO2 heat neutral zone",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 757,
      "name": "H/C heat neutral zone",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 758,
      "name": "Re-heat neutral zone",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 759,
      "name": "Extra regulation sequence 1 cool neutral zone",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 760,
      "name": "Extra regulation sequence 2 cool neutral zone",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 761,
      "name": "ReCO2 cool neutral zone",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 762,
      "name": "H/C cool neutral zone",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 763,
      "name": "Cool neutral zone",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 764,
      "name": "Cooling boost neutral zone",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 776,
      "name": "Night temp compensation temp",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 778,
      "name": "Night temp compensation start time 1 (hour)",
      "description": "",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 779,
      "name": "Night temp compensation start time 1 (minute)",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 780,
      "name": "Night temp compensation stop time 1 (hour)",
      "description": "",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 781,
      "name": "Night temp compensation stop time 1 (minute)",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 783,
      "name": "Night temp compensation start time 2 (hour)",
      "description": "",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 784,
      "name": "Night temp compensation start time 2 (minute)",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 785,
      "name": "Night temp compensation stop time 2 (hour)",
      "description": "",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 786,
      "name": "Night temp compensation stop time 2 (minute)",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 800,
      "name": "External operation I/O-module A, analogue output",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 801,
      "name": "External operation I/O-module B, analogue output",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 802,
      "name": "External operation I/O-module C, analogue output",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 818,
      "name": "Extra regulation sequence 2 heat max output signal",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 819,
      "name": "Extra regulation sequence 2 cool max output signal",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 820,
      "name": "Extra regulation sequence 2 heat P-band",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 821,
      "name": "Extra regulation sequence 2 heat I-time",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 822,
      "name": "Extra regulation sequence 2 cool P-band",
      "description": "",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 823,
      "name": "Extra regulation sequence 2 cool I-time",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 826,
      "name": "Extra regulation 2 periodic operation interval",
      "description": "",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 827,
      "name": "Extra regulation 2 periodic operation time",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 830,
      "name": "Seasonal controlled supply air",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 831,
      "name": "Seasonal controlled extract air/room temp",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 832,
      "name": "Seasonal controlled supply air min temp",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 833,
      "name": "Seasonal controlled supply air max temp",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 852,
      "name": "H/C outdoor temperature limit heating",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 853,
      "name": "H/C outdoor temperature limit cooling",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 854,
      "name": "H/C air flow limit supply air",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 855,
      "name": "H/C air flow limit extract air",
      "description": "",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 891,
      "name": "Humidifying start time 1 (hour)",
      "description": "",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 892,
      "name": "Humidifying start time 1 (minute)",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 893,
      "name": "Humidifying stop time 1 (hour)",
      "description": "",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 894,
      "name": "Humidifying stop time 1 (minute)",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 896,
      "name": "Humidifying start time 2 (hour)",
      "description": "",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 897,
      "name": "Humidifying start time 2 (minute)",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 898,
      "name": "Humidifying stop time 2 (hour)",
      "description": "",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 899,
      "name": "Humidifying stop time 2 (minute)",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 901,
      "name": "Humidifying start time 3 (hour)",
      "description": "",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 902,
      "name": "Humidifying start time 3 (minute)",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 903,
      "name": "Humidifying stop time 3 (hour)",
      "description": "",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 904,
      "name": "Humidifying stop time 3 (minute)",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 906,
      "name": "Humidifying start time 4 (hour)",
      "description": "",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 907,
      "name": "Humidifying start time 4 (minute)",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 908,
      "name": "Humidifying stop time 4 (hour)",
      "description": "",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 909,
      "name": "Humidifying stop time 4 (minute)",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 910,
      "name": "Humidifying start time",
      "description": "",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 911,
      "name": "Humidifying stop time",
      "description": "",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 912,
      "name": "Humidifying time",
      "description": "",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1268,
      "name": "Prolonged low speed hours",
      "description": "",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1269,
      "name": "Prolonged low speed minutes",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1270,
      "name": "Prolonged high speed hours",
      "description": "",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1271,
      "name": "Prolonged high speed minutes",
      "description": "",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3000,
      "name": "External override code 1",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3001,
      "name": "External override code 2",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3002,
      "name": "External override, duration",
      "description": "",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3010,
      "name": "External override value, Supply air fan level",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3011,
      "name": "External override value, Extract air fan level",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3020,
      "name": "External override value, RX HX level",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3030,
      "name": "External override value, PX HX damper 3A",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3031,
      "name": "External override value, PX HX damper 1A",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3032,
      "name": "External override value, PX HX bypass 2A",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3033,
      "name": "External override value, PX HX bypass 4A",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3040,
      "name": "External override value, CX HX valve",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3041,
      "name": "External override value, CX HX pump level",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3050,
      "name": "External override value, Pre-heat level",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3060,
      "name": "External override value, Reheat level",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3070,
      "name": "External override value, Xzone heat level",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3080,
      "name": "External override value, Extra reg. 1 level",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3090,
      "name": "External override value, Extra reg. 2 level",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3100,
      "name": "External override value, Cool level",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3110,
      "name": "External override value, Xzone cool level",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3130,
      "name": "External override value, HC comp. level",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3131,
      "name": "External override value, HC defrost recirc. level",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3132,
      "name": "External override value, HC defrost el. heat level",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3150,
      "name": "External override value, SMART Link DX 1 comp. level",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3151,
      "name": "External override value, SMART Link DX 2 comp. level",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3152,
      "name": "External override value, SMART Link DX 3 comp. level",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3153,
      "name": "External override value, SMART Link DX 4 comp. level",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3170,
      "name": "External override value, Humidifying level",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3180,
      "name": "External override value, ReCO2 recirculation damper",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3181,
      "name": "External override value, ReCO2 outdoor damper",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3190,
      "name": "External override value, AYC heat valve level",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3191,
      "name": "External override value, AYC cool valve level",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3220,
      "name": "External override value, Miru 1 fan level",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3221,
      "name": "External override value, Miru 2 fan level",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3222,
      "name": "External override value, Miru 3 fan level",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3230,
      "name": "External override value, Exhaust heat level",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "Operation active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "Damper operation active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "Low speed operation active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "High speed operation active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "Intermittent night heat active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "Morning boost active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "Heating boost active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 8,
      "name": "Cooling boost active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 9,
      "name": "Summer night cool active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 13,
      "name": "A-alarm active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 14,
      "name": "B-alarm active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 17,
      "name": "HX operation active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 18,
      "name": "HX cool recovery active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 19,
      "name": "HX defrost active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 22,
      "name": "RHX speed monitor signal",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 27,
      "name": "CHX pump output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 28,
      "name": "CHX pump input",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 30,
      "name": "Seasonal controlled temperature regulation indication",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 31,
      "name": "Season heat, extra regulation sequence allowed",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 32,
      "name": "Season heat, re-heat allowed",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 33,
      "name": "Extra regulation sequence 1, output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 34,
      "name": "Extra regulation sequence 1, power reduction active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 35,
      "name": "Extra regulation sequence 1, anti-frost regulation active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 36,
      "name": "Extra regulation sequence 1 combi coil input",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 37,
      "name": "Extra regulation sequence 1 combi coil output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 38,
      "name": "Re-heat output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 39,
      "name": "Re-heat power reduction active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 40,
      "name": "Re-heat anti-frost regulation active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 43,
      "name": "Cool output 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 44,
      "name": "Cool output 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 46,
      "name": "Extra regulation sequence 2 combi coil input",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 47,
      "name": "Extra regulation sequence 2 combi coil output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 48,
      "name": "Extra regulation sequence 2, output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 49,
      "name": "Extra regulation sequence 2, power reduction active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 50,
      "name": "Extra regulation sequence 2, anti-frost regulation active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 51,
      "name": "Pre-heat output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 52,
      "name": "Pre-heat power reduction active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 53,
      "name": "Pre-heat anti-frost regulation active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 56,
      "name": "Xzone heat output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 57,
      "name": "Xzone heat power reduction active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 58,
      "name": "Xzone heat anti-frost regulation active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 63,
      "name": "Xzone cool output 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 64,
      "name": "Xzone cool output 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 65,
      "name": "Xzone combi coil module A input",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 66,
      "name": "Xzone combi coil module A output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 67,
      "name": "Xzone combi coil module B input",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 68,
      "name": "Xzone combi coil module B output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 75,
      "name": "Exhaust heat pump output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 76,
      "name": "Exhaust heat heating power reduction active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 77,
      "name": "Exhaust heat anti-frost regulation active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 99,
      "name": "AYC heat pump output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 100,
      "name": "AYC heat pump input",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 104,
      "name": "AYC cool pump output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 105,
      "name": "AYC cool pump input",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 109,
      "name": "COOL DX compressor 1 output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 110,
      "name": "COOL DX compressor 1 input",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 115,
      "name": "COOL DX compressor 2 output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 116,
      "name": "COOL DX compressor 2 input",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 199,
      "name": "Wireless AP active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 200,
      "name": "External operation I/O-module 3, digital input 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 201,
      "name": "External operation I/O-module 3, digital input 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 202,
      "name": "External operation I/O-module 3, digital output 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 203,
      "name": "External operation I/O-module 3, digital output 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 204,
      "name": "External operation I/O-module 6, digital input 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 205,
      "name": "External operation I/O-module 6, digital input 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 206,
      "name": "External operation I/O-module 6, digital output 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 207,
      "name": "External operation I/O-module 6, digital output 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 208,
      "name": "External operation I/O-module A, digital input",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 209,
      "name": "External operation I/O-module B, digital input",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 210,
      "name": "External operation I/O-module C, digital input",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 319,
      "name": "SMART Link, WB operation",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 323,
      "name": "SMART Link, DX unit 1 operation",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 324,
      "name": "SMART Link, DX unit 1 cool mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 325,
      "name": "SMART Link, DX unit 1 defrost request",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 326,
      "name": "SMART Link, DX unit 1 defrost active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 334,
      "name": "SMART Link, DX unit 2 operation",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 335,
      "name": "SMART Link, DX unit 2 cool mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 336,
      "name": "SMART Link, DX unit 2 defrost request",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 337,
      "name": "SMART Link, DX unit 2 defrost active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 345,
      "name": "SMART Link, DX unit 3 operation",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 346,
      "name": "SMART Link, DX unit 3 cool mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 347,
      "name": "SMART Link, DX unit 3 defrost request",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 348,
      "name": "SMART Link, DX unit 3 defrost active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 356,
      "name": "SMART Link, DX unit 4 operation",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 357,
      "name": "SMART Link, DX unit 4 cool mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 358,
      "name": "SMART Link, DX unit 4 defrost request",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 359,
      "name": "SMART Link, DX unit 4 defrost active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 367,
      "name": "SMART Link, DX Defrost airflow increase status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 501,
      "name": "Alarm 1:1 External fire alarm no. 1 tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 502,
      "name": "Alarm 1:2 External fire alarm no. 2 tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 503,
      "name": "Alarm 1:3 Internal fire alarm tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 516,
      "name": "Alarm 2:1 External alarm no. 1 tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 517,
      "name": "Alarm 2:2 External alarm no. 2 tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 531,
      "name": "Alarm 3:1 Pre-heat I/O-module no. 9 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 532,
      "name": "Alarm 3:2 Pre-heat electrical heater overheat protection tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 533,
      "name": "Alarm 3:3 Pre-heat frost protection tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 534,
      "name": "Alarm 3:4 Pre-heat frost protection temperature sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 535,
      "name": "Alarm 3:5 Pre-heat temperature sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 536,
      "name": "Alarm 3:6 Pre-heat valve monitoring tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 537,
      "name": "Alarm 3:7 Pre-heat temperature below set point alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 538,
      "name": "Alarm 3:8 Pre-heat alarm input tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 546,
      "name": "Alarm 4:1 Extra reg. sequence 1 I/O-module no. E com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 547,
      "name": "Alarm 4:2 Extra reg. sequence 1 electrical heater overheat protection tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 548,
      "name": "Alarm 4:3 Extra reg. sequence 1 frost protection tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 549,
      "name": "Alarm 4:4 Extra reg. sequence 1 frost protection temperature sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 550,
      "name": "Alarm 4:5 Extra reg. sequence 1 valve monitoring tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 551,
      "name": "Alarm 4:6 Extra reg. sequence 1 alarm input tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 552,
      "name": "Alarm 4:7 Extra reg. sequence 1 temperature protection from com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 553,
      "name": "Alarm 4:8 Extra reg. sequence 1 combi coil temperature sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 554,
      "name": "Alarm 4:9 Extra reg. sequence 2 I/O-module no. F com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 555,
      "name": "Alarm 4:10 Extra reg. sequence 2 electrical heater overheat protection tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 556,
      "name": "Alarm 4:11 Extra reg. sequence 2 frost protection tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 557,
      "name": "Alarm 4:12 Extra reg. sequence 2 frost protection temperature sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 558,
      "name": "Alarm 4:13 Extra reg. sequence 2 valve monitoring tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 559,
      "name": "Alarm 4:14 Extra reg. sequence 2 alarm input tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 560,
      "name": "Alarm 4:15 Extra reg. sequence 2 combi coil temperature sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 561,
      "name": "Alarm 5:1 Re-heat electrical heater over heat protection tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 562,
      "name": "Alarm 5:2 Re-heat frost protection tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 563,
      "name": "Alarm 5:3 Re-heat frost protection temperature sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 564,
      "name": "Alarm 5:4 Re-heat valve monitoring tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 565,
      "name": "Alarm 5:5 Re-heat alarm input tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 576,
      "name": "Alarm 6:1 Xzone I/O-module no. A com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 577,
      "name": "Alarm 6:2 Xzone electrical heater overheat protection tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 578,
      "name": "Alarm 6:3 Xzone frost protection tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 579,
      "name": "Alarm 6:4 Xzone frost protection temperature sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 580,
      "name": "Alarm 6:5 Xzone supply air temperature sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 581,
      "name": "Alarm 6:6 Xzone heat valve monitoring tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 582,
      "name": "Alarm 6:7 Xzone supply air temperature below set point alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 583,
      "name": "Alarm 6:8 Xzone supply air temperature above set point alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 584,
      "name": "Alarm 6:9 Xzone heat alarm input tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 585,
      "name": "Alarm 6:10 Xzone combi coil module A temperature sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 586,
      "name": "Alarm 6:11 Xzone temperature protection I/O-module no. 9 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 591,
      "name": "Alarm 7:1 Xzone I/O-module no. B com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 592,
      "name": "Alarm 7:2 Xzone extract air temperature sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 593,
      "name": "Alarm 7:3 Xzone cool valve monitoring tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 594,
      "name": "Alarm 7:4 Xzone extract air temperature below set point alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 595,
      "name": "Alarm 7:5 Xzone cool alarm input 1 tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 596,
      "name": "Alarm 7:6 Xzone cool alarm input 2 tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 597,
      "name": "Alarm 7:7 Xzone combi coil module B temperature sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 610,
      "name": "Alarm 8:5 Cool valve monitoring tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 611,
      "name": "Alarm 8:6 Cool alarm input 1 tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 612,
      "name": "Alarm 8:7 Cool alarm input 2 tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 621,
      "name": "Alarm 9:1 Exhaust heat I/O-module no. 4 com error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 622,
      "name": "Alarm 9:2 Exhaust heat electrical heater overheat protection tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 623,
      "name": "Alarm 9:3 Exhaust heat frost protection tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 624,
      "name": "Alarm 9:4 Exhaust heat frost protection temperature sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 625,
      "name": "Alarm 9:5 Exhaust heat temperature sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 626,
      "name": "Alarm 9:6 Exhaust heat valve monitoring tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 627,
      "name": "Alarm 9:7 Exhaust heat temperature below set point alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 628,
      "name": "Alarm 9:8 Exhaust heat alarm input tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 636,
      "name": "Alarm 10:1 Supply air temperature sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 637,
      "name": "Alarm 10:2 Supply air temperature sensor for density compensation defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 638,
      "name": "Alarm 10:3 Extract air temperature sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 639,
      "name": "Alarm 10:4 Extract air temperature sensor for density compensation defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 640,
      "name": "Alarm 10:5 Extract air temperature sensor for heat exchanger defrosting def.",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 641,
      "name": "Alarm 10:6 Extract air temp. sensor for density compensation in SD AHU def.",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 642,
      "name": "Alarm 10:7 Extract air duct temperature sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 645,
      "name": "Alarm 10:10 Outdoor air temperature sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 651,
      "name": "Alarm 11:1 Room temperature sensor no. 1 defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 652,
      "name": "Alarm 11:2 Room temperature sensor no. 2 defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 653,
      "name": "Alarm 11:3 Room temperature sensor no. 3 defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 654,
      "name": "Alarm 11:4 Room temperature sensor no. 4 defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 655,
      "name": "Alarm 11:5 Xzone room temperature sensor no. 5 defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 656,
      "name": "Alarm 11:6 Xzone room temperature sensor no. 6 defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 657,
      "name": "Alarm 11:7 Xzone room temperature sensor no. 7 defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 658,
      "name": "Alarm 11:8 Xzone room temperature sensor no. 8 defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 659,
      "name": "Alarm 11:9 Outdoor temperature sensor no. A defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 660,
      "name": "Alarm 11:10 Outdoor temperature sensor no. B defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 661,
      "name": "Alarm 11:11 Outdoor temperature sensor no. C defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 662,
      "name": "Alarm 11:12 Outdoor temperature sensor no. D defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 663,
      "name": "Alarm 11:13 Room temperature from com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 664,
      "name": "Alarm 11:14 Xzone room temperature from com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 665,
      "name": "Alarm 11:15 Outdoor temperature from com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 666,
      "name": "Alarm 12:1 Supply air temperature below set point alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 667,
      "name": "Alarm 12:2 Supply air temperature above set point alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 671,
      "name": "Alarm 12:6 Extract air temperature below alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 676,
      "name": "Alarm 12:11 Temperature guard below alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 678,
      "name": "Alarm 12:13 Heat exchange efficiency below alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 681,
      "name": "Alarm 13:1 Humidification I/O-module no. 4 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 682,
      "name": "Alarm 13:2 Supply air humidity sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 683,
      "name": "Alarm 13:3 Extract air humidity sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 684,
      "name": "Alarm 13:4 Exhaust air humidity sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 685,
      "name": "Alarm 13:5 Outdoor air humidity sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 686,
      "name": "Alarm 13:6 Room humidity sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 689,
      "name": "Alarm 13:9 Humidifier alarm output tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 691,
      "name": "Alarm 13:11 VOC sensor com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 692,
      "name": "Alarm 13:12 VOC sensor internal com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 693,
      "name": "Alarm 13:13 VOC sensor internal error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 694,
      "name": "Alarm 13:14 VOC sensor level below/above set point alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 696,
      "name": "Alarm 14:1 Re-heat liquid flow measurement I/O-module no. 6 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 697,
      "name": "Alarm 14:2 Re-heat liquid flow measurement temp. sensor no. 1 defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 698,
      "name": "Alarm 14:3 Re-heat liquid flow measurement temp. sensor no. 2 defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 699,
      "name": "Alarm 14:4 Re-heat liquid flow measurement valve leakage",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 700,
      "name": "Alarm 14:5 Re-heat liquid flow measurement flow sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 703,
      "name": "Alarm 14:8 Cool liquid flow measurement I/O-module no. 7 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 704,
      "name": "Alarm 14:9 Cool liquid flow measurement temp. sensor no. 1 defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 705,
      "name": "Alarm 14:10 Cool liquid flow measurement temp. sensor no. 2 defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 706,
      "name": "Alarm 14:11 Cool liquid flow measurement valve leakage",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 707,
      "name": "Alarm 14:12 Cool liquid flow measurement flow sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 711,
      "name": "Alarm 15:1 Plate heat exchanger I/O-module no. 2 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 712,
      "name": "Alarm 15:2 Plate heat exchanger temperature sensor no. 1 defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 713,
      "name": "Alarm 15:3 Plate heat exchanger temperature sensor no. 2 defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 714,
      "name": "Alarm 15:4 Plate heat exchanger damper monitor tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 716,
      "name": "Alarm 15:6 Plate heat exchanger bypass damper 4A monitor tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 717,
      "name": "Alarm 15:7 Plate heat exchanger I/O-module no. 3 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 718,
      "name": "Alarm 15:8 Plate heat exchanger bypass damper monitor tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 719,
      "name": "Alarm 15:9 Plate heat exchanger damper no. 1 monitor tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 720,
      "name": "Alarm 15:10 Plate heat exchanger damper no. 2 monitor tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 721,
      "name": "Alarm 15:11 Plate heat exchanger I/O-module no. 3 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 722,
      "name": "Alarm 15:12 Plate heat exchanger bypass damper monitor tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 723,
      "name": "Alarm 15:13 Plate counter flow heat exchanger defrost pressure above alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 724,
      "name": "Alarm 15:14 Plate heat exchanger defrost pressure sensor no. C com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 725,
      "name": "Alarm 15:15 Plate heat exchanger defrost pressure above alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 726,
      "name": "Alarm 16:1 Coil heat exchanger I/O-module no. 1 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 727,
      "name": "Alarm 16:2 Coil heat exchanger temperature sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 728,
      "name": "Alarm 16:3 Coil heat exchanger valve monitor tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 729,
      "name": "Alarm 16:4 Coil heat exchanger pump monitor tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 730,
      "name": "Alarm 16:5 Coil heat exchanger I/O-module no. C communication error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 731,
      "name": "Alarm 16:6 Coil heat exchanger pressure sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 732,
      "name": "Alarm 16:7 Coil heat exchanger low pressure brine circuit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 733,
      "name": "Alarm 16:8 Coil heat exchanger pressure below alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 741,
      "name": "Alarm 17:1 Rotary heat exchanger motor controller com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 742,
      "name": "Alarm 17:2 Rotary heat exchanger defrost pressure sensor no. 7 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 743,
      "name": "Alarm 17:3 Rotary heat exchanger defrost pressure above alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 744,
      "name": "Alarm 17:4 Rotary heat exchanger speed monitor tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 745,
      "name": "Alarm 17:5 Rotary heat exchanger motor controller over current",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 746,
      "name": "Alarm 17:6 Rotary heat exchanger motor controller under voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 747,
      "name": "Alarm 17:7 Rotary heat exchanger motor controller over voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 748,
      "name": "Alarm 17:8 Rotary heat exchanger motor controller over temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 749,
      "name": "Alarm 17:9 Rotary heat exchanger motor controller start error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 750,
      "name": "Alarm 17:10 Rotary heat exchanger motor controller internal error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 751,
      "name": "Alarm 17:11 Rotary heat exchanger motor controller phase error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 752,
      "name": "Alarm 17:12 Rotary heat exchanger motor controller internal memory error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 753,
      "name": "Alarm 17:13 Rotary heat exchanger motor controller current reduction",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 754,
      "name": "Alarm 17:14 Rotary heat exchanger motor controller internal com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 755,
      "name": "Alarm 17:15 Rotary heat exchanger I/O-module com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 756,
      "name": "Alarm 18:1 AYC I/O-module no. 7 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 757,
      "name": "Alarm 18:2 AYC heat temperature sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 758,
      "name": "Alarm 18:3 AYC heat valve monitor tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 759,
      "name": "Alarm 18:4 AYC heat pump monitor tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 760,
      "name": "Alarm 18:5 AYC heat temperature below set point alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 761,
      "name": "Alarm 18:6 AYC heat temperature above set point alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 764,
      "name": "Alarm 18:9 AYC cool temperature sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 765,
      "name": "Alarm 18:10 AYC cool valve monitor tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 766,
      "name": "Alarm 18:11 AYC cool pump monitor tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 767,
      "name": "Alarm 18:12 AYC cool temperature below set point alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 768,
      "name": "Alarm 18:13 AYC cool temperature above set point alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 771,
      "name": "Alarm 19:1 Rotary heat exchanger AQC pressure sensor no. E com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 772,
      "name": "Alarm 19:2 Rotary heat exchanger AQC pressure below set point alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 773,
      "name": "Alarm 19:3 Rotary heat exchanger AQC damper monitoring tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 801,
      "name": "Alarm 21:1 COOL DX I/O-module no. 2 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 802,
      "name": "Alarm 21:2 COOL DX compressor no. 1 low pressure sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 803,
      "name": "Alarm 21:3 COOL DX compressor no. 1 low pressure below alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 804,
      "name": "Alarm 21:4 COOL DX compressor no. 1 high pressure sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 805,
      "name": "Alarm 21:5 COOL DX compressor no. 1 high pressure above alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 806,
      "name": "Alarm 21:6 COOL DX compressor no. 1 monitor tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 807,
      "name": "Alarm 21:7 COOL DX compressor no. 1 restart error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 808,
      "name": "Alarm 21:8 COOL DX compressor no. 2 low pressure sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 809,
      "name": "Alarm 21:9 COOL DX compressor no. 2 low pressure below alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 810,
      "name": "Alarm 21:10 COOL DX compressor no. 2 high pressure sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 811,
      "name": "Alarm 21:11 COOL DX compressor no. 2 high pressure above alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 812,
      "name": "Alarm 21:12 COOL DX compressor no. 2 monitor tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 813,
      "name": "Alarm 21:13 COOL DX compressor no. 2 restart error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 814,
      "name": "Alarm 21:14 COOL DX outdoor air temperature sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 815,
      "name": "Alarm 21:15 COOL DX phase sequence error or supply voltage missing",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 816,
      "name": "Alarm 22:1 Xzone heat liquid flow measurement I/O-module no. D com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 817,
      "name": "Alarm 22:2 Xzone heat liquid flow measurement temp. sensor no. 1 defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 818,
      "name": "Alarm 22:3 Xzone heat liquid flow measurement temp. sensor no. 2 defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 819,
      "name": "Alarm 22:4 Xzone heat liquid flow measurement valve leakage",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 820,
      "name": "Alarm 22:5 Xzone heat liquid flow measurement flow sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 823,
      "name": "Alarm 22:8 Xzone cool liquid flow measurement I/O-module no. E com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 824,
      "name": "Alarm 22:9 Xzone cool liquid flow measurement temp. sensor no. 1 defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 825,
      "name": "Alarm 22:10 Xzone cool liquid flow measurement temp. sensor no. 2 defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 826,
      "name": "Alarm 22:11 Xzone cool liquid flow measurement valve leakage",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 827,
      "name": "Alarm 22:12 Xzone cool liquid flow measurement flow sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 831,
      "name": "Alarm 23:1 SMART Link com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 832,
      "name": "Alarm 23:2 SMART Link alarm level 1 tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 833,
      "name": "Alarm 23:3 SMART Link alarm level 2 tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 834,
      "name": "Alarm 23:4 SMART Link alarm level 3 tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 840,
      "name": "Alarm 23:10 AQUA Link I/O-module no. 5 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 841,
      "name": "Alarm 23:11 AQUA Link pump monitor tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 846,
      "name": "Alarm 24:1 SMART Link no. 1 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 847,
      "name": "Alarm 24:2 SMART Link no. 1 alarm tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 849,
      "name": "Alarm 24:4 SMART Link no. 2 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 850,
      "name": "Alarm 24:5 SMART Link no. 2 alarm tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 852,
      "name": "Alarm 24:7 SMART Link no. 3 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 853,
      "name": "Alarm 24:8 SMART Link no. 3 alarm tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 855,
      "name": "Alarm 24:10 SMART Link no. 4 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 856,
      "name": "Alarm 24:11 SMART Link no. 4 alarm tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 858,
      "name": "Alarm 24:13 SMART Link supply air flow below alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 861,
      "name": "Alarm 25:1 SMART Link+ cooling circuit A com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 862,
      "name": "Alarm 25:2 SMART Link+ cooling circuit B com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 863,
      "name": "Alarm 25:3 SMART Link+ heating circuit A com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 864,
      "name": "Alarm 25:4 SMART Link+ heating circuit B com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 876,
      "name": "Alarm 26:1 Pre-filter supply air pressure sensor no.8 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 877,
      "name": "Alarm 26:2 Pre-filter supply air dirty",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 882,
      "name": "Alarm 26:7 Pre-filter extract air pressure sensor no.9 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 883,
      "name": "Alarm 26:8 Pre-filter extract air dirty",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 891,
      "name": "Alarm 27:1 AHU filter supply air pressure sensor no. 3/4 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 892,
      "name": "Alarm 27:2 AHU filter supply air dirty",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 897,
      "name": "Alarm 27:7 AHU filter extract air pressure sensor no. 3/4 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 898,
      "name": "Alarm 27:8 AHU filter extract air dirty",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 906,
      "name": "Alarm 28:1 End filter supply air pressure sensor no. A com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 907,
      "name": "Alarm 28:2 End filter supply air dirty",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 921,
      "name": "Alarm 29:1 Energy monitoring pulse counter com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 936,
      "name": "Alarm 30:1 Air flow measurement supply air pressure sensor no. 1/2 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 937,
      "name": "Alarm 30:2 Air flow measurement supply air flow below set point alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 938,
      "name": "Alarm 30:3 Air flow measurement supply air flow above set point alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 941,
      "name": "Alarm 30:6 Air flow measurement extract air pressure sensor no. 1/2 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 942,
      "name": "Alarm 30:7 Air flow measurement extract air flow below set point alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 943,
      "name": "Alarm 30:8 Air flow measurement extract air flow above set point alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 946,
      "name": "Alarm 30:11 Air flow meas. carry over control press. sensor no. B com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 951,
      "name": "Alarm 31:1 Pressure regulation supply air pressure sensor no. 5 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 952,
      "name": "Alarm 31:2 Pressure regulation supply air pressure below set point alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 953,
      "name": "Alarm 31:3 Pressure regulation supply air pressure above set point alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 956,
      "name": "Alarm 31:6 Pressure regulation extract air pressure sensor no. 6 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 957,
      "name": "Alarm 31:7 Pressure regulation extract air press. below set point alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 958,
      "name": "Alarm 31:8 Pressure regulation extract air press. above set point alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 966,
      "name": "Alarm 32:1 ReCO2 I/O-module no. 0 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 967,
      "name": "Alarm 32:2 ReCO2 pressure sensor no. 0 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 968,
      "name": "Alarm 32:3 ReCO2 recirculation damper monitoring tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 969,
      "name": "Alarm 32:4 ReCO2 outdoor air damper monitoring tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 981,
      "name": "Alarm 33:1 Service period above alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 995,
      "name": "Alarm 33:15 Lock function tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 996,
      "name": "Alarm 34:1 External control I/O-module no. 3 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 997,
      "name": "Alarm 34:2 External control I/O-module no. 6 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1011,
      "name": "Alarm 35:1 Booster diffusers I/O-module no. 8 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1026,
      "name": "Alarm 36:1 External BMS control I/O-module no. A communication error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1027,
      "name": "Alarm 36:2 External BMS control I/O-module no. A temp. sensor no. 1 defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1028,
      "name": "Alarm 36:3 External BMS control I/O-module no. A temp. sensor no. 2 defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1031,
      "name": "Alarm 36:6 External BMS control I/O-module no. B communication error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1032,
      "name": "Alarm 36:7 External BMS control I/O-module no. B temp. sensor no. 1 defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1033,
      "name": "Alarm 36:8 External BMS control I/O-module no. B temp. sensor no. 2 defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1036,
      "name": "Alarm 36:11 External BMS control I/O-module no. C communication error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1037,
      "name": "Alarm 36:12 External BMS control I/O-module no. C temp. sensor no. 1 defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1038,
      "name": "Alarm 36:13 External BMS control I/O-module no. C temp. sensor no. 2 defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1041,
      "name": "Alarm 37:1 Multilogic com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1056,
      "name": "Alarm 38:1 MIRU 1 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1057,
      "name": "Alarm 38:2 MIRU 1 motor controller alarm tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1058,
      "name": "Alarm 38:3 MIRU 1 motor controller com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1059,
      "name": "Alarm 38:4 MIRU 1 air flow pressure sensor no. 0 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1060,
      "name": "Alarm 38:5 MIRU 1 pressure regulation sensor no. 1 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1061,
      "name": "Alarm 38:6 MIRU 1 temperature sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1062,
      "name": "Alarm 38:7 MIRU 1 air flow/pressure set point deviation from alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1063,
      "name": "Alarm 38:8 MIRU 1 air flow below set point alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1064,
      "name": "Alarm 38:9 MIRU 1 air flow above set point alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1065,
      "name": "Alarm 38:10 MIRU 1 pressure below set point alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1066,
      "name": "Alarm 38:11 MIRU 1 pressure above set point alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1071,
      "name": "Alarm 39:1 MIRU 2 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1072,
      "name": "Alarm 39:2 MIRU 2 motor controller alarm tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1073,
      "name": "Alarm 39:3 MIRU 2 motor controller com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1074,
      "name": "Alarm 39:4 MIRU 2 air flow pressure sensor no. 0 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1075,
      "name": "Alarm 39:5 MIRU 2 pressure regulation sensor no. 1 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1076,
      "name": "Alarm 39:6 MIRU 2 temperature sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1077,
      "name": "Alarm 39:7 MIRU 2 air flow/pressure set point deviation from alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1078,
      "name": "Alarm 39:8 MIRU 2 air flow below set point alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1079,
      "name": "Alarm 39:9 MIRU 2 air flow above set point alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1080,
      "name": "Alarm 39:10 MIRU 2 pressure below set point alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1081,
      "name": "Alarm 39:11 MIRU 2 pressure above set point alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1086,
      "name": "Alarm 40:1 MIRU 3 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1087,
      "name": "Alarm 40:2 MIRU 3 motor controller alarm tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1088,
      "name": "Alarm 40:3 MIRU 3 motor controller com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1089,
      "name": "Alarm 40:4 MIRU 3 air flow pressure sensor no. 0 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1090,
      "name": "Alarm 40:5 MIRU 3 pressure regulation sensor no. 1 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1091,
      "name": "Alarm 40:6 MIRU 3 temperature sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1092,
      "name": "Alarm 40:7 MIRU 3 air flow/pressure set point deviation from alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1093,
      "name": "Alarm 40:8 MIRU 3 air flow below set point alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1094,
      "name": "Alarm 40:9 MIRU 3 air flow above set point alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1095,
      "name": "Alarm 40:10 MIRU 3 pressure below set point alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1096,
      "name": "Alarm 40:11 MIRU 3 pressure above set point alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1101,
      "name": "Alarm 41:1 MIRU 4 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1102,
      "name": "Alarm 41:2 MIRU 4 motor controller alarm tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1103,
      "name": "Alarm 41:3 MIRU 4 motor controller com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1104,
      "name": "Alarm 41:4 MIRU 4 air flow pressure sensor no. 0 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1105,
      "name": "Alarm 41:5 MIRU 4 pressure regulation sensor no. 1 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1106,
      "name": "Alarm 41:6 MIRU 4 temperature sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1107,
      "name": "Alarm 41:7 MIRU 4 air flow/pressure set point deviation from alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1116,
      "name": "Alarm 42:1 MIRU 5 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1117,
      "name": "Alarm 42:2 MIRU 5 motor controller alarm tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1118,
      "name": "Alarm 42:3 MIRU 5 motor controller com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1119,
      "name": "Alarm 42:4 MIRU 5 air flow pressure sensor no. 0 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1120,
      "name": "Alarm 42:5 MIRU 5 pressure regulation sensor no. 1 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1121,
      "name": "Alarm 42:6 MIRU 5 temperature sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1122,
      "name": "Alarm 42:7 MIRU 5 air flow/pressure set point deviation from alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1131,
      "name": "Alarm 43:1 MIRU 6 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1132,
      "name": "Alarm 43:2 MIRU 6 motor controller alarm tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1133,
      "name": "Alarm 43:3 MIRU 6 motor controller com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1134,
      "name": "Alarm 43:4 MIRU 6 air flow pressure sensor no. 0 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1135,
      "name": "Alarm 43:5 MIRU 6 pressure regulation sensor no. 1 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1136,
      "name": "Alarm 43:6 MIRU 6 temperature sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1137,
      "name": "Alarm 43:7 MIRU 6 air flow/pressure set point deviation from alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1146,
      "name": "Alarm 44:1 MIRU 7 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1147,
      "name": "Alarm 44:2 MIRU 7 motor controller alarm tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1148,
      "name": "Alarm 44:3 MIRU 7 motor controller com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1149,
      "name": "Alarm 44:4 MIRU 7 air flow pressure sensor no. 0 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1150,
      "name": "Alarm 44:5 MIRU 7 pressure regulation sensor no. 1 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1151,
      "name": "Alarm 44:6 MIRU 7 temperature sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1152,
      "name": "Alarm 44:7 MIRU 7 air flow/pressure set point deviation from alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1161,
      "name": "Alarm 45:1 MIRU 8 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1162,
      "name": "Alarm 45:2 MIRU 8 motor controller alarm tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1163,
      "name": "Alarm 45:3 MIRU 8 motor controller com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1164,
      "name": "Alarm 45:4 MIRU 8 air flow pressure sensor no. 0 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1165,
      "name": "Alarm 45:5 MIRU 8 pressure regulation sensor no. 1 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1166,
      "name": "Alarm 45:6 MIRU 8 temperature sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1167,
      "name": "Alarm 45:7 MIRU 8 air flow/pressure set point deviation from alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1176,
      "name": "Alarm 46:1 MIRU 9 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1177,
      "name": "Alarm 46:2 MIRU 9 motor controller alarm tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1178,
      "name": "Alarm 46:3 MIRU 9 motor controller com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1179,
      "name": "Alarm 46:4 MIRU 9 air flow pressure sensor no. 0 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1180,
      "name": "Alarm 46:5 MIRU 9 pressure regulation sensor no. 1 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1181,
      "name": "Alarm 46:6 MIRU 9 temperature sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1182,
      "name": "Alarm 46:7 MIRU 9 air flow/pressure set point deviation from alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1191,
      "name": "Alarm 47:1 MIRU 10 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1192,
      "name": "Alarm 47:2 MIRU 10 motor controller alarm tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1193,
      "name": "Alarm 47:3 MIRU 10 motor controller com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1194,
      "name": "Alarm 47:4 MIRU 10 air flow pressure sensor no. 0 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1195,
      "name": "Alarm 47:5 MIRU 10 pressure regulation sensor no. 1 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1196,
      "name": "Alarm 47:6 MIRU 10 temperature sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1197,
      "name": "Alarm 47:7 MIRU 10 air flow/pressure set point deviation from alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1221,
      "name": "Alarm 49:1 Supply air fan no. 1A com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1222,
      "name": "Alarm 49:2 Supply air fan no. 1A motor controller over current",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1223,
      "name": "Alarm 49:3 Supply air fan no. 1A motor controller under voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1224,
      "name": "Alarm 49:4 Supply air fan no. 1A motor controller over voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1225,
      "name": "Alarm 49:5 Supply air fan no. 1A motor controller over temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1226,
      "name": "Alarm 49:6 Supply air fan no. 1A motor controller start error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1227,
      "name": "Alarm 49:7 Supply air fan no. 1A motor controller ripple error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1228,
      "name": "Alarm 49:8 Supply air fan no. 1A motor controller phase error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1229,
      "name": "Alarm 49:9 Supply air fan no. 1A motor controller internal memory error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1230,
      "name": "Alarm 49:10 Supply air fan no. 1A motor controller current reduction",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1231,
      "name": "Alarm 49:11 Supply air fan no. 1A motor controller internal com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1236,
      "name": "Alarm 50:1 Supply air fan no. 2A com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1237,
      "name": "Alarm 50:2 Supply air fan no. 2A motor controller over current",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1238,
      "name": "Alarm 50:3 Supply air fan no. 2A motor controller under voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1239,
      "name": "Alarm 50:4 Supply air fan no. 2A motor controller over voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1240,
      "name": "Alarm 50:5 Supply air fan no. 2A motor controller over temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1241,
      "name": "Alarm 50:6 Supply air fan no. 2A motor controller start error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1242,
      "name": "Alarm 50:7 Supply air fan no. 2A motor controller ripple error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1243,
      "name": "Alarm 50:8 Supply air fan no. 2A motor controller phase error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1244,
      "name": "Alarm 50:9 Supply air fan no. 2A motor controller internal memory error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1245,
      "name": "Alarm 50:10 Supply air fan no. 2A motor controller current reduction",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1246,
      "name": "Alarm 50:11 Supply air fan no. 2A motor controller internal com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1251,
      "name": "Alarm 51:1 Supply air fan no. 3A com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1252,
      "name": "Alarm 51:2 Supply air fan no. 3A motor controller over current",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1253,
      "name": "Alarm 51:3 Supply air fan no. 3A motor controller under voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1254,
      "name": "Alarm 51:4 Supply air fan no. 3A motor controller over voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1255,
      "name": "Alarm 51:5 Supply air fan no. 3A motor controller over temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1256,
      "name": "Alarm 51:6 Supply air fan no. 3A motor controller start error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1257,
      "name": "Alarm 51:7 Supply air fan no. 3A motor controller ripple error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1258,
      "name": "Alarm 51:8 Supply air fan no. 3A motor controller phase error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1259,
      "name": "Alarm 51:9 Supply air fan no. 3A motor controller internal memory error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1260,
      "name": "Alarm 51:10 Supply air fan no. 3A motor controller current reduction",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1261,
      "name": "Alarm 51:11 Supply air fan no. 3A motor controller internal com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1266,
      "name": "Alarm 52:1 Supply air fan no. 1B com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1267,
      "name": "Alarm 52:2 Supply air fan no. 1B motor controller over current",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1268,
      "name": "Alarm 52:3 Supply air fan no. 1B motor controller under voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1269,
      "name": "Alarm 52:4 Supply air fan no. 1B motor controller over voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1270,
      "name": "Alarm 52:5 Supply air fan no. 1B motor controller over temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1271,
      "name": "Alarm 52:6 Supply air fan no. 1B motor controller start error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1272,
      "name": "Alarm 52:7 Supply air fan no. 1B motor controller ripple error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1273,
      "name": "Alarm 52:8 Supply air fan no. 1B motor controller phase error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1274,
      "name": "Alarm 52:9 Supply air fan no. 1B motor controller internal memory error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1275,
      "name": "Alarm 52:10 Supply air fan no. 1B motor controller current reduction",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1281,
      "name": "Alarm 53:1 Supply air fan no. 2B com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1282,
      "name": "Alarm 53:2 Supply air fan no. 2B motor controller over current",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1283,
      "name": "Alarm 53:3 Supply air fan no. 2B motor controller under voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1284,
      "name": "Alarm 53:4 Supply air fan no. 2B motor controller over voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1285,
      "name": "Alarm 53:5 Supply air fan no. 2B motor controller over temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1286,
      "name": "Alarm 53:6 Supply air fan no. 2B motor controller start error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1287,
      "name": "Alarm 53:7 Supply air fan no. 2B motor controller ripple error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1288,
      "name": "Alarm 53:8 Supply air fan no. 2B motor controller phase error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1289,
      "name": "Alarm 53:9 Supply air fan no. 2B motor controller internal memory error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1290,
      "name": "Alarm 53:10 Supply air fan no. 2B motor controller current reduction",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1296,
      "name": "Alarm 54:1 Supply air fan no. 3B com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1297,
      "name": "Alarm 54:2 Supply air fan no. 3B motor controller over current",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1298,
      "name": "Alarm 54:3 Supply air fan no. 3B motor controller under voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1299,
      "name": "Alarm 54:4 Supply air fan no. 3B motor controller over voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1300,
      "name": "Alarm 54:5 Supply air fan no. 3B motor controller over temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1301,
      "name": "Alarm 54:6 Supply air fan no. 3B motor controller start error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1302,
      "name": "Alarm 54:7 Supply air fan no. 3B motor controller ripple error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1303,
      "name": "Alarm 54:8 Supply air fan no. 3B motor controller phase error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1304,
      "name": "Alarm 54:9 Supply air fan no. 3B motor controller internal memory error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1305,
      "name": "Alarm 54:10 Supply air fan no. 3B motor controller current reduction",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1311,
      "name": "Alarm 55:1 Extract air fan no. 1A com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1312,
      "name": "Alarm 55:2 Extract air fan no. 1A motor controller over current",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1313,
      "name": "Alarm 55:3 Extract air fan no. 1A motor controller under voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1314,
      "name": "Alarm 55:4 Extract air fan no. 1A motor controller over voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1315,
      "name": "Alarm 55:5 Extract air fan no. 1A motor controller over temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1316,
      "name": "Alarm 55:6 Extract air fan no. 1A motor controller start error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1317,
      "name": "Alarm 55:7 Extract air fan no. 1A motor controller ripple error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1318,
      "name": "Alarm 55:8 Extract air fan no. 1A motor controller phase error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1319,
      "name": "Alarm 55:9 Extract air fan no. 1A motor controller internal memory error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1320,
      "name": "Alarm 55:10 Extract air fan no. 1A motor controller current reduction",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1321,
      "name": "Alarm 55:11 Extract air fan no. 1A motor controller internal com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1326,
      "name": "Alarm 56:1 Extract air fan no. 2A com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1327,
      "name": "Alarm 56:2 Extract air fan no. 2A motor controller over current",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1328,
      "name": "Alarm 56:3 Extract air fan no. 2A motor controller under voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1329,
      "name": "Alarm 56:4 Extract air fan no. 2A motor controller over voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1330,
      "name": "Alarm 56:5 Extract air fan no. 2A motor controller over temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1331,
      "name": "Alarm 56:6 Extract air fan no. 2A motor controller start error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1332,
      "name": "Alarm 56:7 Extract air fan no. 2A motor controller ripple error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1333,
      "name": "Alarm 56:8 Extract air fan no. 2A motor controller phase error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1334,
      "name": "Alarm 56:9 Extract air fan no. 2A motor controller internal memory error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1335,
      "name": "Alarm 56:10 Extract air fan no. 2A motor controller current reduction",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1336,
      "name": "Alarm 56:11 Extract air fan no. 2A motor controller internal com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1341,
      "name": "Alarm 57:1 Extract air fan no. 3A com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1342,
      "name": "Alarm 57:2 Extract air fan no. 3A motor controller over current",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1343,
      "name": "Alarm 57:3 Extract air fan no. 3A motor controller under voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1344,
      "name": "Alarm 57:4 Extract air fan no. 3A motor controller over voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1345,
      "name": "Alarm 57:5 Extract air fan no. 3A motor controller over temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1346,
      "name": "Alarm 57:6 Extract air fan no. 3A motor controller start error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1347,
      "name": "Alarm 57:7 Extract air fan no. 3A motor controller ripple error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1348,
      "name": "Alarm 57:8 Extract air fan no. 3A motor controller phase error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1349,
      "name": "Alarm 57:9 Extract air fan no. 3A motor controller internal memory error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1350,
      "name": "Alarm 57:10 Extract air fan no. 3A motor controller current reduction",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1351,
      "name": "Alarm 57:11 Extract air fan no. 3A motor controller internal com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1356,
      "name": "Alarm 58:1 Extract air fan no. 1B com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1357,
      "name": "Alarm 58:2 Extract air fan no. 1B motor controller over current",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1358,
      "name": "Alarm 58:3 Extract air fan no. 1B motor controller under voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1359,
      "name": "Alarm 58:4 Extract air fan no. 1B motor controller over voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1360,
      "name": "Alarm 58:5 Extract air fan no. 1B motor controller over temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1361,
      "name": "Alarm 58:6 Extract air fan no. 1B motor controller start error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1362,
      "name": "Alarm 58:7 Extract air fan no. 1B motor controller ripple error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1363,
      "name": "Alarm 58:8 Extract air fan no. 1B motor controller phase error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1364,
      "name": "Alarm 58:9 Extract air fan no. 1B motor controller internal memory error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1365,
      "name": "Alarm 58:10 Extract air fan no. 1B motor controller current reduction",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1371,
      "name": "Alarm 59:1 Extract air fan no. 2B com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1372,
      "name": "Alarm 59:2 Extract air fan no. 2B motor controller over current",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1373,
      "name": "Alarm 59:3 Extract air fan no. 2B motor controller under voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1374,
      "name": "Alarm 59:4 Extract air fan no. 2B motor controller over voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1375,
      "name": "Alarm 59:5 Extract air fan no. 2B motor controller over temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1376,
      "name": "Alarm 59:6 Extract air fan no. 2B motor controller start error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1377,
      "name": "Alarm 59:7 Extract air fan no. 2B motor controller ripple error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1378,
      "name": "Alarm 59:8 Extract air fan no. 2B motor controller phase error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1379,
      "name": "Alarm 59:9 Extract air fan no. 2B motor controller internal memory error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1380,
      "name": "Alarm 59:10 Extract air fan no. 2B motor controller current reduction",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1386,
      "name": "Alarm 60:1 Extract air fan no. 3B com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1387,
      "name": "Alarm 60:2 Extract air fan no. 3B motor controller over current",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1388,
      "name": "Alarm 60:3 Extract air fan no. 3B motor controller under voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1389,
      "name": "Alarm 60:4 Extract air fan no. 3B motor controller over voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1390,
      "name": "Alarm 60:5 Extract air fan no. 3B motor controller over temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1391,
      "name": "Alarm 60:6 Extract air fan no. 3B motor controller start error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1392,
      "name": "Alarm 60:7 Extract air fan no. 3B motor controller ripple error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1393,
      "name": "Alarm 60:8 Extract air fan no. 3B motor controller phase error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1394,
      "name": "Alarm 60:9 Extract air fan no. 3B motor controller internal memory error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1395,
      "name": "Alarm 60:10 Extract air fan no. 3B motor controller current reduction",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1401,
      "name": "Alarm 61:1 Supply air fan no. 1A I/O-module com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1406,
      "name": "Alarm 61:6 Supply air fan no. 2A I/O-module com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1411,
      "name": "Alarm 61:11 Supply air fan no. 3A I/O-module com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1416,
      "name": "Alarm 62:1 Extract air fan no. 1A I/O-module com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1421,
      "name": "Alarm 62:6 Extract air fan no. 2A I/O-module com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1426,
      "name": "Alarm 62:11 Extract air fan no. 3A I/O-module com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1431,
      "name": "Alarm 63:1 MIRU 1 I/O-module com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1436,
      "name": "Alarm 63:6 MIRU 2 I/O-module com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1441,
      "name": "Alarm 63:11 MIRU 3 I/O-module com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1446,
      "name": "Alarm 64:1 Supply air fan no. 1A common A-alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1448,
      "name": "Alarm 64:3 Supply air fan no. 1A common B-alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1450,
      "name": "Alarm 64:5 Supply air fan no. 1A common warning",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1451,
      "name": "Alarm 64:6 Supply air fan no. 2A common A-alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1453,
      "name": "Alarm 64:8 Supply air fan no. 2A common B-alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1455,
      "name": "Alarm 64:10 Supply air fan no. 2A common warning",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1456,
      "name": "Alarm 64:11 Supply air fan no. 3A common A-alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1458,
      "name": "Alarm 64:13 Supply air fan no. 3A common B-alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1460,
      "name": "Alarm 64:15 Supply air fan no. 3A common warning",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1461,
      "name": "Alarm 65:1 Extract air fan no. 1A common A-alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1463,
      "name": "Alarm 65:3 Extract air fan no. 1A common B-alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1465,
      "name": "Alarm 65:5 Extract air fan no. 1A common warning",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1466,
      "name": "Alarm 65:6 Extract air fan no. 2A common A-alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1468,
      "name": "Alarm 65:8 Extract air fan no. 2A common B-alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1470,
      "name": "Alarm 65:10 Extract air fan no. 2A common warning",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1471,
      "name": "Alarm 65:11 Extract air fan no. 3A common A-alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1473,
      "name": "Alarm 65:13 Extract air fan no. 3A common B-alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1475,
      "name": "Alarm 65:15 Extract air fan no. 3A common warning",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1536,
      "name": "Alarm 70:1 H/C controls com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1537,
      "name": "Alarm 70:2 H/C controls internal memory error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1538,
      "name": "Alarm 70:3 H/C controls clock circuit defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1540,
      "name": "Alarm 70:5 H/C defrost pressure sensor no. D com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1541,
      "name": "Alarm 70:6 H/C defrost I/O-module no. 5 com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1542,
      "name": "Alarm 70:7 H/C defrost recirculation damper monitoring tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1543,
      "name": "Alarm 70:8 H/C defrost electrical heater overheat protection tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1544,
      "name": "Alarm 70:9 H/C defrost time above alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1546,
      "name": "Alarm 70:11 H/C defrost interval above alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1547,
      "name": "Alarm 70:12 H/C wrong phase sequence",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1551,
      "name": "Alarm 71:1 H/C compressor motor control com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1552,
      "name": "Alarm 71:2 H/C compressor motor control start error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1553,
      "name": "Alarm 71:3 H/C compressor motor controller over or under voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1554,
      "name": "Alarm 71:4 H/C compressor out of operation range",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1559,
      "name": "Alarm 71:9 H/C expansion valve controller com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1566,
      "name": "Alarm 72:1 H/C high pressure switch tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1567,
      "name": "Alarm 72:2 H/C high pressure above alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1568,
      "name": "Alarm 72:3 H/C thermal switch compressor no. 1 tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1569,
      "name": "Alarm 72:4 H/C discharge temperature above alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1570,
      "name": "Alarm 72:5 H/C discharge temperature sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1571,
      "name": "Alarm 72:6 H/C high pressure sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1572,
      "name": "Alarm 72:7 H/C low pressure sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1573,
      "name": "Alarm 72:8 H/C suction temperature sensor defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1574,
      "name": "Alarm 72:9 H/C pressure difference below alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1575,
      "name": "Alarm 72:10 H/C maintenance and compressor",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1576,
      "name": "Alarm 72:11 H/C superheat temperature below alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1577,
      "name": "Alarm 72:12 H/C unloading of low pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1578,
      "name": "Alarm 72:13 H/C unloading of high pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1579,
      "name": "Alarm 72:14 H/C low pressure below alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1580,
      "name": "Alarm 72:15 H/C thermal switch compressor no. 2 tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1642,
      "name": "Alarm 77:2 MIRU 1 motor controller over current",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1643,
      "name": "Alarm 77:3 MIRU 1 motor controller under voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1644,
      "name": "Alarm 77:4 MIRU 1 motor controller over voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1645,
      "name": "Alarm 77:5 MIRU 1 motor controller over temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1646,
      "name": "Alarm 77:6 MIRU 1 motor controller start error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1647,
      "name": "Alarm 77:7 MIRU 1 motor controller ripple error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1648,
      "name": "Alarm 77:8 MIRU 1 motor controller phase error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1649,
      "name": "Alarm 77:9 MIRU 1 motor controller internal memory error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1650,
      "name": "Alarm 77:10 MIRU 1 motor controller current reduction",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1651,
      "name": "Alarm 77:11 MIRU 1 motor controller internal com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1657,
      "name": "Alarm 78:2 MIRU 2 motor controller over current",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1658,
      "name": "Alarm 78:3 MIRU 2 motor controller under voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1659,
      "name": "Alarm 78:4 MIRU 2 motor controller over voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1660,
      "name": "Alarm 78:5 MIRU 2 motor controller over temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1661,
      "name": "Alarm 78:6 MIRU 2 motor controller start error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1662,
      "name": "Alarm 78:7 MIRU 2 motor controller ripple error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1663,
      "name": "Alarm 78:8 MIRU 2 motor controller phase error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1664,
      "name": "Alarm 78:9 MIRU 2 motor controller internal memory error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1665,
      "name": "Alarm 78:10 MIRU 2 motor controller current reduction",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1666,
      "name": "Alarm 78:11 MIRU 2 motor controller internal com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1672,
      "name": "Alarm 79:2 MIRU 3 motor controller over current",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1673,
      "name": "Alarm 79:3 MIRU 3 motor controller under voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1674,
      "name": "Alarm 79:4 MIRU 3 motor controller over voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1675,
      "name": "Alarm 79:5 MIRU 3 motor controller over temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1676,
      "name": "Alarm 79:6 MIRU 3 motor controller start error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1677,
      "name": "Alarm 79:7 MIRU 3 motor controller ripple error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1678,
      "name": "Alarm 79:8 MIRU 3 motor controller phase error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1679,
      "name": "Alarm 79:9 MIRU 3 motor controller internal memory error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1680,
      "name": "Alarm 79:10 MIRU 3 motor controller current reduction",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1681,
      "name": "Alarm 79:11 MIRU 3 motor controller internal com. error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1702,
      "name": "Alarm 81:2 SMART Link no. 1 supply air flow below defrost alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1703,
      "name": "Alarm 81:3 SMART Link no. 1 High pressure switch tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1704,
      "name": "Alarm 81:4 SMART Link no. 1 High pressure above alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1705,
      "name": "Alarm 81:5 SMART Link no. 1 Low pressure below alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1706,
      "name": "Alarm 81:6 SMART Link no. 1 Evaporation temperature below alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1707,
      "name": "Alarm 81:7 SMART Link no. 1 Inverter group alarm (Power+)",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1708,
      "name": "Alarm 81:8 SMART Link no. 1 Envelope alarm.",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1709,
      "name": "Alarm 81:9 SMART Link no. 1 Starting up of faulty compressor",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1710,
      "name": "Alarm 81:10 SMART Link no. 1 Discharge temperature above alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1711,
      "name": "Alarm 81:11 SMART Link no. 1 Pressure difference below alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1717,
      "name": "Alarm 82:2 SMART Link no. 2 supply air flow below defrost alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1718,
      "name": "Alarm 82:3 SMART Link no. 2 High pressure switch tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1719,
      "name": "Alarm 82:4 SMART Link no. 2 High pressure above alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1720,
      "name": "Alarm 82:5 SMART Link no. 2 Low pressure below alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1721,
      "name": "Alarm 82:6 SMART Link no. 2 Evaporation temperature below alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1722,
      "name": "Alarm 82:7 SMART Link no. 2 Inverter group alarm (Power+)",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1723,
      "name": "Alarm 82:8 SMART Link no. 2 Envelope alarm.",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1724,
      "name": "Alarm 82:9 SMART Link no. 2 Starting up of faulty compressor",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1725,
      "name": "Alarm 82:10 SMART Link no. 2 Discharge temperature above alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1726,
      "name": "Alarm 82:11 SMART Link no. 2 Pressure difference below alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1732,
      "name": "Alarm 83:2 SMART Link no. 3 supply air flow below defrost alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1733,
      "name": "Alarm 83:3 SMART Link no. 3 High pressure switch tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1734,
      "name": "Alarm 83:4 SMART Link no. 3 High pressure above alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1735,
      "name": "Alarm 83:5 SMART Link no. 3 Low pressure below alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1736,
      "name": "Alarm 83:6 SMART Link no. 3 Evaporation temperature below alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1737,
      "name": "Alarm 83:7 SMART Link no. 3 Inverter group alarm (Power+)",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1738,
      "name": "Alarm 83:8 SMART Link no. 3 Envelope alarm.",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1739,
      "name": "Alarm 83:9 SMART Link no. 3 Starting up of faulty compressor",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1740,
      "name": "Alarm 83:10 SMART Link no. 3 Discharge temperature above alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1741,
      "name": "Alarm 83:11 SMART Link no. 3 Pressure difference below alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1747,
      "name": "Alarm 84:2 SMART Link no. 4 supply air flow below defrost alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1748,
      "name": "Alarm 84:3 SMART Link no. 4 High pressure switch tripped",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1749,
      "name": "Alarm 84:4 SMART Link no. 4 High pressure above alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1750,
      "name": "Alarm 84:5 SMART Link no. 4 Low pressure below alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1751,
      "name": "Alarm 84:6 SMART Link no. 4 Evaporation temperature below alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1752,
      "name": "Alarm 84:7 SMART Link no. 4 Inverter group alarm (Power+)",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1753,
      "name": "Alarm 84:8 SMART Link no. 4 Envelope alarm.",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1754,
      "name": "Alarm 84:9 SMART Link no. 4 Starting up of faulty compressor",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1755,
      "name": "Alarm 84:10 SMART Link no. 4 Discharge temperature above alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1756,
      "name": "Alarm 84:11 SMART Link no. 4 Pressure difference below alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1911,
      "name": "Info 95:1 Supply air pre filter calibration performed at low air flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1912,
      "name": "Info 95:2 Extract air pre filter calibration performed at low air flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1913,
      "name": "Info 95:3 Supply air AHU filter calibration performed at low air flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1914,
      "name": "Info 95:4 Extract air AHU filter calibration performed at low air flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1915,
      "name": "Info 95:5 End filter calibration performed at low air flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1924,
      "name": "Info 95:14 Reduced humidity recovery time above alarm limit",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1925,
      "name": "Info 95:15 Supply air humidity level above outdoor air level",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1926,
      "name": "Info 96:1 H/C defrost calibration not performed",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1927,
      "name": "Info 96:2 H/C defrost calibration not approved",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1928,
      "name": "Info 96:3 H/C minimum SA flow limit below factory setting",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1929,
      "name": "Info 96:4 H/C minimum EA flow limit below factory setting",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1930,
      "name": "Info 96:5 H/C OA temp limit for heating below factory setting",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1941,
      "name": "Info 97:1 Cloud connection offline",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1942,
      "name": "Info 97:2 Cloud certificate missing/expired",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1952,
      "name": "Info 97:12 Plate heat exchanger bypass optimization not performed",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1953,
      "name": "Info 97:13 Plate heat exchanger bypass optimization not approved",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1954,
      "name": "Info 97:14 Plate heat exchanger defrost calibration not performed",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1955,
      "name": "Info 97:15 Plate heat exchanger defrost calibration not approved",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1956,
      "name": "Info 98:1 Supply air pre-filter calibration not performed",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1957,
      "name": "Info 98:2 Supply air pre-filter calibration not approved",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1958,
      "name": "Info 98:3 Extract air pre-filter calibration not performed",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1959,
      "name": "Info 98:4 Extract air pre-filter calibration not approved",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1960,
      "name": "Info 98:5 Supply air air handling unit filter calibration not performed",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1961,
      "name": "Info 98:6 Supply air air handling unit filter calibration not approved",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1962,
      "name": "Info 98:7 Extract air air handling unit filter calibration not performed",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1963,
      "name": "Info 98:8 Extract air air handling unit filter calibration not approved",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1964,
      "name": "Info 98:9 Supply air end filter calibration not performed",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1965,
      "name": "Info 98:10 Supply air end filter calibration not approved",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1966,
      "name": "Info 98:11 Rotary heat exchanger defrost calibration not performed",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1967,
      "name": "Info 98:12 Rotary heat exchanger defrost calibration not approved",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1968,
      "name": "Info 98:13 ReCO2 calibration not performed",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1969,
      "name": "Info 98:14 ReCO2 calibration not approved",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1970,
      "name": "Info 98:15 ReCO2 incorrect setting",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1971,
      "name": "Info 99:1 E-mail error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1975,
      "name": "Info 99:5 FTP error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1976,
      "name": "Info 99:6 Schedule invalid data auto corrected",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1977,
      "name": "Info 99:7 SD card memory soon full. Oldest log data will soon be deleted",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1978,
      "name": "Info 99:8 SD card memory full. Oldest log data deleted",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1979,
      "name": "Info 99:9 IQlogic CPU2 reboot caused by corrupt SD card remove and replace",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1981,
      "name": "Info 99:11 No external outdoor air temp. sensor connected for heat retention",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1982,
      "name": "Info 99:12 No extract air/room temperature sensor connected",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1984,
      "name": "Info 99:14 Internal serial memory error CPU 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1985,
      "name": "Info 99:15 Clock circuit defective",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2001,
      "name": "Active alarm group 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2002,
      "name": "Active alarm group 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2003,
      "name": "Active alarm group 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2004,
      "name": "Active alarm group 4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2005,
      "name": "Active alarm group 5",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2006,
      "name": "Active alarm group 6",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2007,
      "name": "Active alarm group 7",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2008,
      "name": "Active alarm group 8",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2009,
      "name": "Active alarm group 9",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2010,
      "name": "Active alarm group 10",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2011,
      "name": "Active alarm group 11",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2012,
      "name": "Active alarm group 12",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2013,
      "name": "Active alarm group 13",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2014,
      "name": "Active alarm group 14",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2015,
      "name": "Active alarm group 15",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2016,
      "name": "Active alarm group 16",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2017,
      "name": "Active alarm group 17",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2018,
      "name": "Active alarm group 18",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2019,
      "name": "Active alarm group 19",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2020,
      "name": "Active alarm group 20",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2021,
      "name": "Active alarm group 21",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2022,
      "name": "Active alarm group 22",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2023,
      "name": "Active alarm group 23",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2024,
      "name": "Active alarm group 24",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2025,
      "name": "Active alarm group 25",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2026,
      "name": "Active alarm group 26",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2027,
      "name": "Active alarm group 27",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2028,
      "name": "Active alarm group 28",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2029,
      "name": "Active alarm group 29",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2030,
      "name": "Active alarm group 30",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2031,
      "name": "Active alarm group 31",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2032,
      "name": "Active alarm group 32",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2033,
      "name": "Active alarm group 33",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2034,
      "name": "Active alarm group 34",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2035,
      "name": "Active alarm group 35",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2036,
      "name": "Active alarm group 36",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2037,
      "name": "Active alarm group 37",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2038,
      "name": "Active alarm group 38",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2039,
      "name": "Active alarm group 39",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2040,
      "name": "Active alarm group 40",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2041,
      "name": "Active alarm group 41",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2042,
      "name": "Active alarm group 42",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2043,
      "name": "Active alarm group 43",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2044,
      "name": "Active alarm group 44",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2045,
      "name": "Active alarm group 45",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2046,
      "name": "Active alarm group 46",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2047,
      "name": "Active alarm group 47",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2048,
      "name": "Active alarm group 48",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2049,
      "name": "Active alarm group 49",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2050,
      "name": "Active alarm group 50",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2051,
      "name": "Active alarm group 51",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2052,
      "name": "Active alarm group 52",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2053,
      "name": "Active alarm group 53",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2054,
      "name": "Active alarm group 54",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2055,
      "name": "Active alarm group 55",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2056,
      "name": "Active alarm group 56",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2057,
      "name": "Active alarm group 57",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2058,
      "name": "Active alarm group 58",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2059,
      "name": "Active alarm group 59",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2060,
      "name": "Active alarm group 60",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2061,
      "name": "Active alarm group 61",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2062,
      "name": "Active alarm group 62",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2063,
      "name": "Active alarm group 63",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2064,
      "name": "Active alarm group 64",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2065,
      "name": "Active alarm group 65",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2066,
      "name": "Active alarm group 66",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2067,
      "name": "Active alarm group 67",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2068,
      "name": "Active alarm group 68",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2069,
      "name": "Active alarm group 69",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2070,
      "name": "Active alarm group 70",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2071,
      "name": "Active alarm group 71",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2072,
      "name": "Active alarm group 72",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2073,
      "name": "Active alarm group 73",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2074,
      "name": "Active alarm group 74",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2075,
      "name": "Active alarm group 75",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2076,
      "name": "Active alarm group 76",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2077,
      "name": "Active alarm group 77",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2078,
      "name": "Active alarm group 78",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2079,
      "name": "Active alarm group 79",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2080,
      "name": "Active alarm group 80",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2081,
      "name": "Active alarm group 81",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2082,
      "name": "Active alarm group 82",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2083,
      "name": "Active alarm group 83",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2084,
      "name": "Active alarm group 84",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2085,
      "name": "Active alarm group 85",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2086,
      "name": "Active alarm group 86",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2087,
      "name": "Active alarm group 87",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2088,
      "name": "Active alarm group 88",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2089,
      "name": "Active alarm group 89",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2090,
      "name": "Active alarm group 90",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2091,
      "name": "Active alarm group 91",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2092,
      "name": "Active alarm group 92",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2093,
      "name": "Active alarm group 93",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2094,
      "name": "Active alarm group 94",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2095,
      "name": "Active alarm group 95",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2096,
      "name": "Active alarm group 96",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2097,
      "name": "Active alarm group 97",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2098,
      "name": "Active alarm group 98",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2099,
      "name": "Active alarm group 99",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2100,
      "name": "Active alarm group 100",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 1,
      "name": "Booster diffusers",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "Alarm reset",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "Internal fire alarm function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "SA flow pressure sensor auto zero calibration",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "EA flow pressure sensor auto zero calibration",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "SA duct pressure sensor auto zero calibration",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "EA duct pressure sensor auto zero calibration",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "ReCO2 pressure sensor auto zero calibration",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 34,
      "name": "RHX defrost pressure sensor auto calibration",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 35,
      "name": "Carry over control pressure sensor auto calibration",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 36,
      "name": "SA filter pressure sensor auto zero calibration",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 37,
      "name": "EA filter pressure sensor auto zero calibration",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 38,
      "name": "SA pre-filter pressure sensor auto zero calibration",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 39,
      "name": "EA pre-filter pressure sensor auto zero calibration",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 40,
      "name": "SA end-filter pressure sensor auto zero calibration",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 41,
      "name": "PX heat exchange pressure sensor auto calibration",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 42,
      "name": "Air quality control pressure sensor auto calibration",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 43,
      "name": "HC defrost sensor auto calibration",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 46,
      "name": "SA flow pressure sensor activate zero calibration",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 47,
      "name": "EA flow pressure sensor activate zero calibration",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 48,
      "name": "SA duct pressure sensor activate zero calibration",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 49,
      "name": "EA duct pressure sensor activate zero calibration",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 50,
      "name": "ReCO2 pressure sensor activate calibration",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 51,
      "name": "RHX Defrost pressure sensor activate calibration",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 52,
      "name": "Carry over control pressure sensor activate zero calibration",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 53,
      "name": "SA filter pressure sensor activate zero calibration",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 54,
      "name": "EA filter pressure sensor activate zero calibration",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 55,
      "name": "SA pre-filter pressure sensor activate zero calibration",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 56,
      "name": "EA pre-filter pressure sensor activate zero calibration",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 57,
      "name": "SA end-filter pressure sensor activate zero calibration",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 58,
      "name": "PX heat exchange pressure sensor activate zero calibration",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 59,
      "name": "Air quality control pressure sensor activate zero calibration",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 60,
      "name": "HC defrost pressure sensor activate zero calibration",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 162,
      "name": "External room sensor 1 function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 163,
      "name": "External room sensor 2 function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 164,
      "name": "External room sensor 3 function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 165,
      "name": "External room sensor 4 function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 167,
      "name": "External room temp from BMS function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 172,
      "name": "External OA sensor 1 function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 173,
      "name": "External OA sensor 2 function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 174,
      "name": "External OA sensor 3 function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 175,
      "name": "External OA sensor 4 function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 177,
      "name": "External OA temp from BMS function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 182,
      "name": "RHX defrost function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 183,
      "name": "RHX defrost calibration",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 187,
      "name": "RHX carry over control function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 190,
      "name": "RHX min exhaust air temp function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 198,
      "name": "PHX periodic operation of bypass damper function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 201,
      "name": "PX bypass optimize",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 205,
      "name": "CHX periodic operation of pump function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 206,
      "name": "CHX periodic operation of valve function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 228,
      "name": "Re-heat periodic operation of pump function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 229,
      "name": "Re-heat periodic operation of valve function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 245,
      "name": "Extra regulation 1 periodic operation of pump function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 246,
      "name": "Extra regulation 1 periodic operation of valve function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 274,
      "name": "Cool relay 1 periodic operation of pump function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 275,
      "name": "Cool relay 2 periodic operation of pump function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 276,
      "name": "Cool periodic operation of valve function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 296,
      "name": "Intermittent night heat function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 302,
      "name": "Intermittent night heat recirculation function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 305,
      "name": "Morning boost function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 320,
      "name": "Heating boost function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 325,
      "name": "Xzone heat function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 327,
      "name": "Xzone cool function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 374,
      "name": "Xzone external room sensor 1 function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 375,
      "name": "Xzone external room sensor 2 function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 376,
      "name": "Xzone external room sensor 3 function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 377,
      "name": "Xzone external room sensor 4 function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 379,
      "name": "Xzone external room temp from BMS function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 386,
      "name": "Xzone reheat periodic operation of pump function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 387,
      "name": "Xzone reheat periodic operation of valve function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 400,
      "name": "Xzone Cool relay 1 periodic operation of pump function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 401,
      "name": "Xzone Cool relay 2 periodic operation of pump function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 402,
      "name": "Xzone Cool periodic operation of valve function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 410,
      "name": "Pre-heat function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 414,
      "name": "Pre-heat periodic operation of pump function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 415,
      "name": "Pre-heat periodic operation of valve function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 425,
      "name": "ReCO2 Calibration",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 459,
      "name": "Heat exchange active in dehumidifying sequence",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 477,
      "name": "Exhaust heat periodic operation of pump function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 478,
      "name": "Exhaust heat periodic operation of valve function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 489,
      "name": "SMART Link WB Cooling Optimize function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 490,
      "name": "SMART Link WB Heating Optimize function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 504,
      "name": "AQUA Link Function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 530,
      "name": "AYC Heated water periodic operation of pump",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 531,
      "name": "AYC Heated water periodic operation of valve",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 536,
      "name": "AYC Heated water OA temp compensation",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 547,
      "name": "AYC Heated water room temp compensation function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 548,
      "name": "AYC Heated water room temp compensation at night",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 553,
      "name": "AYC Heated water night temp compensation function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 579,
      "name": "AYC Chilled water periodic operation of pump",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 580,
      "name": "AYC Chilled water periodic operation of valve",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 585,
      "name": "AYC Chilled water OA temp compensation",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 596,
      "name": "AYC Chilled water room temp compensation function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 597,
      "name": "AYC Chilled water room temp compensation at night",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 602,
      "name": "AYC Chilled water night temp compensation function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 618,
      "name": "AYC Chilled water dew point compensation air flow boost",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 637,
      "name": "Optimize function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 775,
      "name": "Night temp compensation function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 824,
      "name": "Extra regulation 2 periodic operation of pump function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 825,
      "name": "Extra regulation 2 periodic operation of valve function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1000,
      "name": "External operation I/O-module A, function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1001,
      "name": "External operation I/O-module A, temp sensor 1 function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1002,
      "name": "External operation I/O-module A, temp sensor 2 function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1003,
      "name": "External operation I/O-module A, digital output",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1004,
      "name": "External operation I/O-module B, function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1005,
      "name": "External operation I/O-module B, temp sensor 1 function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1006,
      "name": "External operation I/O-module B, temp sensor 2 function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1007,
      "name": "External operation I/O-module B, digital output",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1008,
      "name": "External operation I/O-module C, function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1009,
      "name": "External operation I/O-module C, temp sensor 1 function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1010,
      "name": "External operation I/O-module C, temp sensor 2 function",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1011,
      "name": "External operation I/O-module C, digital output",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3000,
      "name": "External override function, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3010,
      "name": "External override value, Supply air fan, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3011,
      "name": "External override value, Extract air fan, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3050,
      "name": "External override value, Pre-heat relay, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3060,
      "name": "External override value, Reheat relay, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3070,
      "name": "External override value, Xzone heat relay, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3080,
      "name": "External override value, Extra reg. 1 relay 1, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3081,
      "name": "External override value, Extra reg. 1 relay 2, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3090,
      "name": "External override value, Extra reg. 2 relay 1, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3091,
      "name": "External override value, Extra reg. 2 relay 2, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3100,
      "name": "External override value, Cool relay 1, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3101,
      "name": "External override value, Cool relay 2, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3110,
      "name": "External override value, Xzone cool relay 1, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3111,
      "name": "External override value, Xzone cool relay 2, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3120,
      "name": "External override value, COOL DX comp. 1 on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3121,
      "name": "External override value, COOL DX comp. 2 on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3130,
      "name": "External override value, HC, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3131,
      "name": "External override value, HC cool/heat, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3132,
      "name": "External override value, HC defrost, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3140,
      "name": "External override value, SMART Link WB, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3141,
      "name": "External override value, SMART Link WB, SMART Link WB cool/heat, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3150,
      "name": "External override value, SMART Link DX 1, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3151,
      "name": "External override value, SMART Link DX 1 cool/heat, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3152,
      "name": "External override value, SMART Link DX 2, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3153,
      "name": "External override value, SMART Link DX 2 cool/heat, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3154,
      "name": "External override value, SMART Link DX 3, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3155,
      "name": "External override value, SMART Link DX 3 cool/heat, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3156,
      "name": "External override value, SMART Link DX 4, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3157,
      "name": "External override value, SMART Link DX 4 cool/heat, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3160,
      "name": "External override value, AQUA Link pump, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3170,
      "name": "External override value, Humidifying relay, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3190,
      "name": "External override value, AYC heat pump, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3191,
      "name": "External override value, AYC cool pump, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3200,
      "name": "External override value, AHU damper relay, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3201,
      "name": "External override value, AHU operation relay, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3210,
      "name": "External override value, Booster heat relay, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3211,
      "name": "External override value, Booster cool relay, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3220,
      "name": "External override value, Miru 1 fan, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3221,
      "name": "External override value, Miru 2 fan, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3222,
      "name": "External override value, Miru 3 fan, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3230,
      "name": "External override value, Exhaust heat relay, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4010,
      "name": "External override activate, Supply air fan, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4011,
      "name": "External override activate, Extract air fan, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4050,
      "name": "External override activate, Pre-heat relay, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4060,
      "name": "External override activate, Reheat relay, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4070,
      "name": "External override activate, Xzone heat relay, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4080,
      "name": "External override activate, Extra reg. 1 relay 1, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4081,
      "name": "External override activate, Extra reg. 1 relay 2, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4090,
      "name": "External override activate, Extra reg. 2 relay 1, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4091,
      "name": "External override activate, Extra reg. 2 relay 2, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4100,
      "name": "External override activate, Cool relay 1, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4101,
      "name": "External override activate, Cool relay 2, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4110,
      "name": "External override activate, Xzone cool relay 1, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4111,
      "name": "External override activate, Xzone cool relay 2, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4120,
      "name": "External override activate, COOL DX comp. 1 on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4121,
      "name": "External override activate, COOL DX comp. 2 on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4130,
      "name": "External override activate, HC, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4131,
      "name": "External override activate, HC cool/heat, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4132,
      "name": "External override activate, HC defrost, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4140,
      "name": "External override activate, SMART Link WB, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4141,
      "name": "External override activate, SMART Link WB, SMART Link WB cool/heat, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4150,
      "name": "External override activate, SMART Link DX 1, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4151,
      "name": "External override activate, SMART Link DX 1 cool/heat, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4152,
      "name": "External override activate, SMART Link DX 2, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4153,
      "name": "External override activate, SMART Link DX 2 cool/heat, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4154,
      "name": "External override activate, SMART Link DX 3, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4155,
      "name": "External override activate, SMART Link DX 3 cool/heat, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4156,
      "name": "External override activate, SMART Link DX 4, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4157,
      "name": "External override activate, SMART Link DX 4 cool/heat, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4160,
      "name": "External override activate, AQUA Link pump, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4170,
      "name": "External override activate, Humidifying relay, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4190,
      "name": "External override activate, AYC heat pump, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4191,
      "name": "External override activate, AYC cool pump, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4200,
      "name": "External override activate, AHU damper relay, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4201,
      "name": "External override activate, AHU operation relay, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4210,
      "name": "External override activate, Booster heat relay, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4211,
      "name": "External override activate, Booster cool relay, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4220,
      "name": "External override activate, Miru 1 fan, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4221,
      "name": "External override activate, Miru 2 fan, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4222,
      "name": "External override activate, Miru 3 fan, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4230,
      "name": "External override activate, Exhaust heat relay, on/off",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5010,
      "name": "External override activate, Supply air fan level",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5011,
      "name": "External override activate, Extract air fan level",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5020,
      "name": "External override activate, RX HX level",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5030,
      "name": "External override activate, PX HX damper 3A",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5031,
      "name": "External override activate, PX HX damper 1A",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5032,
      "name": "External override activate, PX HX bypass 2A",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5033,
      "name": "External override activate, PX HX bypass 4A",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5040,
      "name": "External override activate, CX HX valve",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5041,
      "name": "External override activate, CX HX pump level",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5050,
      "name": "External override activate, Pre-heat level",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5060,
      "name": "External override activate, Reheat level",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5070,
      "name": "External override activate, Xzone heat level",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5080,
      "name": "External override activate, Extra reg. 1 level",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5090,
      "name": "External override activate, Extra reg. 2 level",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5100,
      "name": "External override activate, Cool level",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5110,
      "name": "External override activate, Xzone cool level",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5130,
      "name": "External override activate, HC comp. level",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5131,
      "name": "External override activate, HC defrost recirc. level",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5132,
      "name": "External override activate, HC defrost el. heat level",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5150,
      "name": "External override activate, SMART Link DX 1 comp. level",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5151,
      "name": "External override activate, SMART Link DX 2 comp. level",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5152,
      "name": "External override activate, SMART Link DX 3 comp. level",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5153,
      "name": "External override activate, SMART Link DX 4 comp. level",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5170,
      "name": "External override activate, Humidifying level",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5180,
      "name": "External override activate, ReCO2 recirculation damper",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5181,
      "name": "External override activate, ReCO2 outdoor damper",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5190,
      "name": "External override activate, AYC heat valve level",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5191,
      "name": "External override activate, AYC cool valve level",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5220,
      "name": "External override activate, Miru 1 fan level",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5221,
      "name": "External override activate, Miru 2 fan level",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5222,
      "name": "External override activate, Miru 3 fan level",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5230,
      "name": "External override activate, Exhaust heat level",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CAL",
      "instance": 0,
      "name": "Calendar #1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "CAL",
      "instance": 1,
      "name": "Calendar #2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 2,
      "name": "Application id/AHU Type",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=GOLD RX, 2=GOLD PX, 3=GOLD CX, 4=GOLD SD/SA, 5=GOLD SD/EA, 6=GOLD SD/SA+CX, 7=GOLD SD/SA+EA, 8=GOLD SD/SA+EA+CX"
    },
    {
      "type": "MI",
      "instance": 3,
      "name": "Air flow direction",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Fan no.2 as SA, 2=Fan no.1 as SA"
    },
    {
      "type": "MI",
      "instance": 110,
      "name": "PHX bypass type",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Center, 2=Side"
    },
    {
      "type": "MI",
      "instance": 114,
      "name": "PHX-2 3D Type",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Cross flow, 2=Counter flow"
    },
    {
      "type": "MI",
      "instance": 115,
      "name": "PHX type",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=PHX-1 1D HS, 2=PHX-2 3D, 3=PHX-3 1D 1PS"
    },
    {
      "type": "MI",
      "instance": 140,
      "name": "Extra regulation sequence 1 coil type",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=None, 2=1 Electric, 3=2 Electric, 4=3 Electric, 5=4 Electric, 6=5 Electric, 7=6 Electric, 8=7 Electric, 9=8 Electric, 10=9 Water, 11=10 Water, 12=11 Electric, 13=12 Electric, 14=13 Electric, 15=14 Electric, 16=15 Electric"
    },
    {
      "type": "MI",
      "instance": 142,
      "name": "Extra regulation sequence 2 coil type",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=None, 2=1 Electric, 3=2 Electric, 4=3 Electric, 5=4 Electric, 6=5 Electric, 7=6 Electric, 8=7 Electric, 9=8 Electric, 10=9 Water, 11=10 Water, 12=11 Electric, 13=12 Electric, 14=13 Electric, 15=14 Electric, 16=15 Electric"
    },
    {
      "type": "MI",
      "instance": 152,
      "name": "Re-heat coil type",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=None, 2=1 Electric, 3=2 Electric, 4=3 Electric, 5=4 Electric, 6=5 Electric, 7=6 Electric, 8=7 Electric, 9=8 Electric, 10=9 Water, 11=10 Water, 12=11 Electric, 13=12 Electric, 14=13 Electric, 15=14 Electric, 16=15 Electric"
    },
    {
      "type": "MI",
      "instance": 163,
      "name": "Cool coil type",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=None, 2=1 Electric, 3=2 Electric, 4=3 Electric, 5=4 Electric, 6=5 Electric, 7=6 Electric, 8=7 Electric, 9=8 Electric, 10=9 Water, 11=10 Water, 12=11 Electric, 13=12 Electric, 14=13 Electric, 15=14 Electric, 16=15 Electric"
    },
    {
      "type": "MI",
      "instance": 198,
      "name": "Xzone heat, coil type",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=None, 2=1 Electric, 3=2 Electric, 4=3 Electric, 5=4 Electric, 6=5 Electric, 7=6 Electric, 8=7 Electric, 9=8 Electric, 10=9 Water, 11=10 Water, 12=11 Electric, 13=12 Electric, 14=13 Electric, 15=14 Electric, 16=15 Electric"
    },
    {
      "type": "MI",
      "instance": 209,
      "name": "Xzone cool, coil type",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=None, 2=1 Not used, 3=2 Not used, 4=3 Not used, 5=4 Not used, 6=5 Not used, 7=6 Not used, 8=7 Not used, 9=8 Not used, 10=9 Water, 11=10 Water, 12=11 Not used, 13=12 Not used, 14=13 Not used, 15=14 Not used, 16=15 Not used"
    },
    {
      "type": "MI",
      "instance": 224,
      "name": "Pre-heat coil type",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=None, 2=1 Electric, 3=2 Electric, 4=3 Electric, 5=4 Electric, 6=5 Electric, 7=6 Electric, 8=7 Electric, 9=8 Electric, 10=9 Water, 11=10 Water, 12=11 Electric, 13=12 Electric, 14=13 Electric, 15=14 Electric, 16=15 Electric"
    },
    {
      "type": "MI",
      "instance": 284,
      "name": "Exhaust heat coil type",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=None, 2=1 Electric, 3=2 Electric, 4=3 Electric, 5=4 Electric, 6=5 Electric, 7=6 Electric, 8=7 Electric, 9=8 Electric, 10=9 Water, 11=10 Water, 12=11 Electric, 13=12 Electric, 14=13 Electric, 15=14 Electric, 16=15 Electric"
    },
    {
      "type": "MI",
      "instance": 320,
      "name": "SMART Link, WB cool mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Heat, 2=Cool"
    },
    {
      "type": "MI",
      "instance": 591,
      "name": "AHU Version",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Version 1, 2=Version 2, 3=Version 3, 4=Version 4, 5=Version A, 6=Version B, 7=Version C, 8=Version D, 9=Version E, 10=Version F"
    },
    {
      "type": "MI",
      "instance": 592,
      "name": "Operation level",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Fan not available, 2=Alarm stop, 3=Manual total stop (on hand terminal), 4=External total stop (digital input), 5=Communication total stop, 6=Communication normal stop, 7=Communication extended normal stop, 8=Time channel total stop, 9=Time channel normal stop, 10=Time channel extended normal stop, 11=Low speed=normal stop, 12=SA Fan starting up, 13=Fan regulation blocked, 14=ReCO2 100% recirculation, 15=Morning boost stop, 16=Intermittent night heat stop, 17=After cooling electric heater, 18=COOL DX switch off delay, 19=Damper switch off delay, 20=Manual low speed (on hand terminal), 21=External low speed (digital input), 22=Extended external low speed, 23=Communication low speed, 24=Time channel low speed, 25=Morning boost low speed, 26=Intermittent night heat low speed, 27=Manual high speed (on hand terminal), 28=External high speed (digital input), 29=Extended external high speed, 30=Communication high speed, 31=Time channel high speed, 32=Summer night cooling high speed, 33=Filter calibration, 34=RHX Defrost calibration, 35=ReCO2 calibration, 36=AHU start up, 37=Re-heat ramp down, 38=HX ramp down, 39=Air adjustment, 40=Fans in operation with active fire alarm, 41=PX bypass damper adjustment"
    },
    {
      "type": "MI",
      "instance": 665,
      "name": "Schedule exception invalid data",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Inactive, 2=Active"
    },
    {
      "type": "MI",
      "instance": 666,
      "name": "Calendar 1 invalid data",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Inactive, 2=Active"
    },
    {
      "type": "MI",
      "instance": 667,
      "name": "Calendar 2 invalid data",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Inactive, 2=Active"
    },
    {
      "type": "MI",
      "instance": 1400,
      "name": "H/C mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Inactive, 2=Active"
    },
    {
      "type": "MI",
      "instance": 1401,
      "name": "H/C defrost accessory",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Inactive, 2=Recirculation, 3=Electric heat"
    },
    {
      "type": "MI",
      "instance": 1402,
      "name": "H/C recirculation defrost active",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Inactive, 2=Active"
    },
    {
      "type": "MI",
      "instance": 1403,
      "name": "H/C defrost active",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Inactive, 2=Active"
    },
    {
      "type": "MI",
      "instance": 1407,
      "name": "H/C heat type",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=None, 2=1 Electric, 3=2 Electric, 4=3 Electric, 5=4 Electric, 6=5 Electric, 7=6 Electric, 8=7 Electric, 9=8 Electric, 10=9 Water, 11=10 Water, 12=11 Electric, 13=12 Electric, 14=13 Electric, 15=14 Electric, 16=15 Electric"
    },
    {
      "type": "MI",
      "instance": 1410,
      "name": "H/C operation mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Inactive, 2=Stop, 3=Stabilization, 4=Normal operation, 5=Comfort operation, 6=Economy operation, 7=Defrost, 8=Defrost, 9=Oil recovery"
    },
    {
      "type": "MI",
      "instance": 1411,
      "name": "H/C defrost mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Inactive, 2=Start delay, 3=Initializing, 4=Pre-defrosting, 5=Defrosting, 6=Draining"
    },
    {
      "type": "MI",
      "instance": 1412,
      "name": "H/C heat/cool mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Heating, 2=Cooling"
    },
    {
      "type": "MO",
      "instance": 1,
      "name": "Boost Supply air",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MO",
      "instance": 2,
      "name": "Boost Extract air",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=On"
    },
    {
      "type": "NC",
      "instance": 0,
      "name": "NC 00 A-Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "NC",
      "instance": 1,
      "name": "NC 01 B-Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "NC",
      "instance": 3,
      "name": "NC 03 Alarms specified in BACnet",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "NC",
      "instance": 10,
      "name": "NC 10 Info message",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "NC",
      "instance": 11,
      "name": "NC 11 Events specified in BACnet",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "SCH",
      "instance": 0,
      "name": "Schedule #1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "SA Fan regulation mode",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Air flow reg., 2=Pressure reg., 3=Demand reg., 4=Slave controlled by EA fan"
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "EA Fan regulation mode",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Air flow reg., 2=Pressure reg., 3=Demand reg., 4=Slave controlled by SA fan"
    },
    {
      "type": "MV",
      "instance": 4,
      "name": "Internal fire alarm reset function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Manual reset, 2=Auto reset"
    },
    {
      "type": "MV",
      "instance": 7,
      "name": "External fire alarm no. 1 reset function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Manual reset, 2=Auto reset"
    },
    {
      "type": "MV",
      "instance": 8,
      "name": "External fire alarm no. 2 reset function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Manual reset, 2=Auto reset"
    },
    {
      "type": "MV",
      "instance": 11,
      "name": "External alarm no. 1 reset function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Manual reset, 2=Auto reset"
    },
    {
      "type": "MV",
      "instance": 12,
      "name": "External alarm no. 2 reset function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Manual reset, 2=Auto reset"
    },
    {
      "type": "MV",
      "instance": 15,
      "name": "External alarm no. 1 input function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Alarm at closed contact, 2=Alarm at open contact"
    },
    {
      "type": "MV",
      "instance": 16,
      "name": "External alarm no. 2 input function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Alarm at closed contact, 2=Alarm at open contact"
    },
    {
      "type": "MV",
      "instance": 53,
      "name": "Outdoor temp compensation function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Active at low speed, 3=Active at high speed, 4=Active at low and high speed"
    },
    {
      "type": "MV",
      "instance": 78,
      "name": "Down regulation function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=SA, 3=SA and EA"
    },
    {
      "type": "MV",
      "instance": 84,
      "name": "Fans in operation at fire alarm 1 function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=SA, 3=EA, 4=SA and EA"
    },
    {
      "type": "MV",
      "instance": 87,
      "name": "Fans in operation at fire alarm 2 function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=SA, 3=EA, 4=SA and EA"
    },
    {
      "type": "MV",
      "instance": 90,
      "name": "Fans in operation at internal fire alarm function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=SA, 3=EA, 4=SA and EA"
    },
    {
      "type": "MV",
      "instance": 95,
      "name": "Pre-filter function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=SA, 3=EA, 4=SA and EA"
    },
    {
      "type": "MV",
      "instance": 96,
      "name": "Pre-filter calibration",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=SA, 3=EA, 4=SA and EA"
    },
    {
      "type": "MV",
      "instance": 101,
      "name": "AHU filter function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=SA, 3=EA, 4=SA and EA"
    },
    {
      "type": "MV",
      "instance": 102,
      "name": "AHU filter calibration",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=SA, 3=EA, 4=SA and EA"
    },
    {
      "type": "MV",
      "instance": 107,
      "name": "SA end filter function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=SA"
    },
    {
      "type": "MV",
      "instance": 108,
      "name": "SA end filter calibration",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=SA"
    },
    {
      "type": "MV",
      "instance": 111,
      "name": "Seasonal controlled temperature regulation",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Active"
    },
    {
      "type": "MV",
      "instance": 112,
      "name": "Seasonal controlled temperature regulation mode",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=ERS-1, 2=ERS-2, 3=SA, 4=EA, 5=ORS, 6=ORE"
    },
    {
      "type": "MV",
      "instance": 115,
      "name": "Temperature regulation mode",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=ERS-1, 2=ERS-2, 3=SA, 4=EA, 5=ORS, 6=ORE"
    },
    {
      "type": "MV",
      "instance": 166,
      "name": "External room sensors measurement function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Average, 2=Min, 3=Max"
    },
    {
      "type": "MV",
      "instance": 176,
      "name": "External OA sensors measurement function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Average, 2=Min, 3=Max"
    },
    {
      "type": "MV",
      "instance": 188,
      "name": "RHX sorption rotor function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Sorption max at cool, 3=Sorption always max"
    },
    {
      "type": "MV",
      "instance": 189,
      "name": "Rotor type",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=RECOnomic, 2=STE, 3=MPE, 4=MTE"
    },
    {
      "type": "MV",
      "instance": 236,
      "name": "Extra regulation 1 combi coil output indication",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Heat, 2=Cool"
    },
    {
      "type": "MV",
      "instance": 237,
      "name": "Extra regulation sequence 1 function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Heat, 3=Cool, 4=Heat and Cool"
    },
    {
      "type": "MV",
      "instance": 238,
      "name": "Extra regulation sequence 1 output function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=0-10V, 2=10-0V"
    },
    {
      "type": "MV",
      "instance": 249,
      "name": "Extra regulation 1 combi coil external signal indication",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Heat, 2=Cool"
    },
    {
      "type": "MV",
      "instance": 250,
      "name": "Extra regulation 1 combi coil external signal value",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Active"
    },
    {
      "type": "MV",
      "instance": 251,
      "name": "Extra regulation 1 temperature protection function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Active"
    },
    {
      "type": "MV",
      "instance": 254,
      "name": "Season heat function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Extra regulation sequence at closed input, 3=Extra regulation sequence at open input, 4=Manual mode"
    },
    {
      "type": "MV",
      "instance": 255,
      "name": "Season heat manual setting",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Re-heat, 2=Extra regulation sequence"
    },
    {
      "type": "MV",
      "instance": 261,
      "name": "Cool on/off regulation function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=1 step, 3=2 steps, 4=3 steps"
    },
    {
      "type": "MV",
      "instance": 284,
      "name": "Summer night cool function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Internal, 3=External"
    },
    {
      "type": "MV",
      "instance": 295,
      "name": "Summer night cool from communication",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Active"
    },
    {
      "type": "MV",
      "instance": 313,
      "name": "Cooling boost function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Comfort, 3=Economy, 4=Sequence, 5=Comfort and Economy, 6=Economy and Sequence, 7=Sequence and Comfort, 8=Comfort, Economy and Sequence"
    },
    {
      "type": "MV",
      "instance": 329,
      "name": "Xzone temperature regulation mode",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=ERS-1, 2=ERS-2, 3=SA, 4=EA, 5=ORS, 6=ORE"
    },
    {
      "type": "MV",
      "instance": 378,
      "name": "Xzone external room sensors measurement function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Average, 2=Min, 3=Max"
    },
    {
      "type": "MV",
      "instance": 390,
      "name": "Xzone combi coil module A external signal indication",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Heat, 2=Cool"
    },
    {
      "type": "MV",
      "instance": 391,
      "name": "Xzone combi coil module A output indication",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Heat, 2=Cool"
    },
    {
      "type": "MV",
      "instance": 392,
      "name": "Xzone combi coil module A external signal value",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Active"
    },
    {
      "type": "MV",
      "instance": 395,
      "name": "Xzone Cool on/off regulation function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=1 step, 3=2 steps, 4=3 steps"
    },
    {
      "type": "MV",
      "instance": 405,
      "name": "Xzone combi coil module B external signal indication",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Heat, 2=Cool"
    },
    {
      "type": "MV",
      "instance": 406,
      "name": "Xzone combi coil module B output indication",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Heat, 2=Cool"
    },
    {
      "type": "MV",
      "instance": 407,
      "name": "Xzone combi coil module B external signal value",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Active"
    },
    {
      "type": "MV",
      "instance": 423,
      "name": "ReCO2-CO2 function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=CO2, 3=CO2 and air flow boost"
    },
    {
      "type": "MV",
      "instance": 424,
      "name": "ReCO2 temperature regulation sequence function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Heat, 3=Cool, 4=Heat and Cool"
    },
    {
      "type": "MV",
      "instance": 441,
      "name": "Humidifying function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=On/Off, 3=0-10V"
    },
    {
      "type": "MV",
      "instance": 442,
      "name": "Humidifying sensor",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=SA, 2=EA, 3=Room"
    },
    {
      "type": "MV",
      "instance": 457,
      "name": "DeHumidifying function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=SA, 3=EA, 4=Room"
    },
    {
      "type": "MV",
      "instance": 465,
      "name": "VOC sensor function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Monitoring only, 3=Monitoring and regulation"
    },
    {
      "type": "MV",
      "instance": 469,
      "name": "COOL DX Function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Economy, 3=Comfort, 4=Top"
    },
    {
      "type": "MV",
      "instance": 473,
      "name": "Constant exhaust air temperature function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Active"
    },
    {
      "type": "MV",
      "instance": 481,
      "name": "SMART Link Function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Water based heat pump, 3=Water based chiller, 4=Water based reversible, 5=DX based heat pump, 6=DX based chiller, 7=DX based reversible"
    },
    {
      "type": "MV",
      "instance": 505,
      "name": "AQUA Link Pump alarm function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Alarm at closed contact, 3=Alarm at open contact, 4=Alarm when in -and output are unequal (contactor function)"
    },
    {
      "type": "MV",
      "instance": 521,
      "name": "AYC Function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Chilled water, 3=Heated water, 4=Chilled and heated water"
    },
    {
      "type": "MV",
      "instance": 528,
      "name": "AYC Heated water signal monitor function for pump",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Alarm at open contact, 3=Alarm at closed contact, 4=Contactor function"
    },
    {
      "type": "MV",
      "instance": 555,
      "name": "AYC Heated water night temp compensation time 1 (days)",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday, 9=Monday to Friday, 10=Monday to Sunday, 11=Saturday to Sunday"
    },
    {
      "type": "MV",
      "instance": 562,
      "name": "AYC Heated water night temp compensation time 2 (days)",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday, 9=Monday to Friday, 10=Monday to Sunday, 11=Saturday to Sunday"
    },
    {
      "type": "MV",
      "instance": 577,
      "name": "AYC Chilled water signal monitor function for pump",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Alarm at open contact, 3=Alarm at closed contact, 4=Contactor function"
    },
    {
      "type": "MV",
      "instance": 604,
      "name": "AYC Chilled water night temp compensation time 1 (days)",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday, 9=Monday to Friday, 10=Monday to Sunday, 11=Saturday to Sunday"
    },
    {
      "type": "MV",
      "instance": 611,
      "name": "AYC Chilled water night temp compensation time 2 (days)",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday, 9=Monday to Friday, 10=Monday to Sunday, 11=Saturday to Sunday"
    },
    {
      "type": "MV",
      "instance": 660,
      "name": "MIRU Control 1 function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Parallel start, 3=Parallel low / high speed, 4=Parallel start and low / high speed"
    },
    {
      "type": "MV",
      "instance": 661,
      "name": "MIRU Control 2 function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Parallel start, 3=Parallel low / high speed, 4=Parallel start and low / high speed"
    },
    {
      "type": "MV",
      "instance": 662,
      "name": "MIRU Control 3 function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Parallel start, 3=Parallel low / high speed, 4=Parallel start and low / high speed"
    },
    {
      "type": "MV",
      "instance": 663,
      "name": "MIRU Control 4 function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Parallel start, 3=Parallel low / high speed, 4=Parallel start and low / high speed"
    },
    {
      "type": "MV",
      "instance": 664,
      "name": "MIRU Control 5 function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Parallel start, 3=Parallel low / high speed, 4=Parallel start and low / high speed"
    },
    {
      "type": "MV",
      "instance": 665,
      "name": "MIRU Control 6 function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Parallel start, 3=Parallel low / high speed, 4=Parallel start and low / high speed"
    },
    {
      "type": "MV",
      "instance": 666,
      "name": "MIRU Control 7 function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Parallel start, 3=Parallel low / high speed, 4=Parallel start and low / high speed"
    },
    {
      "type": "MV",
      "instance": 667,
      "name": "MIRU Control 8 function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Parallel start, 3=Parallel low / high speed, 4=Parallel start and low / high speed"
    },
    {
      "type": "MV",
      "instance": 668,
      "name": "MIRU Control 9 function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Parallel start, 3=Parallel low / high speed, 4=Parallel start and low / high speed"
    },
    {
      "type": "MV",
      "instance": 669,
      "name": "MIRU Control 10 function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Parallel start, 3=Parallel low / high speed, 4=Parallel start and low / high speed"
    },
    {
      "type": "MV",
      "instance": 671,
      "name": "MIRU Control 1 Balanced air flow function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=SA, 3=EA"
    },
    {
      "type": "MV",
      "instance": 679,
      "name": "MIRU Control 2 Balanced air flow function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=SA, 3=EA"
    },
    {
      "type": "MV",
      "instance": 687,
      "name": "MIRU Control 3 Balanced air flow function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=SA, 3=EA"
    },
    {
      "type": "MV",
      "instance": 695,
      "name": "MIRU Control 4 Balanced air flow function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=SA, 3=EA"
    },
    {
      "type": "MV",
      "instance": 703,
      "name": "MIRU Control 5 Balanced air flow function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=SA, 3=EA"
    },
    {
      "type": "MV",
      "instance": 711,
      "name": "MIRU Control 6 Balanced air flow function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=SA, 3=EA"
    },
    {
      "type": "MV",
      "instance": 719,
      "name": "MIRU Control 7 Balanced air flow function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=SA, 3=EA"
    },
    {
      "type": "MV",
      "instance": 727,
      "name": "MIRU Control 8 Balanced air flow function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=SA, 3=EA"
    },
    {
      "type": "MV",
      "instance": 735,
      "name": "MIRU Control 9 Balanced air flow function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=SA, 3=EA"
    },
    {
      "type": "MV",
      "instance": 743,
      "name": "MIRU Control 10 Balanced air flow function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=SA, 3=EA"
    },
    {
      "type": "MV",
      "instance": 765,
      "name": "Heat neutral zone function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Set point, 2=Start limit"
    },
    {
      "type": "MV",
      "instance": 766,
      "name": "Cool neutral zone function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Set point, 2=Start limit"
    },
    {
      "type": "MV",
      "instance": 777,
      "name": "Night temp compensation time 1 (days)",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday, 9=Monday to Friday, 10=Monday to Sunday, 11=Saturday to Sunday"
    },
    {
      "type": "MV",
      "instance": 782,
      "name": "Night temp compensation time 2 (days)",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday, 9=Monday to Friday, 10=Monday to Sunday, 11=Saturday to Sunday"
    },
    {
      "type": "MV",
      "instance": 793,
      "name": "Communication operation level",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Auto, 2=Total stop, 3=Low speed, 4=High speed, 5=Normal stop, 6=Extended normal stop"
    },
    {
      "type": "MV",
      "instance": 794,
      "name": "Schedule operation level",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop"
    },
    {
      "type": "MV",
      "instance": 816,
      "name": "Extra regulation sequence 2 function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Heat, 3=Cool, 4=Heat and Cool"
    },
    {
      "type": "MV",
      "instance": 817,
      "name": "Extra regulation sequence 2 output function",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=0-10V, 2=10-0V"
    },
    {
      "type": "MV",
      "instance": 828,
      "name": "Extra regulation 2 combi coil external signal indication",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Heat, 2=Cool"
    },
    {
      "type": "MV",
      "instance": 829,
      "name": "Extra regulation 2 combi coil external signal value",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Active"
    },
    {
      "type": "MV",
      "instance": 834,
      "name": "Extra regulation 2 combi coil output indication",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Heat, 2=Cool"
    },
    {
      "type": "MV",
      "instance": 850,
      "name": "H/C heat mode",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Standard, 2=Comfort"
    },
    {
      "type": "MV",
      "instance": 851,
      "name": "H/C cool mode",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Standard, 2=Comfort"
    },
    {
      "type": "MV",
      "instance": 890,
      "name": "Humidifying time 1 (days)",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday, 9=Monday to Friday, 10=Monday to Sunday, 11=Saturday to Sunday"
    },
    {
      "type": "MV",
      "instance": 895,
      "name": "Humidifying time 2 (days)",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday, 9=Monday to Friday, 10=Monday to Sunday, 11=Saturday to Sunday"
    },
    {
      "type": "MV",
      "instance": 900,
      "name": "Humidifying time 3 (days)",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday, 9=Monday to Friday, 10=Monday to Sunday, 11=Saturday to Sunday"
    },
    {
      "type": "MV",
      "instance": 905,
      "name": "Humidifying time 4 (days)",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday, 9=Monday to Friday, 10=Monday to Sunday, 11=Saturday to Sunday"
    }
  ]
}
