{
  "manufacturer": "Swegon",
  "manufacturer_slug": "swegon",
  "model": "SuperWISE (generation 1) BACnet IP - system objects",
  "model_slug": "superwise-gen1-bacnet-ip-system",
  "aliases": [
    "SuperWISE",
    "Super WISE",
    "WISE gen 1",
    "GB.BACnetSuper WISE.140603",
    "SuperWISE_BACnet_list_ver_1.3"
  ],
  "equipment_type": "Other equipment (demand-controlled ventilation system controller)",
  "applies_to": "Swegon SuperWISE (first generation) system controllers for WISE demand-controlled ventilation, program version 1.25.",
  "summary": "SuperWISE gen 1 is the system controller of Swegon's WISE demand-controlled ventilation system and acts as a BACnet IP server (B-ASC) on its Ethernet port. Its EDE workbook gives fixed system objects (instances 65000 and up): summed supply/extract airflow per zone, the duct-pressure optimisation link to the GOLD air handler, demand flags, alarms, clock and commands. Room, damper and router objects come from per-product sheets whose instances are calculated from the zone, damper and room numbers.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": "SuperWISE program version 1.25 (BACnet list ver. 1.3, 2014)",
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "Taken from the LOCAL sheet of SuperWISE_BACnet_list_ver_1.3.xls in Swegon's SuperWISE gen 1 BACnet zip (EDE layout). The sheet gives no settable column, so access is inferred: AVs as writable, AIs as read-only.",
    "The workbook's per-product sheets (CONTROL Za, Router, CONTROL Ra A3/A4, W1/W3/W4, ADAPT Master/Slave/WBCS, A1) calculate instances from zone (0-9), damper or branch (1-8) and room (1-60) numbers; those objects are not listed here.",
    "The Optimize sheet in the same workbook repeats some LOCAL objects but shows CoolDemandFlag/HeatDemandFlag at 65054/65055 instead of 65055/65056; the LOCAL sheet values are used.",
    "AI and AV objects share some instance numbers (65000-65005); they are different objects."
  ],
  "integration": {
    "summary": "Read the per-zone summed airflows and SumAlarm (AI 65101) and the cooling/heating demand flags. The AV 65200 range is the pressure-optimisation link with the air handler: the AHU (or BMS) writes the real SA/EA pressures and running state, and SuperWISE returns the requested pressures (AI 65041/65042).",
    "minimum_points": [
      {
        "ref": "AV 65215",
        "name": "WISE_DriftON",
        "why": "Write 1 while the AHU runs, 0 when stopped"
      },
      {
        "ref": "AV 65216",
        "name": "WISE_FireAlarm",
        "why": "Fire alarm; 1 forces all regulators to emergency mode"
      },
      {
        "ref": "AV 65200",
        "name": "WISE_SA_Pa",
        "why": "Real supply duct pressure from the AHU, Pa"
      },
      {
        "ref": "AV 65201",
        "name": "WISE_EA_Pa",
        "why": "Real extract duct pressure from the AHU, Pa"
      },
      {
        "ref": "AV 65221",
        "name": "AlarmReset",
        "why": "Alarm reset (returns to 0)"
      },
      {
        "ref": "AI 65041",
        "name": "WISE_SA_ForcPa",
        "why": "Requested supply duct pressure for the AHU, Pa"
      },
      {
        "ref": "AI 65042",
        "name": "WISE_EA_ForcPa",
        "why": "Requested extract duct pressure for the AHU, Pa"
      },
      {
        "ref": "AI 65055",
        "name": "CoolDemandFlag",
        "why": "Any room needs cooling"
      },
      {
        "ref": "AI 65056",
        "name": "HeatDemandFlag",
        "why": "Any room needs heating"
      },
      {
        "ref": "AI 65101",
        "name": "SumAlarm",
        "why": "Any active alarm"
      }
    ],
    "enable": "BACnet IP must be switched on in the SuperWISE Admin/Misc tab before the objects respond.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "BACnet IP on the Ethernet port (E), directly or through a switch; settings in SuperWISE Admin/Misc.",
      "Read input register (relative address 2) of a room controller to see which product sheet applies (8 CONTROL Za, 13 Router, 6 CONTROL Ra A3, 10 W4, 1 W3, 2 W1, 11/12/15 ADAPT)."
    ],
    "gotchas": [
      "AlarmReset, RC_ForceScan and Reboot (AV 65221/65224/65225) are one-shot commands; AV 65225 = 1 reboots the server.",
      "AlarmClear (AV 65242) can delete the alarm history; 2 clears all."
    ]
  },
  "source": {
    "title": "SuperWISE BACnet list ver 1.3 (BACnet IP, Super WISE program version 1.25), in SuperWISE BACnet PICS gen 1 zip",
    "doc_number": "GB.BACnetSuper WISE.140603",
    "revision_date": "2014-06-03",
    "url": "https://www.swegon.com/siteassets/_products-documents-archive/flow-control/wise/_multi/superwise-bacnet-pics_gen1.zip"
  },
  "points": [
    {
      "type": "AI",
      "instance": 65000,
      "name": "SuperWISE_SW",
      "description": "SuperWISE-Software-Ver",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65001,
      "name": "SA_SumFlwZone0",
      "description": "SumFlow for Sup.Flow Zone-0",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65002,
      "name": "SA_SumFlwZone1",
      "description": "SumFlow for Sup.Flow Zone-1",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65003,
      "name": "SA_SumFlwZone2",
      "description": "SumFlow for Sup.Flow Zone-2",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65004,
      "name": "SA_SumFlwZone3",
      "description": "SumFlow for Sup.Flow Zone-3",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65005,
      "name": "SA_SumFlwZone4",
      "description": "SumFlow for Sup.Flow Zone-4",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65006,
      "name": "SA_SumFlwZone5",
      "description": "SumFlow for Sup.Flow Zone-5",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65007,
      "name": "SA_SumFlwZone6",
      "description": "SumFlow for Sup.Flow Zone-6",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65008,
      "name": "SA_SumFlwZone7",
      "description": "SumFlow for Sup.Flow Zone-7",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65009,
      "name": "SA_SumFlwZone8",
      "description": "SumFlow for Sup.Flow Zone-8",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65010,
      "name": "SA_SumFlwZone9",
      "description": "SumFlow for Sup.Flow Zone-9",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65011,
      "name": "EA_SumFlwZone0",
      "description": "SumFlow for Exh.Flow Zone-0",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65012,
      "name": "EA_SumFlwZone1",
      "description": "SumFlow for Exh.Flow Zone-1",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65013,
      "name": "EA_SumFlwZone2",
      "description": "SumFlow for Exh.Flow Zone-2",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65014,
      "name": "EA_SumFlwZone3",
      "description": "SumFlow for Exh.Flow Zone-3",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65015,
      "name": "EA_SumFlwZone4",
      "description": "SumFlow for Exh.Flow Zone-4",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65016,
      "name": "EA_SumFlwZone5",
      "description": "SumFlow for Exh.Flow Zone-5",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65017,
      "name": "EA_SumFlwZone6",
      "description": "SumFlow for Exh.Flow Zone-6",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65018,
      "name": "EA_SumFlwZone7",
      "description": "SumFlow for Exh.Flow Zone-7",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65019,
      "name": "EA_SumFlwZone8",
      "description": "SumFlow for Exh.Flow Zone-8",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65020,
      "name": "EA_SumFlwZone9",
      "description": "SumFlow for Exh.Flow Zone-9",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65021,
      "name": "EA_SlaveSet_Z0",
      "description": "FlowSet for Exh.Slave DC Zone-0",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65022,
      "name": "EA_SlaveSet_Z1",
      "description": "FlowSet for Exh.Slave DC Zone-1",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65023,
      "name": "EA_SlaveSet_Z2",
      "description": "FlowSet for Exh.Slave DC Zone-2",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65024,
      "name": "EA_SlaveSet_Z3",
      "description": "FlowSet for Exh.Slave DC Zone-3",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65025,
      "name": "EA_SlaveSet_Z4",
      "description": "FlowSet for Exh.Slave DC Zone-4",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65026,
      "name": "EA_SlaveSet_Z5",
      "description": "FlowSet for Exh.Slave DC Zone-5",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65027,
      "name": "EA_SlaveSet_Z6",
      "description": "FlowSet for Exh.Slave DC Zone-6",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65028,
      "name": "EA_SlaveSet_Z7",
      "description": "FlowSet for Exh.Slave DC Zone-7",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65029,
      "name": "EA_SlaveSet_Z8",
      "description": "FlowSet for Exh.Slave DC Zone-8",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65030,
      "name": "EA_SlaveSet_Z9",
      "description": "FlowSet for Exh.Slave DC Zone-9",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65041,
      "name": "WISE_SA_ForcPa",
      "description": "WISE/Gold-Comm-SA-Pa Set (from WISE)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65042,
      "name": "WISE_EA_ForcPa",
      "description": "WISE/Gold-Comm-EA-Pa Set (from WISE)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65043,
      "name": "WISE_RegDeley",
      "description": "WISE/Gold-Comm-Reg Start Delay (from WISE)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65044,
      "name": "WISE_SA_MinAlr",
      "description": "WISE/Gold-Comm SA-Press Below Min",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65045,
      "name": "WISE_EA_MinAlr",
      "description": "WISE/Gold-Comm EA-Press Below Min",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65046,
      "name": "WISE_DamperAlr",
      "description": "WISE/Gold-Comm Damper = 100% Open",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65047,
      "name": "Optimize_OnOff",
      "description": "Optimize On/Off for Gold TCP",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65051,
      "name": "OptSA_MaxPos",
      "description": "OptimizeReg SA-Max Damper Pos",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65052,
      "name": "OptEA_MaxPos",
      "description": "OptimizeReg EA-Max Damper Pos",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65053,
      "name": "OptRegTimeOut",
      "description": "Optimize PressRegTimeOut",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65055,
      "name": "CoolDemandFlag",
      "description": "Flag is on if any room needs cooling",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65056,
      "name": "HeatDemandFlag",
      "description": "Flag is on if any room needs Heating",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65060,
      "name": "NetScanStatus",
      "description": "Status for ID-Scan. 0-100% (Wrap)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65061,
      "name": "NetScanFull",
      "description": "Status for ID-Scan. 0-100% Stop at 100%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65062,
      "name": "NetForceScan",
      "description": "Status for RC-ForceScan. 0-100% Stop at 100%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65100,
      "name": "Alr_GoldTcpIP",
      "description": "Alarm for GOLD TCP/IP connection lost",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65101,
      "name": "SumAlarm",
      "description": "Status for any active alarm in system",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65500,
      "name": "FlashStateRead",
      "description": "Flash-Card State Read",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65000,
      "name": "Year",
      "description": "Current Year",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65001,
      "name": "Month",
      "description": "Current Month",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65002,
      "name": "Date",
      "description": "Current Date",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65003,
      "name": "Time",
      "description": "Current Time (Hour*60 + Minute)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65004,
      "name": "Sec",
      "description": "Current Seconds",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65005,
      "name": "AutoSummerTime",
      "description": "Auto switch Summer/Winter Time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65007,
      "name": "CoolDemLimSet",
      "description": "Cooling Demand Limit (User Set) to set CoolDemandFlag",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65008,
      "name": "HeatDemLimSet",
      "description": "Heating Demand (User Set) to set HeatDemandFlag",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65200,
      "name": "WISE_SA_Pa",
      "description": "WISE/Gold-Comm SA-Pa Set (from Gold)",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65201,
      "name": "WISE_EA_Pa",
      "description": "WISE/Gold-Comm EA-Pa Set (from Gold)",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65202,
      "name": "WISE_RegDelSet",
      "description": "WISE/Gold-Comm RegDelaySet (from Gold)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65203,
      "name": "WISE__SA_PaMin",
      "description": "WISE/Gold-Comm Min Set for SA-PressReg",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65204,
      "name": "WISE__SA_PaSet",
      "description": "WISE/Gold-Comm Set for SA-PressReg",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65205,
      "name": "WISE__SA_PaMax",
      "description": "WISE/Gold-Comm Max Set for SA-PressReg",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65206,
      "name": "WISE__EA_PaMin",
      "description": "WISE/Gold-Comm Min Set for EA-PressReg",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65207,
      "name": "WISE__EA_PaSet",
      "description": "WISE/Gold-Comm Set for EA-PressReg",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65208,
      "name": "WISE__EA_PaMax",
      "description": "WISE/Gold-Comm Max Set for EA-PressReg",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65209,
      "name": "WISE_HiDampLim",
      "description": "WISE/Gold-Comm Hi Limit Damper Val",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65210,
      "name": "WISE_LoDampLim",
      "description": "WISE/Gold-Comm Lo Limit Damper Val",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65211,
      "name": "WISE_AlrDelay",
      "description": "WISE/Gold-Comm Reg Alarm Delay",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65212,
      "name": "WISE_StepSize",
      "description": "WISE/Gold-Comm Pa StepSize for PressReg",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65213,
      "name": "WISE_GroupInt",
      "description": "WISE/Gold-Comm GroupDelay (Interval)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65214,
      "name": "WISE_AllowedDv",
      "description": "WISE/Gold-Comm Allowed PressReg Change",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65215,
      "name": "WISE_DriftON",
      "description": "WISE/Gold-Comm Reg (Drift) ON",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65216,
      "name": "WISE_FireAlarm",
      "description": "WISE/Gold-Comm FireAlarm",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65217,
      "name": "WISE_SumNight",
      "description": "WISE/Gold-Comm SummerNight",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65221,
      "name": "AlarmReset",
      "description": "Alarm Reset (AutoReturn to zero)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65224,
      "name": "RC_ForceScan",
      "description": "Scan RC-Net now (AutoReturn to zero)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65225,
      "name": "Reboot",
      "description": "1 -> Reboot Server",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65240,
      "name": "AlarmBlockage",
      "description": "Blockage of Alarms related to AHU when AHU is off",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65241,
      "name": "AlarmShowA_B",
      "description": "0 = show A and B alarms; 1/2 = only A (history/room view)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65242,
      "name": "AlarmClear",
      "description": "0 = don't clear, 1 = clear reset alarms, 2 = clear all",
      "units": "",
      "access": "W",
      "states": ""
    }
  ]
}
