{
  "manufacturer": "Systemair",
  "manufacturer_slug": "systemair",
  "model": "Access controller 5.x (ControllerProgram) BACnet",
  "model_slug": "access-5-controller",
  "aliases": [
    "Systemair Access",
    "Access 5.5",
    "Access 5.5-1-01",
    "Systemair Access controller",
    "Access ControllerProgram",
    "EXOL"
  ],
  "equipment_type": "Air handling unit controller",
  "applies_to": "Systemair air handling units controlled by the Systemair Access controller running application 5.x (published for 5.5-1-01 build 411).",
  "summary": "Systemair's Access controller, fitted to its larger air handling units, is a native BACnet device; Systemair publishes its object list as an EDE file set (objects, state texts, units) rather than a PDF table. The 1,201 objects cover run-mode commands and settings (S_ variables), actual values and I/O (A_ variables), fan and damper data from the Modbus-connected motors (CA_ variables), alarms (AL_), trend logs, schedules, a calendar and notification classes. One application covers many unit types, so most objects only matter when the matching function is configured.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": "Access 5.5-1-01 build 411",
  "default_device_instance": 114112,
  "access_inferred": true,
  "notes": [
    "The EDE settable column is 'N' for every object, so access is inferred: S_ (setting) objects and the A_BMS_ inputs are shown writable, everything else read-only.",
    "State texts come from the EDE state-text table; multistate values are numbered from 1.",
    "Most temperature, pressure and airflow objects carry BACnet unit NO-UNITS in the EDE, so their units are blank here (temperatures are °C).",
    "Device instance 114112 is the one in the published EDE; set a unique value per unit.",
    "Sequences A-J, zones 1-4, heat pump (HP) and up to 10 supply/extract fan motors are generic slots; only configured ones carry data.",
    "The EDE does not name the data link; Systemair's Access 5 communication manual (472956) describes BACnet/IP on the B-BC profile from 5.0-1-00."
  ],
  "source": {
    "title": "Access 5.x Modbus variables and BACnet objects (Communication document 5.5-1-01 build 411: BACnet_Access_ControllerProgram EDE, state texts, units)",
    "doc_number": "5.5-1-01 build 411",
    "revision_date": "2026-03",
    "url": "https://systemair.canto.global/direct/other/tu4qsjtsu544vba9gqgd0mfv4t/p74ln_6WRy-NkSgEmII-SnQmHFY/original?content-type=application%2Fzip&name=Access+5.x+Modbus+variables+and+BACnet+objects.zip"
  },
  "integration": {
    "summary": "Set MV-12 AirUnitAutoMode to AUTO (3) to let the unit follow its schedule, or to Low/Normal/High speed to force it; MV-31 ExternalControl gives BMS-style extended run and stop commands. Read MV-15 UnitMode and MV-16 UnitModeControl to see what the unit is doing and why, map the supply/extract temperatures and supply setpoint, and watch BV-9..12 sum alarms with BV-8 to acknowledge all alarms. Outdoor temperature and summer/winter or changeover modes can be supplied by the BMS through the BMS_ objects.",
    "minimum_points": [
      {
        "ref": "MV 12",
        "name": "AirUnitAutoMode",
        "why": "Off / manual / auto / forced speed command"
      },
      {
        "ref": "MV 31",
        "name": "ExternalControl",
        "why": "External extended run or stop command"
      },
      {
        "ref": "MV 15",
        "name": "UnitMode",
        "why": "Actual run mode"
      },
      {
        "ref": "MV 16",
        "name": "UnitModeControl",
        "why": "What is driving the current run mode"
      },
      {
        "ref": "AI 3",
        "name": "AI_SupplyAirTemp",
        "why": "Supply air temperature"
      },
      {
        "ref": "AI 5",
        "name": "AI_ExtractAirTemp",
        "why": "Extract air temperature"
      },
      {
        "ref": "AV 39",
        "name": "SupplySetpoint",
        "why": "Supply air temperature setpoint"
      },
      {
        "ref": "AI 1",
        "name": "AI_OutDoorTemp",
        "why": "Outdoor temperature"
      },
      {
        "ref": "BV 9",
        "name": "SumAlarm",
        "why": "Any A, B or C alarm"
      },
      {
        "ref": "BV 8",
        "name": "AlaAcknowAll",
        "why": "Acknowledge all alarms"
      }
    ],
    "enable": "MV-12 AirUnitAutoMode: 1=OFF, 2=Manual (uses MV-13 AirUnitManual), 3=AUTO, 4=Low speed, 5=Normal speed, 6=High speed. MV-31 ExternalControl adds extended run low/normal/high, external stop, start free cooling and recirculation. MV-32 AirUnitServiceStop stops the unit with top priority.",
    "heartbeat": null,
    "remote_sensors": "AV-466 BMS_OutDoorTemp takes an outdoor temperature from BACnet/Modbus; BV-156 BMS_SummerMode and BV-157/158 BMS_ChangeOver1/2 take summer/winter and cooling/heating changeover modes. BV-51 CommunicationFaultBmsMaster is an alarm for a BMS master communication fault; the files do not state its timeout.",
    "setup": [
      "The published EDE uses device instance 114112 (device name Access); the device ID must be unique on the network.",
      "Per the Access 4.x communication manual, BACnet/IP is disabled on delivery and must be switched on in the controller's communication settings.",
      "Entering a BBMD address (host:port, default port 47808) makes Access a BACnet/IP foreign device that ignores other broadcasts (Access 4.x manual).",
      "Systemair supplies EDE, object-type, state-text and unit files plus a Modbus cross-reference in one zip per Access release; use the one matching the controller's software.",
      "The Modbus cross-reference in the same package shows Modbus TCP enabled with device address 1."
    ],
    "gotchas": [
      "Access is inferred: the EDE marks every object as not settable, so confirm writes on site.",
      "Many temperature and pressure objects report BACnet units NO-UNITS even though values are °C or Pa.",
      "S_ setting objects (PID bands, curves, limits) are configuration settings.",
      "Multistate states start at 1 in BACnet, so 'AUTO' on MV-12 is value 3."
    ]
  },
  "points": [
    {
      "type": "CAL",
      "instance": 1,
      "name": "Calendar",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "SCH",
      "instance": 2,
      "name": "TC_FanSpeed",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "SCH",
      "instance": 3,
      "name": "TC_Extra1",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "SCH",
      "instance": 4,
      "name": "TC_Extra2",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "SCH",
      "instance": 5,
      "name": "TC_Extra3",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "SCH",
      "instance": 6,
      "name": "TC_Extra4",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "DOSelect_SeqPumpA",
      "description": "Run mode pump seq A",
      "units": "",
      "access": "W",
      "states": "1=Man off, 2=Man on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "DOSelect_SeqPumpB",
      "description": "Run mode pump seq B",
      "units": "",
      "access": "W",
      "states": "1=Man off, 2=Man on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "DOSelect_SeqPumpC",
      "description": "Run mode pump seq C",
      "units": "",
      "access": "W",
      "states": "1=Man off, 2=Man on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 4,
      "name": "DOSelect_SeqPumpD",
      "description": "Run mode pump seq D",
      "units": "",
      "access": "W",
      "states": "1=Man off, 2=Man on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 5,
      "name": "DOSelect_SeqPumpE",
      "description": "Run mode pump seq E",
      "units": "",
      "access": "W",
      "states": "1=Man off, 2=Man on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 6,
      "name": "DOSelect_SeqPumpF",
      "description": "Run mode pump seq F",
      "units": "",
      "access": "W",
      "states": "1=Man off, 2=Man on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 7,
      "name": "DOSelect_SeqPumpG",
      "description": "Run mode pump seq G",
      "units": "",
      "access": "W",
      "states": "1=Man off, 2=Man on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 8,
      "name": "DOSelect_SeqPumpH",
      "description": "Run mode pump seq H",
      "units": "",
      "access": "W",
      "states": "1=Man off, 2=Man on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 9,
      "name": "DOSelect_SeqPumpI",
      "description": "Run mode pump seq I",
      "units": "",
      "access": "W",
      "states": "1=Man off, 2=Man on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 10,
      "name": "DOSelect_SeqPumpJ",
      "description": "Run mode pump seq J",
      "units": "",
      "access": "W",
      "states": "1=Man off, 2=Man on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 11,
      "name": "DOSelect_RecircAirDamper",
      "description": "Run mode recirc. damper",
      "units": "",
      "access": "W",
      "states": "1=Close, 2=Open, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 72,
      "name": "DOSelect_OutdoorAirDamper",
      "description": "Run mode outdoor damper",
      "units": "",
      "access": "W",
      "states": "1=Close, 2=Open, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 73,
      "name": "DOSelect_ExhaustAirDamper",
      "description": "Run mode exhaust damper",
      "units": "",
      "access": "W",
      "states": "1=Close, 2=Open, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 74,
      "name": "DOSelect_HumidityStart",
      "description": "Run mode HumidityStart",
      "units": "",
      "access": "W",
      "states": "1=Close, 2=Open, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 75,
      "name": "DOSelect_ChangeOver1",
      "description": "Run mode changeover 1",
      "units": "",
      "access": "W",
      "states": "1=Close, 2=Open, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 76,
      "name": "DOSelect_ChangeOver2",
      "description": "Run mode changeover 2",
      "units": "",
      "access": "W",
      "states": "1=Close, 2=Open, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 12,
      "name": "AirUnitAutoMode",
      "description": "Running mode air unit",
      "units": "",
      "access": "W",
      "states": "1=OFF, 2=Manual, 3=AUTO, 4=Low speed, 5=Normal speed, 6=High speed"
    },
    {
      "type": "MV",
      "instance": 13,
      "name": "AirUnitManual",
      "description": "Man. setting for Air unit in Man. mode",
      "units": "",
      "access": "W",
      "states": "1=Stop, 2=Starting up, 3=Low speed, 4=Normal speed, 5=High speed, 6=Support heating, 7=Support cooling, 8=CO2 mode, 9=Free cooling, 10=Cool down mode, 11=Fire mode, 12=Smoke mode, 13=Recirculation mode, 14=Defrosting mode"
    },
    {
      "type": "MV",
      "instance": 14,
      "name": "VentControl",
      "description": "Select temp. cont. mode",
      "units": "",
      "access": "W",
      "states": "1=Const.supply air, 2=Outdoor comp. supply air, 3=Cascade room temp cont., 4=Extract temp cont., 5=Outdoor dep. supply or room temp, 6=Outdoor dep. supply or extract temp, 7=Cascade outdoor comp. room temp cont., 8=Cascade outdoor comp. extract temp cont., 9=Extract air dep. supply air temp."
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "FilterAlarmReset",
      "description": "Resets the filter alarm counter",
      "units": "",
      "access": "W",
      "states": "0=NORMAL, 1=ACKNOWLEDGE"
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "AOManual_SequenceA",
      "description": "Seq.A contr. output if man. on mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "AOManual_SequenceB",
      "description": "Seq.B contr. output if man. on mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "AOManual_SequenceC",
      "description": "Seq.C contr. output if man. on mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "AOManual_SequenceD",
      "description": "Seq.D contr. output if man. on mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "AOManual_SequenceE",
      "description": "Seq.E contr. output if man. on mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "AOManual_SequenceF",
      "description": "Seq.F contr. output if man. on mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "AOManual_SequenceG",
      "description": "Seq.G contr. output if man. on mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "AOManual_SequenceH",
      "description": "Seq.H contr. output if man. on mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "AOManual_SequenceI",
      "description": "Seq.I contr. output if man. on mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "AOManual_SequenceJ",
      "description": "Seq.J contr. output if man. on mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "AOManual_Humidity",
      "description": "Humidification/Dehumidification cont. output if man. mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "AOManual_ExtraController",
      "description": "Manual/Auto Extra contr.",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 17,
      "name": "AOSelect_SequenceA",
      "description": "Seq.A contr. Mode",
      "units": "",
      "access": "W",
      "states": "1=Man off, 2=Man on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 18,
      "name": "AOSelect_SequenceB",
      "description": "Seq.B contr. Mode",
      "units": "",
      "access": "W",
      "states": "1=Man off, 2=Man on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 19,
      "name": "AOSelect_SequenceC",
      "description": "Seq.C contr. Mode",
      "units": "",
      "access": "W",
      "states": "1=Man off, 2=Man on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 20,
      "name": "AOSelect_SequenceD",
      "description": "Seq.D contr. Mode",
      "units": "",
      "access": "W",
      "states": "1=Man off, 2=Man on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 21,
      "name": "AOSelect_SequenceE",
      "description": "Seq.E contr. Mode",
      "units": "",
      "access": "W",
      "states": "1=Man off, 2=Man on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 22,
      "name": "AOSelect_SequenceF",
      "description": "Seq.F contr. Mode",
      "units": "",
      "access": "W",
      "states": "1=Man off, 2=Man on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 23,
      "name": "AOSelect_SequenceG",
      "description": "Seq.G contr. Mode",
      "units": "",
      "access": "W",
      "states": "1=Man off, 2=Man on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 24,
      "name": "AOSelect_SequenceH",
      "description": "Seq.H contr. Mode",
      "units": "",
      "access": "W",
      "states": "1=Man off, 2=Man on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 25,
      "name": "AOSelect_SequenceI",
      "description": "Seq.I contr. Mode",
      "units": "",
      "access": "W",
      "states": "1=Man off, 2=Man on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 26,
      "name": "AOSelect_SequenceJ",
      "description": "Seq.J contr. Mode",
      "units": "",
      "access": "W",
      "states": "1=Man off, 2=Man on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 27,
      "name": "AOSelect_Humidity",
      "description": "Running mode Humidification/Dehumidification",
      "units": "",
      "access": "W",
      "states": "1=Man off, 2=Man on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 28,
      "name": "AOSelect_ExtraController",
      "description": "Manual/Auto Extra contr.",
      "units": "",
      "access": "W",
      "states": "1=Man off, 2=Man on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 29,
      "name": "SAFAutoMode",
      "description": "Running mode SAF",
      "units": "",
      "access": "W",
      "states": "1=OFF, 2=Manual output, 3=AUTO, 4=Manual setpoint, 5=Low speed, 6=Normal speed, 7=High speed"
    },
    {
      "type": "MV",
      "instance": 30,
      "name": "EAFAutoMode",
      "description": "Running mode EAF",
      "units": "",
      "access": "W",
      "states": "1=OFF, 2=Manual output, 3=AUTO, 4=Manual setpoint, 5=Low speed, 6=Normal speed, 7=High speed"
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "SAFManualSetpoint",
      "description": "Man. setp. SAF if Man. mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "EAFManualSetpoint",
      "description": "Man. setp. EAF if Man. mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "SAFManualOutput",
      "description": "Man. output SAF if Man. mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "EAFManualOutput",
      "description": "Man. output EAF if Man. mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 31,
      "name": "ExternalControl",
      "description": "External cont.",
      "units": "",
      "access": "W",
      "states": "1=No External control, 2=Extended run low speed, 3=Extended run normal speed, 4=Extended run high speed, 5=External stop, 6=External stop with support control, 7=Start Free cooling, 8=Recirculation"
    },
    {
      "type": "MV",
      "instance": 32,
      "name": "AirUnitServiceStop",
      "description": "Stop the air unit with No 1 prio",
      "units": "",
      "access": "W",
      "states": "1=No, 2=Yes"
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "SeqPumpOutdLimitA",
      "description": "Pump outd. temp. limit seq A",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "SeqPumpOutdLimitB",
      "description": "Pump outd. temp. limit seq B",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "SeqPumpOutdLimitC",
      "description": "Pump outd. temp. limit seq C",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "SeqPumpOutdLimitD",
      "description": "Pump outd. temp. limit seq D",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "SeqPumpOutdLimitE",
      "description": "Pump outd. temp. limit seq E",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "SeqPumpOutdLimitF",
      "description": "Pump outd. temp. limit seq F",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "SeqPumpOutdLimitG",
      "description": "Pump outd. temp. limit seq G",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "SeqPumpOutdLimitH",
      "description": "Pump outd. temp. limit seq H",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "SeqPumpOutdLimitI",
      "description": "Pump outd. temp. limit seq I",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "SeqPumpOutdLimitJ",
      "description": "Pump outd. temp. limit seq J",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 33,
      "name": "FanType",
      "description": "Select fan cont. mode",
      "units": "",
      "access": "W",
      "states": "1=Freq. cont. pressure, 2=Freq. cont. air flow, 3=Freq. cont. manually, 4=Direct Freq. cont., 5=Freq. cont. with slave cont. EAF, 6=Freq. cont. with slave cont. EAF air flow dep., 7=Freq. cont. with slave cont. SAF, 8=Freq. cont. with slave cont. SAF air flow dep."
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "SupplySetpoint",
      "description": "Setp. supply air temp. when constant supply air temp. func.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "ExtractSetpoint",
      "description": "Setp. extract air temp if extract air temp cont. func.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "SupplySetpointMax",
      "description": "Max limit of supply setp. when cascade cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "SupplySetpointMin",
      "description": "Min limit of supply setp. when cascade cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "SupplySetpOffsetLow",
      "description": "Temp. setp. Offset in low speed",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "SupplySetpOffsetHigh",
      "description": "Temp. setp. Offset in high speed",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "SummerModeSupplySetpoint",
      "description": "Supply temp setp. at summer time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "SummerModeOutdoortemp",
      "description": "Outd. temp for switching bet. summer and winter",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "SAFLowSpeedPressure",
      "description": "Setp. low sp. supply air fan press.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "SAFNormalSpeedPressure",
      "description": "Setp. normal sp. supply air fan press.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "SAFHighSpeedPressure",
      "description": "Setp. high sp. supply air fan press.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "EAFLowSpeedPressure",
      "description": "Setp. low sp. Extract air fan press.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "EAFNormalSpeedPressure",
      "description": "Setp. normal sp. Extract air fan press.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "EAFHighSpeedPressure",
      "description": "Setp. high sp. Extract air fan press.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "SAFLowspeedAirFlow",
      "description": "Setp. low sp. SAF air flow.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "SAFNormalspeedAirFlow",
      "description": "Setp. normal sp. SAF air flow.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "SAFHighspeedAirFlow",
      "description": "Setp. high sp. SAF air flow.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "EAFLowspeedAirFlow",
      "description": "Setp. low sp. EAF air flow.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "EAFNormalspeedAirFlow",
      "description": "Setp. normal sp. EAF air flow.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "EAFHighspeedAirFlow",
      "description": "Setp. high sp. EAF air flow.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "SAFLowSpeedOutput",
      "description": "Output signal low speed SAF if Freq. cont. manually",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "SAFNormalSpeedOutput",
      "description": "Output signal normal speed SAF if Freq. cont. manually",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "SAFHighspeedOutput",
      "description": "Output signal high speed SAF if Freq. cont. manually",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "EAFLowSpeedOutput",
      "description": "Output signal low speed EAF if Freq. cont. manually",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "EAFNormalSpeedOutput",
      "description": "Output signal normal speed EAF if Freq. cont. manually",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "EAFHighspeedOutput",
      "description": "Output signal high speed EAF if Freq. cont. manually",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 34,
      "name": "SAFModeFreeCool",
      "description": "SAF speed in freecool mode",
      "units": "",
      "access": "W",
      "states": "1=Off/Auto, 2=normal setp., 3=Man. setp., 4=Man. output, 5=Low speed setp., 6=Normal speed setp., 7=High speed setp."
    },
    {
      "type": "MV",
      "instance": 35,
      "name": "SAFModeFire",
      "description": "SAF speed in fire mode",
      "units": "",
      "access": "W",
      "states": "1=Off/Auto, 2=normal setp., 3=Man. setp., 4=Man. output, 5=Low speed setp., 6=Normal speed setp., 7=High speed setp."
    },
    {
      "type": "MV",
      "instance": 36,
      "name": "SAFModeSmoke",
      "description": "SAF setp. in smoke mode",
      "units": "",
      "access": "W",
      "states": "1=Off/Auto, 2=normal setp., 3=Man. setp., 4=Man. output, 5=Low speed setp., 6=Normal speed setp., 7=High speed setp."
    },
    {
      "type": "MV",
      "instance": 37,
      "name": "SAFModeRecirculation",
      "description": "SAF speed in recirc. mode",
      "units": "",
      "access": "W",
      "states": "1=Off/Auto, 2=normal setp., 3=Man. setp., 4=Man. output, 5=Low speed setp., 6=Normal speed setp., 7=High speed setp."
    },
    {
      "type": "MV",
      "instance": 38,
      "name": "EAFModeFreeCool",
      "description": "EAF speed in freecool mode",
      "units": "",
      "access": "W",
      "states": "1=Off/Auto, 2=normal setp., 3=Man. setp., 4=Man. output, 5=Low speed setp., 6=Normal speed setp., 7=High speed setp."
    },
    {
      "type": "MV",
      "instance": 39,
      "name": "EAFModeFire",
      "description": "EAF speed in fire mode",
      "units": "",
      "access": "W",
      "states": "1=Off/Auto, 2=normal setp., 3=Man. setp., 4=Man. output, 5=Low speed setp., 6=Normal speed setp., 7=High speed setp."
    },
    {
      "type": "MV",
      "instance": 40,
      "name": "EAFModeSmoke",
      "description": "EAF speed in smoke mode",
      "units": "",
      "access": "W",
      "states": "1=Off/Auto, 2=normal setp., 3=Man. setp., 4=Man. output, 5=Low speed setp., 6=Normal speed setp., 7=High speed setp."
    },
    {
      "type": "MV",
      "instance": 41,
      "name": "EAFModeRecirculation",
      "description": "EAF speed in recirc. mode",
      "units": "",
      "access": "W",
      "states": "1=Off/Auto, 2=normal setp., 3=Man. setp., 4=Man. output, 5=Low speed setp., 6=Normal speed setp., 7=High speed setp."
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "SAFManSetpFreeCool",
      "description": "SAF setp. in freecool mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "SAFManSetpFire",
      "description": "SAF setp. in fire mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "SAFManSetpSmoke",
      "description": "SAF man. output in smoke mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "SAFManSetpRecirculation",
      "description": "SAF setp. in recirc. mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 69,
      "name": "EAFManSetpFreeCool",
      "description": "EAF setp. in freecool mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "EAFManSetpFire",
      "description": "EAF setp. in fire mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "EAFManSetpSmoke",
      "description": "EAF setp. in smoke mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 72,
      "name": "EAFManSetpRecirculation",
      "description": "EAF setp. in recirc. mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 73,
      "name": "SAFManOutFreeCool",
      "description": "SAF man. output in freecool mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 74,
      "name": "SAFManOutFire",
      "description": "SAF man. output in fire mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 75,
      "name": "SAFManOutSmoke",
      "description": "SAF man. output in smoke mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 76,
      "name": "SAFManOutRecirculation",
      "description": "SAF man. output in recirc. mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 77,
      "name": "EAFManOutFreeCool",
      "description": "EAF man. output in freecool mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 78,
      "name": "EAFManOutFire",
      "description": "EAF man. output in fire mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 79,
      "name": "EAFManOutSmoke",
      "description": "EAF man. output in smoke mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 80,
      "name": "EAFManOutRecirculation",
      "description": "EAF man. output in recirc. mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 81,
      "name": "EAFFrequencyFact",
      "description": "Factor for controlling EAF if CAV fan cont. is configured",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82,
      "name": "Curve1_X1",
      "description": "Outd. temp for 1st curvep. for outd. comp. setp.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 83,
      "name": "Curve1_X2",
      "description": "Outd. temp for 2nd curvep. for outd. comp. setp.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 84,
      "name": "Curve1_X3",
      "description": "Outd. temp for 3rd curvep. for outd. comp. setp.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 85,
      "name": "Curve1_X4",
      "description": "Outd. temp for 4th curvep. for outd. comp. setp.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 86,
      "name": "Curve1_Y1",
      "description": "setp. for 1st curvep. for outd. comp. setp.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 87,
      "name": "Curve1_Y2",
      "description": "Setp. for 2nd curvep. for outd. comp. setp.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 88,
      "name": "Curve1_Y3",
      "description": "Setp. for 3rd curvep. for outd. comp. setp.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 89,
      "name": "Curve1_Y4",
      "description": "Setp. for 4th curvep. for outd. comp. setp.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 90,
      "name": "ExtractPID_PBand",
      "description": "P-band Extract air cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 93,
      "name": "SAFPID_PBand",
      "description": "P-band press. cont. SAF",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 91,
      "name": "EAFPID_PBand",
      "description": "P-band press. cont. EAF",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 92,
      "name": "FrostPID1_PBand",
      "description": "P-band frost mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 94,
      "name": "FrostPID2_PBand",
      "description": "P-band frost mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 97,
      "name": "FrostPID3_PBand",
      "description": "P-band frost mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100,
      "name": "CO2PID_PBand",
      "description": "P-band CO2 mode",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 103,
      "name": "RoomPID_PBand",
      "description": "P-band room air cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 106,
      "name": "DeIcePID_PBand",
      "description": "P-band de-icing",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 109,
      "name": "HumidityPID_PBand",
      "description": "P-band humidity cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 110,
      "name": "ExtraPID_PBand",
      "description": "P-band extra pid cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 111,
      "name": "PreHeatPID_PBand",
      "description": "P-band preheater",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 107,
      "name": "Zone1SupplyPID_PBand",
      "description": "P-band Zone 1 supply",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 108,
      "name": "Zone2SupplyPID_PBand",
      "description": "P-band Zone 2 supply",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 104,
      "name": "Zone3SupplyPID_PBand",
      "description": "P-band Zone 3 supply",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 105,
      "name": "Zone1RoomPID_PBand",
      "description": "P-band Zone 1 room",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101,
      "name": "Zone2RoomPID_PBand",
      "description": "P-band Zone 2 room",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 102,
      "name": "Zone3RoomPID_PBand",
      "description": "P-band Zone 3 room",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 98,
      "name": "Zone1FrostPID_PBand",
      "description": "P-band Zone 1 frost prot.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 99,
      "name": "Zone2FrostPID_PBand",
      "description": "P-band Zone 2 frost prot.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 95,
      "name": "Zone3FrostPID_PBand",
      "description": "P-band Zone 3 frost prot.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 434,
      "name": "FreshAirPID_PBand",
      "description": "P-band fresh air",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 435,
      "name": "EATRPID_PBand",
      "description": "P-band EATR",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 96,
      "name": "Zone1SupplyCoolPID_PBand",
      "description": "P-band Zone 1 cooling",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 112,
      "name": "Zone2SupplyCoolPID_PBand",
      "description": "P-band Zone 2 cooling",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 114,
      "name": "Zone3SupplyCoolPID_PBand",
      "description": "P-band Zone 3 cooling",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 115,
      "name": "SAFAirFlowPID_PBand",
      "description": "P-band flow cont. SAF",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 113,
      "name": "EAFAirFlowPID_PBand",
      "description": "P-band flow cont. EAF",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 116,
      "name": "DeHumidityPID_PBand",
      "description": "P-band de-humidity cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 438,
      "name": "RHPID_PBand",
      "description": "P-band RH (same PID as CO2)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 117,
      "name": "SeqAPID_PBand",
      "description": "P-band Seq A air cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 118,
      "name": "SeqBPID_PBand",
      "description": "P-band Seq B air cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 119,
      "name": "SeqCPID_PBand",
      "description": "P-band Seq C air cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 120,
      "name": "SeqDPID_PBand",
      "description": "P-band Seq D air cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 121,
      "name": "SeqEPID_PBand",
      "description": "P-band Seq E air cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 122,
      "name": "SeqFPID_PBand",
      "description": "P-band Seq F air cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 123,
      "name": "SeqGPID_PBand",
      "description": "P-band Seq G air cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 124,
      "name": "SeqHPID_PBand",
      "description": "P-band Seq H air cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 125,
      "name": "SeqIPID_PBand",
      "description": "P-band Seq I air cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 126,
      "name": "SeqJPID_PBand",
      "description": "P-band Seq J air cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 127,
      "name": "ExtractPID_ITime",
      "description": "I-time Extract air cont.",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 128,
      "name": "SAFPID_ITime",
      "description": "I-time press. cont. SAF",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 129,
      "name": "EAFPID_ITime",
      "description": "I-time press. cont. EAF",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 130,
      "name": "FrostPID1_ITime",
      "description": "I-time frost mode",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 131,
      "name": "FrostPID2_ITime",
      "description": "I-time frost mode",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 132,
      "name": "FrostPID3_ITime",
      "description": "I-time frost mode",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 133,
      "name": "CO2PID_ITime",
      "description": "I-time CO2 mode",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 134,
      "name": "RoomPID_ITime",
      "description": "I-time room air cont.",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 135,
      "name": "DeIcePID_ITime",
      "description": "I-time de-icing",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 136,
      "name": "HumidityPID_ITime",
      "description": "I-time humidity cont.",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 137,
      "name": "ExtraPID_ITime",
      "description": "I-time extra pid cont.",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 138,
      "name": "PreHeatPID_ITime",
      "description": "I-time preheater",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 139,
      "name": "Zone1SupplyPID_ITime",
      "description": "I-time Zone 1 supply",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 140,
      "name": "Zone2SupplyPID_ITime",
      "description": "I-time Zone 2 supply",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 141,
      "name": "Zone3SupplyPID_ITime",
      "description": "I-time Zone 3 supply",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 142,
      "name": "Zone1RoomPID_ITime",
      "description": "I-time Zone 1 room",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 143,
      "name": "Zone2RoomPID_ITime",
      "description": "I-time Zone 2 room",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 144,
      "name": "Zone3RoomPID_ITime",
      "description": "I-time Zone 3 room",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 145,
      "name": "Zone1FrostPID_ITime",
      "description": "I-time Zone 1 frost prot.",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 146,
      "name": "Zone2FrostPID_ITime",
      "description": "I-time Zone 2 frost prot.",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 147,
      "name": "Zone3FrostPID_ITime",
      "description": "I-time Zone 3 frost prot.",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 436,
      "name": "FreshAirPID_ITime",
      "description": "I-time fresh air",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 437,
      "name": "EATRPID_ITime",
      "description": "I-time EATR",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 148,
      "name": "Zone1SupplyCoolPID_ITime",
      "description": "I-time Zone 1 cooling",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 149,
      "name": "Zone2SupplyCoolPID_ITime",
      "description": "I-time Zone 2 cooling",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 150,
      "name": "Zone3SupplyCoolPID_ITime",
      "description": "I-time Zone 3 cooling",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 464,
      "name": "SAFAirFlowPID_ITime",
      "description": "I-time flow cont. SAF",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 465,
      "name": "EAFAirFlowPID_ITime",
      "description": "I-time flow cont. EAF",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 153,
      "name": "DeHumidityPID_ITime",
      "description": "I-time de-humidity cont.",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 439,
      "name": "RHPID_ITime",
      "description": "I-time RH (same PID as CO2)",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 154,
      "name": "SeqAPID_ITime",
      "description": "I-time Seq A air cont.",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 155,
      "name": "SeqBPID_ITime",
      "description": "I-time Seq B air cont.",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 156,
      "name": "SeqCPID_ITime",
      "description": "I-time Seq C air cont.",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 157,
      "name": "SeqDPID_ITime",
      "description": "I-time Seq D air cont.",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 158,
      "name": "SeqEPID_ITime",
      "description": "I-time Seq E air cont.",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 159,
      "name": "SeqFPID_ITime",
      "description": "I-time Seq F air cont.",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 160,
      "name": "SeqGPID_ITime",
      "description": "I-time Seq G air cont.",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 161,
      "name": "SeqHPID_ITime",
      "description": "I-time Seq H air cont.",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 162,
      "name": "SeqIPID_ITime",
      "description": "I-time Seq I air cont.",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 163,
      "name": "SeqJPID_ITime",
      "description": "I-time Seq J air cont.",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 164,
      "name": "FreeCoolDayLimit",
      "description": "If outdoor temp has been higher on the day free cool is",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 165,
      "name": "FreeCoolHighLimit",
      "description": "If outd. temp is higher at night the free cool is stopped",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 166,
      "name": "FreeCoolLowLimit",
      "description": "If outd. temp is lower at night the free cool is stopped",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 167,
      "name": "FreeCoolRoomLimit",
      "description": "If room temp is lower at night the free cool is stopped",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 73,
      "name": "FreeCoolStartTime",
      "description": "Start time free cool function",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 74,
      "name": "FreeCoolStopTime",
      "description": "Stop time free cool function",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 1,
      "name": "FreeCoolHeatBlockTime",
      "description": "Time in minute to block heat output when start after free cool",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 168,
      "name": "CO2StartLimit",
      "description": "Level to activate CO2 cont. (ppm)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 169,
      "name": "CO2DemandDiff",
      "description": "Diff. for stop of demand cont.led ventilation (ppm)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 170,
      "name": "CO2Setpoint",
      "description": "setp. CO2 (ppm)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 2,
      "name": "CO2MinTime",
      "description": "Min time for CO2 cont. (min)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 171,
      "name": "NeedHeatStart",
      "description": "Room temperature to start the unit if support heating is active",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 172,
      "name": "NeedHeatStop",
      "description": "Room temperature to stop the unit if support heating is active",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 173,
      "name": "NeedCoolStart",
      "description": "Room temperature to start the unit if support cooling is active",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 174,
      "name": "NeedCoolStop",
      "description": "Room temperature for stop the unit if support cooling is active",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3,
      "name": "NeedMinTime",
      "description": "Min run time support control",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 57,
      "name": "FireDampersAutoMode",
      "description": "Run. mode fire damper",
      "units": "",
      "access": "W",
      "states": "1=Close, 2=Open, 3=Auto"
    },
    {
      "type": "AV",
      "instance": 175,
      "name": "DeIcingSetpoint",
      "description": "Setp. de-icing temp",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 176,
      "name": "DeIcingHyst",
      "description": "Hyst. for stop of de-icing",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 63,
      "name": "DeIcingMinTime",
      "description": "Min time for de-icing",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 177,
      "name": "DeIcingSAFTempStop",
      "description": "If lower outd. temp the SAF will be stopped at de-icing",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 178,
      "name": "HumiditySetpoint",
      "description": "setp. humidity room",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 179,
      "name": "HumidityMaxDuct",
      "description": "Max limit humidity duct",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 180,
      "name": "HumidityHyst",
      "description": "Hyst. to start humidity cont. after stop max limitation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 181,
      "name": "HumidityStartLimit",
      "description": "Start limit in % to start DO signal",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 182,
      "name": "HumidityStopLimit",
      "description": "Stop limit in % to stop DO signal",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 183,
      "name": "HumidityNeutralZone",
      "description": "Neutral zone humidity room",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 184,
      "name": "RoomSetP",
      "description": "Room setp. if room temp cont. function",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 188,
      "name": "FrostProtSPStop1",
      "description": "Setp. frost prot. if the ventilation unit is stopped",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 203,
      "name": "FrostProtSPStop2",
      "description": "Setp. frost prot. if the ventilation unit is stopped",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 204,
      "name": "FrostProtSPStop3",
      "description": "Setp. frost prot. if the ventilation unit is stopped",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 185,
      "name": "FrostProtSPStopZone1",
      "description": "Setp. frost prot. zone 1 if the ventilation unit is stopped",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 186,
      "name": "FrostProtSPStopZone2",
      "description": "Setp. frost prot. zone 2 if the ventilation unit is stopped",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 187,
      "name": "FrostProtSPStopZone3",
      "description": "Setp. frost prot. zone 3 if the ventilation unit is stopped",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 206,
      "name": "FrostProtSPRun1",
      "description": "Alarm limit frost prot.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 207,
      "name": "FrostProtSPRun2",
      "description": "Alarm limit frost prot.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 208,
      "name": "FrostProtSPRun3",
      "description": "Alarm limit frost prot.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 189,
      "name": "FrostProtSPRunZone1",
      "description": "Alarm limit frost prot. zone 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 190,
      "name": "FrostProtSPRunZone2",
      "description": "Alarm limit frost prot. zone 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 191,
      "name": "FrostProtSPRunZone3",
      "description": "Alarm limit frost prot. zone 3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 194,
      "name": "FrostProtPGain1",
      "description": "P-Gain frost prot. when run (alarm limit+PGain)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 197,
      "name": "FrostProtPGain2",
      "description": "P-Gain frost prot. when run (alarm limit+PGain)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200,
      "name": "FrostProtPGain3",
      "description": "P-Gain frost prot. when run (alarm limit+PGain)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 201,
      "name": "FrostProtPGainZone1",
      "description": "P-Gain frost prot. zone 1 when run (alarm limit+PGain)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 202,
      "name": "FrostProtPGainZone2",
      "description": "P-Gain frost prot. zone 2 when run (alarm limit+PGain)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 198,
      "name": "FrostProtPGainZone3",
      "description": "P-Gain frost prot. zone 3 when run (alarm limit+PGain)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 205,
      "name": "ExtraControllerSetP",
      "description": "Setp. Extra cont.ler",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 53,
      "name": "ExtraControllerMode",
      "description": "Control mode ex. contr.",
      "units": "",
      "access": "W",
      "states": "1=Heating, 2=Cooling"
    },
    {
      "type": "MV",
      "instance": 58,
      "name": "SumAlarm1",
      "description": "Sum alarm 1 config, defines which alarms that should be on the",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=A+B+C, 3=A+B, 4=B+C, 5=A+C, 6=A, 7=B, 8=C"
    },
    {
      "type": "MV",
      "instance": 59,
      "name": "SumAlarm2",
      "description": "Sum alarm 2 config., defines which alarms that should be on the",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=A+B+C, 3=A+B, 4=B+C, 5=A+C, 6=A, 7=B, 8=C"
    },
    {
      "type": "PIV",
      "instance": 62,
      "name": "AlarmOutput",
      "description": "Alarm output of configured alarm number",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "AlaAcknowAll",
      "description": "Command to acknowledge all alarms",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "AV",
      "instance": 211,
      "name": "FilterGuard1Limit_X2",
      "description": "Alarm limt filter guard 1 X2 (m3/h) - Calibration air flow",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 215,
      "name": "FilterGuard2Limit_X2",
      "description": "Alarm limt filter guard 2 X2 (m3/h) - Calibration air flow",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 441,
      "name": "FilterGuard3Limit_X2",
      "description": "Alarm limt filter guard 3 X2 (m3/h) - Calibration air flow",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 442,
      "name": "FilterGuard4Limit_X2",
      "description": "Alarm limt filter guard 4 X2 (m3/h) - Calibration air flow",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 443,
      "name": "FilterGuard5Limit_X2",
      "description": "Alarm limt filter guard 5 X2 (m3/h) - Calibration air flow",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 212,
      "name": "FilterGuard1Limit_Y2",
      "description": "Alarm limt filter guard 1 Y2 (Pa) - Calibration filter alarm limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 216,
      "name": "FilterGuard2Limit_Y2",
      "description": "Alarm limt filter guard 2 Y2 (Pa) - Calibration filter alarm limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 444,
      "name": "FilterGuard3Limit_Y2",
      "description": "Alarm limt filter guard 3 Y2 (Pa) - Calibration filter alarm limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 445,
      "name": "FilterGuard4Limit_Y2",
      "description": "Alarm limt filter guard 4 Y2 (Pa) - Calibration filter alarm limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 446,
      "name": "FilterGuard5Limit_Y2",
      "description": "Alarm limt filter guard 5 Y2 (Pa) - Calibration filter alarm limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 217,
      "name": "RecircSetP",
      "description": "Recirculation setp.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 218,
      "name": "RecircSetPOffset",
      "description": "Offset for recirculation setp.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 51,
      "name": "RecircTempControl",
      "description": "Enable supply air temp cont. when recirc. run",
      "units": "",
      "access": "W",
      "states": "1=No temp control, 2=Heating/cooling, 3=Only heating, 4=Only cooling"
    },
    {
      "type": "AV",
      "instance": 219,
      "name": "RecircMaxRoomTemp",
      "description": "If higher room temp when recirc. run, recirc. damp. is closed and",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 52,
      "name": "RecircFreeCool",
      "description": "Enable the free cool func. when recirc. run",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=On"
    },
    {
      "type": "AV",
      "instance": 220,
      "name": "RecircSAFOffset",
      "description": "Setp. offset if press./flow cont.led SAF",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 221,
      "name": "RecircEAFOffset",
      "description": "Setp. offset if press./flow cont.led EAF (this is not used)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4,
      "name": "FilterAlarmTime",
      "description": "Time in month between filter exchange (Service Alarm)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 56,
      "name": "SupplyPIDFreeze",
      "description": "Freeze supply PID control",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=On"
    },
    {
      "type": "AV",
      "instance": 222,
      "name": "FanComp1X1",
      "description": "Breakp. 1 (must be lower than breakp. 2)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 223,
      "name": "FanComp2X1",
      "description": "Breakp. 1 (must be lower than breakp. 2)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 224,
      "name": "FanComp3X1",
      "description": "Breakp. 1 (must be lower than breakp. 2)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 225,
      "name": "FanComp1Y1",
      "description": "Comp. breakp. 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 226,
      "name": "FanComp2Y1",
      "description": "Comp. breakp. 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 227,
      "name": "FanComp3Y1",
      "description": "Comp. breakp. 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 228,
      "name": "FanComp1X2",
      "description": "Breakp. 2 (must be higher than breakp. 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 229,
      "name": "FanComp2X2",
      "description": "Breakp. 2 (must be higher than breakp. 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 230,
      "name": "FanComp3X2",
      "description": "Breakp. 2 (must be higher than breakp. 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 234,
      "name": "FanComp1Y2",
      "description": "Comp. breakp. 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 235,
      "name": "FanComp2Y2",
      "description": "Comp. breakp. 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 236,
      "name": "FanComp3Y2",
      "description": "Comp. breakp. 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 231,
      "name": "FanComp1X3",
      "description": "Breakp. 3 (must be higher than breakp. 2)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 232,
      "name": "FanComp2X3",
      "description": "Breakp. 3 (must be higher than breakp. 2)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 233,
      "name": "FanComp3X3",
      "description": "Breakp. 3 (must be higher than breakp. 2)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 237,
      "name": "FanComp1Y3",
      "description": "Comp. breakp. 3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 238,
      "name": "FanComp2Y3",
      "description": "Comp. breakp. 3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 239,
      "name": "FanComp3Y3",
      "description": "Comp. breakp. 3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 240,
      "name": "NeutralZone",
      "description": "Neutral zone supply air.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 575,
      "name": "NeutralZoneCascade",
      "description": "Neutral zone cascade control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 241,
      "name": "FreeCoolSAFOffset",
      "description": "SAF setp. offset if press./flow controlled SAF when free cool",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 242,
      "name": "FreeCoolEAFOffset",
      "description": "EAF setp. offset if press./flow controlled EAF when free cool",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 243,
      "name": "Zone1SetP",
      "description": "Setpoint zone 1 (room or supply)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 244,
      "name": "Zone2SetP",
      "description": "Setpoint zone 2 (room or supply)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 245,
      "name": "Zone3SetP",
      "description": "Setpoint zone 3 (room or supply)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 246,
      "name": "Zone1NeutralZone",
      "description": "Neutral zone around supply setp. zone 1 before heat/cool",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 249,
      "name": "Zone2NeutralZone",
      "description": "Neutral zone around supply setp. zone 2 before heat/cool",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 252,
      "name": "Zone3NeutralZone",
      "description": "Neutral zone around supply setp. zone 3 before heat/cool",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 253,
      "name": "Zone1SetpointMax",
      "description": "Max limit of zone 1 supply setp. when cascade cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 254,
      "name": "Zone2SetpointMax",
      "description": "Max limit of zone 2 supply setp. when cascade cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 250,
      "name": "Zone3SetpointMax",
      "description": "Max limit of zone 3 supply setp. when cascade cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 251,
      "name": "Zone1SetpointMin",
      "description": "Min limit of zone 1 supply setp. when cascade cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 247,
      "name": "Zone2SetpointMin",
      "description": "Min limit of zone 2 supply setp. when cascade cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 248,
      "name": "Zone3SetpointMin",
      "description": "Min limit of zone 3 supply setp. when cascade cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 255,
      "name": "DelayedStartDXCool",
      "description": "Minsetpoint deviation to allow DX-cooling",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 256,
      "name": "DelayedStartDXHeat",
      "description": "Minsetpoint deviation to allow DX-heating",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 78,
      "name": "S_FrostProtFanReduction1",
      "description": "Enable fan reduction when freeze risk freeze protection temperature 1",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 79,
      "name": "S_FrostProtFanReduction2",
      "description": "Enable fan reduction when freeze risk freeze protection temperature 2",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 80,
      "name": "S_FrostProtFanReduction3",
      "description": "Enable fan reduction when freeze risk freeze protection temperature 3",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 81,
      "name": "S_FrostProtFanReductionZone1",
      "description": "Enable fan reduction when freeze risk freeze protection temperature zone 1",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 82,
      "name": "S_FrostProtFanReductionZone2",
      "description": "Enable fan reduction when freeze risk freeze protection temperature zone 2",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 83,
      "name": "S_FrostProtFanReductionZone3",
      "description": "Enable fan reduction when freeze risk freeze protection temperature zone 3",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=On"
    },
    {
      "type": "PIV",
      "instance": 64,
      "name": "FeedbackDXTimeStart",
      "description": "Time that Supply Pid is freezed when DX-machine is started (sec)",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 65,
      "name": "FeedbackDXTimeDefrost",
      "description": "Time that Supply Pid is freezed after DX-machine has been defrosting (sec)",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 66,
      "name": "FeedbackDXMinRunTime",
      "description": "Min run time DX machine, to avoid involuntary shutdown of the DX",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 67,
      "name": "FeedbackDXMaxTime",
      "description": "Max time if DX machine don't give feedback (min)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 540,
      "name": "PreheatSetp",
      "description": "Setpoint preheater",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 541,
      "name": "SupplySetpointMaxReduction",
      "description": "Offset max limit supply air - if active DX-heating",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 542,
      "name": "SupplySetpointMinReduction",
      "description": "Offset max limit supply air - if active DX-heating",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 543,
      "name": "HPMinSetPDevCool",
      "description": "Min setpoint deviation energy for start cooling (kw)",
      "units": "kW",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 544,
      "name": "HPMinSetPDevHeat",
      "description": "Min setpoint deviation energy for start heating (kw)",
      "units": "kW",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 88,
      "name": "HPPumpMode",
      "description": "Pump run mode (0=Reversible, 1=Only cooling, 2=Only heating)",
      "units": "",
      "access": "W",
      "states": "1=Reversible, 2=Only cooling, 3=Only heating"
    },
    {
      "type": "PIV",
      "instance": 68,
      "name": "HPBlockingTime",
      "description": "Blocking time between heating and cooling (0-360min)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 545,
      "name": "FrostLimitPrLimitDev",
      "description": "Pressure deviation (%) for start deicing",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 570,
      "name": "ExtDisp_SetpOffset",
      "description": "Actual supply setpoint offset",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 571,
      "name": "RHSetpoint",
      "description": "setp. RH (%)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 69,
      "name": "RHMinTime",
      "description": "Min time for RH cont. (min)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 70,
      "name": "FireDampersRunTime",
      "description": "Run time fire damper",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 71,
      "name": "FireDampersInterval",
      "description": "Test interval fire damper",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 72,
      "name": "FireDampersExerciseTime",
      "description": "Test hour fire damper",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 574,
      "name": "DXBlockLowOutdoorTemp",
      "description": "Heating mode blocked when exchanger-outdoor temperature is lower",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 576,
      "name": "Zone1NeutralZoneCascade",
      "description": "Neutral zone around cascade setp. zone 1 before heat/cool",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 577,
      "name": "Zone2NeutralZoneCascade",
      "description": "Neutral zone around cascade setp. zone 2 before heat/cool",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 578,
      "name": "Zone3NeutralZoneCascade",
      "description": "Neutral zone around cascade setp. zone 3 before heat/cool",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 75,
      "name": "SummerModeSwitchDelay",
      "description": "Delay outdoor temp for switching between summer and winter mode (in minutes)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "NeedHeatActive",
      "description": "Is set if ongoing support heating",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "NeedCoolActive",
      "description": "Is set if ongoing support cooling",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "DemandCO2Active",
      "description": "Is set if ongoing support CO2",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "RecirculationRunActive",
      "description": "Is set if ongoing recycle run",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "DeIcingActive",
      "description": "Is set if ongoing de-icing",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 81,
      "name": "FrostProtFanReductionActive",
      "description": "Is set if ongoing fan reduction when freeze risk",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "SAFRunTime",
      "description": "Run. Time supply air fan",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "EAFRunTime",
      "description": "Run. Time extract air fan",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 1,
      "name": "DeIcingTime",
      "description": "Number of min for ongoing de-icing",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 2,
      "name": "NeedRunTime",
      "description": "No of min in ongoing support heat/cool",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "SmokeDetector",
      "description": "Smoke detector",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "AV",
      "instance": 257,
      "name": "RoomTemp",
      "description": "Room temp. 1-4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 258,
      "name": "ExchPressureSAF",
      "description": "Calculated pressure exchanger SAF",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 259,
      "name": "ExchAirFlowEAF",
      "description": "Calculated flow exchanger, EAF",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 427,
      "name": "Efficiency",
      "description": "Efficiency for exchanger",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 15,
      "name": "UnitMode",
      "description": "Unit run mode",
      "units": "",
      "access": "R",
      "states": "1=Stop, 2=Starting up, 3=Low speed run, 4=Normal speed run, 5=High speed run, 6=Heating support run, 7=Cooling support run, 8=CO2 Run, 9=Free cool run, 10=Fan stop run, 11=Fire run, 12=Smoke run, 13=Recirculation run, 14=DeIcing run, 15=Filter calibration run, 16=Gas evacuation mode"
    },
    {
      "type": "MV",
      "instance": 16,
      "name": "UnitModeControl",
      "description": "Indicates what is triggering the curr. run mode",
      "units": "",
      "access": "R",
      "states": "1=Nothing, 2=Time schedule, 3=Manual run, 4=Digital Input, 5=Alarm, 6=External control, 7=Service stop, 8=Support run, 9=Filter calibration, 10=Heat pump exercise"
    },
    {
      "type": "MV",
      "instance": 65,
      "name": "ActiveSeqType",
      "description": "Active seq. type",
      "units": "",
      "access": "R",
      "states": "1=Heating, 2=Cooling"
    },
    {
      "type": "MV",
      "instance": 66,
      "name": "ActiveHeatSeqStep",
      "description": "Curr. heat seq. step that's active",
      "units": "",
      "access": "R",
      "states": "1=None, 2=1, 3=2, 4=3, 5=4, 6=5, 7=6, 8=7, 9=8, 10=9, 11=10"
    },
    {
      "type": "MV",
      "instance": 67,
      "name": "ActiveCoolSeqStep",
      "description": "Curr. cool seq. step that's active",
      "units": "",
      "access": "R",
      "states": "1=None, 2=1, 3=2, 4=3, 5=4, 6=5, 7=6, 8=7, 9=8, 10=9, 11=10"
    },
    {
      "type": "MV",
      "instance": 68,
      "name": "ActiveYSeq",
      "description": "Current sequence that's active and controlling",
      "units": "",
      "access": "R",
      "states": "1=None, 2=A, 3=B, 4=C, 5=D, 6=E, 7=F, 8=G, 9=H, 10=I, 11=J"
    },
    {
      "type": "IV",
      "instance": 3,
      "name": "CO2RunTime",
      "description": "Number of min for ongoing de-icing",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 265,
      "name": "SAF",
      "description": "Cont. signal supply air fan",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 266,
      "name": "EAF",
      "description": "Cont. signal extract air fan",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 69,
      "name": "SAFSpeed",
      "description": "SAF speed",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=Low speed, 3=Normal speed, 4=High speed, 5=Manual setpoint, 6=Manual output"
    },
    {
      "type": "MV",
      "instance": 70,
      "name": "EAFSpeed",
      "description": "EAF speed",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=Low speed, 3=Normal speed, 4=High speed, 5=Manual setpoint, 6=Manual output"
    },
    {
      "type": "MV",
      "instance": 71,
      "name": "HumidityMode",
      "description": "Humidity control mode",
      "units": "",
      "access": "R",
      "states": "1=Not active, 2=Humidification, 3=Dehumidification"
    },
    {
      "type": "AV",
      "instance": 267,
      "name": "CompLowSpeedSAF",
      "description": "Total comp. low speed SAF",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 268,
      "name": "CompNormalSpeedSAF",
      "description": "Total comp. normal speed SAF",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 269,
      "name": "CompHighSpeedSAF",
      "description": "Total comp. high speed SAF",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 270,
      "name": "CompLowSpeedEAF",
      "description": "Total comp. low speed EAF",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 271,
      "name": "CompNormalSpeedEAF",
      "description": "Total comp. normal speed EAF",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 272,
      "name": "CompHighSpeedEAF",
      "description": "Total comp. high speed EAF",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "SumAlarm",
      "description": "Sumalarm",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "SumAlarmA",
      "description": "A-alarm",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "SumAlarmB",
      "description": "B-alarm",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "SumAlarmC",
      "description": "C-alarm",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "PIV",
      "instance": 5,
      "name": "AlarmACount",
      "description": "No of A alarms",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 6,
      "name": "AlarmBCount",
      "description": "No of B alarms",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 7,
      "name": "AlarmCCount",
      "description": "No of C alarms",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 8,
      "name": "SumAlarm1Count",
      "description": "No of SumAlarm1 alarms",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 9,
      "name": "SumAlarm2Count",
      "description": "No of SumAlarm2 alarms",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 273,
      "name": "SupplyPID_SetP",
      "description": "Actual setp. supply air temp.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 274,
      "name": "SAFPID_SetP",
      "description": "Actual setp. SAF",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 275,
      "name": "EAFPID_SetP",
      "description": "Actual setp. EAF",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 276,
      "name": "SupplyPID_Output",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 277,
      "name": "FrostPID1_Output",
      "description": "Frost prot. cont.ler output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 278,
      "name": "FrostPID2_Output",
      "description": "Frost prot. cont.ler output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 279,
      "name": "FrostPID3_Output",
      "description": "Frost prot. cont.ler output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 280,
      "name": "CO2PID_Output",
      "description": "CO2 cont.ler output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 281,
      "name": "DeIcePID_Output",
      "description": "De-icing cont.ler output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 282,
      "name": "HumidityPID_Output",
      "description": "Hum. cont.ler output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 283,
      "name": "SFP",
      "description": "Actual SFP",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 284,
      "name": "SFPDay",
      "description": "Day aver. SFP",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 285,
      "name": "SFPMonth",
      "description": "Month aver. (30d aver.) SFP",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 287,
      "name": "EnergyFanPwr",
      "description": "Power usage fans",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 288,
      "name": "EnergyHeaterPwr",
      "description": "Power usage heater",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 286,
      "name": "EnergyExchangerPwr",
      "description": "Power recovery exchanger",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 289,
      "name": "SupplyPID_SetP_Cool",
      "description": "Cooling setpoint supply air temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 290,
      "name": "SupplyPID_SetP_Heat",
      "description": "Heating setpoint supply air temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 291,
      "name": "DeHumidity_SetP",
      "description": "Dehumidification setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 292,
      "name": "Humidity_SetP",
      "description": "Humidification setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 447,
      "name": "FilterGuard1CalibrationInitPress",
      "description": "Initial pressure when doing the filter calibration",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 448,
      "name": "FilterGuard2CalibrationInitPress",
      "description": "Initial pressure when doing the filter calibration",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 449,
      "name": "FilterGuard3CalibrationInitPress",
      "description": "Initial pressure when doing the filter calibration",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 450,
      "name": "FilterGuard4CalibrationInitPress",
      "description": "Initial pressure when doing the filter calibration",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 451,
      "name": "FilterGuard5CalibrationInitPress",
      "description": "Initial pressure when doing the filter calibration",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 452,
      "name": "FilterGuard1Limit_Calc",
      "description": "Calculated alarmlimit filter guard 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 453,
      "name": "FilterGuard2Limit_Calc",
      "description": "Calculated alarmlimit filter guard 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 454,
      "name": "FilterGuard3Limit_Calc",
      "description": "Calculated alarmlimit filter guard 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 455,
      "name": "FilterGuard4Limit_Calc",
      "description": "Calculated alarmlimit filter guard 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 456,
      "name": "FilterGuard5Limit_Calc",
      "description": "Calculated alarmlimit filter guard 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 466,
      "name": "BMS_OutDoorTemp",
      "description": "Outdoor temp received from BACnet/Modbus",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 467,
      "name": "SequenceA",
      "description": "Sequence A output in auto and manual mode (%)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 468,
      "name": "SequenceB",
      "description": "Sequence B output in auto and manual mode (%)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 469,
      "name": "SequenceC",
      "description": "Sequence C output in auto and manual mode (%)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 470,
      "name": "SequenceD",
      "description": "Sequence D output in auto and manual mode (%)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 471,
      "name": "SequenceE",
      "description": "Sequence E output in auto and manual mode (%)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 472,
      "name": "SequenceF",
      "description": "Sequence F output in auto and manual mode (%)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 473,
      "name": "SequenceG",
      "description": "Sequence G output in auto and manual mode (%)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 474,
      "name": "SequenceH",
      "description": "Sequence H output in auto and manual mode (%)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 475,
      "name": "SequenceI",
      "description": "Sequence I output in auto and manual mode (%)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 476,
      "name": "SequenceJ",
      "description": "Sequence J output in auto and manual mode (%)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 537,
      "name": "IndoorEnthalpy",
      "description": "Indoor entalphy",
      "units": "kJ/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 538,
      "name": "OutdoorEnthalpy",
      "description": "Outdoor entalphy",
      "units": "kJ/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 77,
      "name": "EnthalpyDiff",
      "description": "Indicate if enthalpy outdoor > enthalpy indoor",
      "units": "",
      "access": "R",
      "states": "1=Not active, 2=Outdoor > Enthalpy indoor"
    },
    {
      "type": "AV",
      "instance": 539,
      "name": "ExtractFilterGuardFlowRef",
      "description": "Extract air flow (calculated) filter calibration",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 84,
      "name": "ChangeOver1RunMode",
      "description": "Changeover 1 running mode (actual changeover sequence 1-10)",
      "units": "",
      "access": "R",
      "states": "1=None, 2=1, 3=2, 4=3, 5=4, 6=5, 7=6, 8=7, 9=8, 10=9, 11=10"
    },
    {
      "type": "MV",
      "instance": 85,
      "name": "ChangeOver2RunMode",
      "description": "Changeover 2 running mode (actual changeover sequence 1-10)",
      "units": "",
      "access": "R",
      "states": "1=None, 2=1, 3=2, 4=3, 5=4, 6=5, 7=6, 8=7, 9=8, 10=9, 11=10"
    },
    {
      "type": "MV",
      "instance": 86,
      "name": "FeedbackDXWaitStart",
      "description": "Waiting for DX-compressor to start",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 87,
      "name": "FeedbackDXWaitDefrost",
      "description": "Waiting for DX-machine to defrost",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 103,
      "name": "FrostLimitMode",
      "description": "Ongoing frost limit air flow reduction mode",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=Reduction mode, 3=Defrosting mode"
    },
    {
      "type": "BV",
      "instance": 93,
      "name": "HPHeatingModeNotStarted",
      "description": "Heating mode are not allowed to start",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 94,
      "name": "HPCoolingModeNotStarted",
      "description": "Cooling mode are not allowed to start",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 95,
      "name": "HPExerciseFailed",
      "description": "Exercise of heat pump could not be performed",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 96,
      "name": "HPPIDBlocked",
      "description": "Supply air temperature controller is temporary locked",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 97,
      "name": "HPSetPDevToSmall",
      "description": "Not allowed to start – Setpoint deviation to small",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 98,
      "name": "HPAirflowToLow",
      "description": "Not allowed to start – air flow is to low",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 99,
      "name": "HPFlowDiffToBig",
      "description": "Not allowed to start – Flow difference to big",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 100,
      "name": "HPReductionMode",
      "description": "Heat pump running in reduction mode",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 101,
      "name": "HPAlarm1",
      "description": "Al02 - Supercap/ Battery fault",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 102,
      "name": "HPAlarm2",
      "description": "Al63 - Oil return fault alarm",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 103,
      "name": "HPAlarm3",
      "description": "Al64 - Watchdog frequency converter",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 104,
      "name": "HPAlarm4",
      "description": "Al59 - Low-pressure alarm digital input (C1-P1)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 105,
      "name": "HPAlarm5",
      "description": "Al27 - Low-pressure alarm pressure sensor (C1-P1)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 106,
      "name": "HPAlarm6",
      "description": "Al32 - High-pressure alarm digital input (C1-P2)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 107,
      "name": "HPAlarm7",
      "description": "Al26 - High-pressure alarm pressure sensor (C1-P2)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 108,
      "name": "HPAlarm8",
      "description": "Al58 - High temperature on compressor (C1-T3)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 109,
      "name": "HPAlarm9",
      "description": "Al03 - Low superheating (C1)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 110,
      "name": "HPAlarm10",
      "description": "Al65 - High superheating (C1)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 111,
      "name": "HPAlarm11",
      "description": "Al30 - Expansion-valve fault (C1-EEV)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 112,
      "name": "HPAlarm12",
      "description": "Al53 - Pressure difference “wrong direction” (C1)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 113,
      "name": "HPAlarm13",
      "description": "Al55 - Pressure difference “EEV no function” (C1)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 114,
      "name": "HPAlarm14",
      "description": "Al54 - Pressure difference “no function” (C1)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 115,
      "name": "HPAlarm15",
      "description": "Al25 - Low-pressure-sensor (C1-P1)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 116,
      "name": "HPAlarm16",
      "description": "Al21 - High-pressure-sensor (C1-P2)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 117,
      "name": "HPAlarm17",
      "description": "Al67 - Temperature sensor for evaporator in supply air (C1-T1)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 118,
      "name": "HPAlarm18",
      "description": "Al68 - Temperature sensor for evaporator in exhaust air (C1-T2)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 119,
      "name": "HPAlarm19",
      "description": "Al24 - Temperature sensor for compressor 1 on outlet side (C1-T3)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 120,
      "name": "HPAlarm20",
      "description": "Al72 - Temperature sensor for condensing temperature supply (C1-T4)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 121,
      "name": "HPAlarm21",
      "description": "Al73 - Temperature sensor for condensing temperature extract (C1-T5)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 122,
      "name": "HPAlarm22",
      "description": "Al77 - Malfunction frequency converter (VSD)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 123,
      "name": "HPAlarm23",
      "description": "Al61 - Temperature-sensor - supply air outlet coil (T6)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 124,
      "name": "HPAlarm24",
      "description": "Al80 - Compressor manual off (C1)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 125,
      "name": "HPAlarm25",
      "description": "Digital input for feedback peak-heater",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 126,
      "name": "HPAlarm26",
      "description": "Phase control C2",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 127,
      "name": "HPAlarm27",
      "description": "Compressor alarm 2 (C2)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 128,
      "name": "HPAlarm28",
      "description": "Low-pressure alarm digital input (C2-P1)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 129,
      "name": "HPAlarm29",
      "description": "Low-pressure alarm pressure sensor (C2-P1)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 130,
      "name": "HPAlarm30",
      "description": "High-pressure alarm digital input (C2-P2)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 131,
      "name": "HPAlarm31",
      "description": "High-pressure alarm pressure sensor (C2-P2)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 132,
      "name": "HPAlarm32",
      "description": "High temperature on compressor (C2-T3)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 133,
      "name": "HPAlarm33",
      "description": "Low superheating (C2)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 134,
      "name": "HPAlarm34",
      "description": "High superheating (C2)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 135,
      "name": "HPAlarm35",
      "description": "Expansion-valve fault (C2-EEV)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 136,
      "name": "HPAlarm36",
      "description": "Pressure difference “wrong direction” (C2)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 137,
      "name": "HPAlarm37",
      "description": "Pressure difference “EEV no function” (C2)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 138,
      "name": "HPAlarm38",
      "description": "Pressure difference “no function” (C2)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 139,
      "name": "HPAlarm39",
      "description": "Low-pressure-sensor (C2-P1)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 140,
      "name": "HPAlarm40",
      "description": "High-pressure-sensor (C2-P2)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 141,
      "name": "HPAlarm41",
      "description": "Temperature-sensor for evaporator in supply-air (C2-T1)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 142,
      "name": "HPAlarm42",
      "description": "Temperature-sensor for evaporator in exhaust-air (C2-T2)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 143,
      "name": "HPAlarm43",
      "description": "Temperature-sensor for compressor 2 on outlet-side (C2-T3)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 144,
      "name": "HPAlarm44",
      "description": "Temperature-sensor for condensing temperature supply (C2-T4)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 145,
      "name": "HPAlarm45",
      "description": "Temperature-sensor for condensing temperature extract (C2-T5)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "AV",
      "instance": 546,
      "name": "HPEnergyDemand",
      "description": "Actual setpoint deviation energy demand (kw) (air volume [m3/s]* temperature-difference “delta T”",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 547,
      "name": "HPOutput",
      "description": "Heat pump output (0-100%)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 89,
      "name": "HPRequest",
      "description": "Heat pump request (0=Off,1=Heating mode,2=Cooling mode,3=Exercise)",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=Heating mode, 3=Cooling mode, 4=Exercise"
    },
    {
      "type": "AV",
      "instance": 548,
      "name": "HPPowerConsumption",
      "description": "Actual electric power consumption of heatpump in W",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 549,
      "name": "HPTotalCapacity",
      "description": "Actual total heat pump capacity in %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 550,
      "name": "HPC1Capacity",
      "description": "Actual compressor capacity C1 in %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 551,
      "name": "HPC1SuctionTemp",
      "description": "Actual suction temp °C C1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 552,
      "name": "HPC1HighPressure",
      "description": "Actual high pressure in system in bar C1",
      "units": "bar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 553,
      "name": "HPC1CondensingTemp",
      "description": "Actual condensing temp °C C1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 554,
      "name": "HPC1LowPressure",
      "description": "Actual low pressure in system in bar C1",
      "units": "bar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 555,
      "name": "HPC1EvaporatingTemp",
      "description": "Actual evaporating temp °C C1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 556,
      "name": "HPC1RefrigerantTemp",
      "description": "Actual temp of refrigerant leaving compressor in °C C1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 557,
      "name": "HPC1EEVOpenDegree",
      "description": "Current degree of opening EEV in % and in steps C1",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 558,
      "name": "HPC1SuperheatEvaporator",
      "description": "Current superheating on evaporator C1",
      "units": "K",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 90,
      "name": "HPC1Status0",
      "description": "C1 0=Off/1=On/2=Stopped alarm",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=On, 3=Stopped alarm"
    },
    {
      "type": "MV",
      "instance": 91,
      "name": "HPActualMode",
      "description": "Actual mode (0=Cooling, 1=Heating)",
      "units": "",
      "access": "R",
      "states": "1=Cooling, 2=Heating"
    },
    {
      "type": "MV",
      "instance": 92,
      "name": "HPOilBoostOn",
      "description": "Status oil boost function on",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 93,
      "name": "HPOilReturnOn",
      "description": "Status oil return function on",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 94,
      "name": "HPC1HighPressReduceMode",
      "description": "Status high pressure reduce mode C1",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 95,
      "name": "HPC1LowPressReduceMode",
      "description": "Status low pressure reduce mode C1",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 96,
      "name": "HPExercise",
      "description": "Status heat pump exercise",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 97,
      "name": "HPC1HighTempReduceMode",
      "description": "Status high temp reduce mode C1",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 98,
      "name": "HPIncreaseAirFlow",
      "description": "Increase airflow to avoid high pressure",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 99,
      "name": "HPOperationMode",
      "description": "Actual operation mode",
      "units": "",
      "access": "R",
      "states": "1=Stop, 2=Stopped alarm, 3=Stopped manual keyboard heat pump, 4=Startup, 5=Heating mode, 6=Cooling mode, 7=Pump down"
    },
    {
      "type": "AV",
      "instance": 559,
      "name": "HPC2SuctionTemp",
      "description": "Actual suction temp °C C2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 560,
      "name": "HPC2HighPressure",
      "description": "Actual high pressure in system in bar C2",
      "units": "bar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 561,
      "name": "HPC2CondensingTemp",
      "description": "Actual condensing temp °C C2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 562,
      "name": "HPC2LowPressure",
      "description": "Actual low pressure in system in bar C2",
      "units": "bar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 563,
      "name": "HPC2EvaporatingTemp",
      "description": "Actual evaporating temp °C C2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 564,
      "name": "HPC2RefrigerantTemp",
      "description": "Actual temp of refrigerant leaving compressor in °C C2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 565,
      "name": "HPC2EEVOpenDegree",
      "description": "Current degree of opening EEV in % and in steps C2",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 566,
      "name": "HPC2SuperheatEvaporator",
      "description": "Current superheating on evaporator C2",
      "units": "K",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 100,
      "name": "HPC2Status",
      "description": "C2 0=Off/1=On/2=Stopped alarm",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=On, 3=Stopped alarm"
    },
    {
      "type": "MV",
      "instance": 101,
      "name": "HPC2StopCompressor",
      "description": "Status stop compressor to avoid high pressure in C2",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 102,
      "name": "HPC2LowPressStopMode",
      "description": "Status low pressure stop mode C2",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=On"
    },
    {
      "type": "AV",
      "instance": 567,
      "name": "HPCOP",
      "description": "Calculated COP value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 568,
      "name": "ActualSupplySetpointMax",
      "description": "Actual max limit supply air (Used when Cascade)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 569,
      "name": "ActualSupplySetpointMin",
      "description": "Actual min limit supply air (Used when Cascade)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 4,
      "name": "GDFRuntime",
      "description": "Actual run time in gas evacuatiuon mode in seconds after gas detection",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 5,
      "name": "GDFTimeLeftService",
      "description": "Time left until Service (days) – Heat pump refrigerant system",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 153,
      "name": "DHFBlockedDewPoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 154,
      "name": "DHFReducedCapacity",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 155,
      "name": "DHFHumidReducedCapacity",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "AV",
      "instance": 572,
      "name": "DHFLowestTempCalc",
      "description": "Calculated lowest temperature – cooling capacity",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 573,
      "name": "DHFDewPoint",
      "description": "The calculated and limited dewpoint value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 156,
      "name": "BMS_SummerMode",
      "description": "Summer/Winter mode received from BACnet/Modbus",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 157,
      "name": "BMS_ChangeOver1",
      "description": "Cooling/(Heating) changeover 1 mode received from BACnet/Modbus",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 158,
      "name": "BMS_ChangeOver2",
      "description": "Cooling/(Heating) changeover 2 mode received from BACnet/Modbus",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "AV",
      "instance": 579,
      "name": "CascadePID_SetP_Cool",
      "description": "Cooling setpoint cascade control",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 580,
      "name": "CascadePID_SetP_Heat",
      "description": "Heating setpoint cascade control",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 159,
      "name": "HeatRecoveryNotStarted",
      "description": "Heat recovery mode are not allowed to start",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 160,
      "name": "CoolRecoveryNotStarted",
      "description": "Cool recovery mode are not allowed to start",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "ManualControlSeqA",
      "description": "Manual Control Heating (Seq-A)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "ManualControlSeqB",
      "description": "Manual Control Exchanger (Seq-B)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "ManualControlSeqC",
      "description": "Manual Control Cooling (Seq-C)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "ManualControlSeqD",
      "description": "Manual Control Recirculation 1 (Seq-D)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "ManualControlSeqE",
      "description": "Manual Control Recirculation 2 (Seq-E)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "ManualControlSeqF",
      "description": "Manual Control Fan Setpoint Comp (Seq-F)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "ManualControlSeqG",
      "description": "Manual Control Heating 2 (Seq-G)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "ManualControlSeqH",
      "description": "Manual Control Cooling 2 (Seq-H)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "ManualControlSeqI",
      "description": "Manual Control Exchanger Extract (Seq-I)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "ManualControlSeqJ",
      "description": "Manual Control External Heating/Cooling (Seq-J)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "ManualOperationAirHandlingUnit",
      "description": "Manual Operation Air Handling Unit",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "ManualOperationSAF",
      "description": "Manual Operation Supply Air Fan",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "ManualOperationEAF",
      "description": "Manual Operation Extract Air Fan",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "ManualOperationDamperRecirculation",
      "description": "Manual Operation Damper Recirculation",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "ManualOperationDamperOutdoorAir",
      "description": "Manual Operation Damper Outdoor Air",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "ManualOperationDamperExhaustAir",
      "description": "Manual Operation Damper Exhaust Air",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "ManualOperationFireDamper",
      "description": "Manual Operation Fire Damper",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "OutputInManualOperation",
      "description": "Output In Manual Operation",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "InputInManualOperation",
      "description": "Input In Manual Operation",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "ManualOperationExtraController",
      "description": "Manual Operation Extra Controller",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "ManualOperationExternalFanMotor1",
      "description": "Manual Operation External Fan Motor 1",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 34,
      "name": "ManualOperationExternalFanMotor2",
      "description": "Manual Operation External Fan Motor 2",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 35,
      "name": "ManualOperationPretreatment",
      "description": "Manual Operation Pretreatment",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 36,
      "name": "ExternalOperationSAF",
      "description": "External Operation Supply Air Fan",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 37,
      "name": "ExternalOperationEAF",
      "description": "External Operation Extract Air Fan",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 38,
      "name": "ServiceStop",
      "description": "Service Stop",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 39,
      "name": "WarningFreezeProtection",
      "description": "Warning Freeze Protection",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 40,
      "name": "RestartBlockedAfterPowerOn",
      "description": "Restart Blocked After Power On",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 41,
      "name": "TestingFireDamper",
      "description": "Testing Fire Damper",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 42,
      "name": "ServiceAlarmSmokeDetector",
      "description": "Service Alarm Smoke Detector",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 43,
      "name": "SensorErrorSmokeDetector",
      "description": "Sensor Error Smoke Detector",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 44,
      "name": "ExtraFanMotor1Running",
      "description": "Extra Fan Motor 1 Running",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 45,
      "name": "ExtraFanMotor2Running",
      "description": "Extra Fan Motor 2 Running",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 46,
      "name": "AlarmServiceInterval",
      "description": "Alarm Service Interval",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "AV",
      "instance": 423,
      "name": "DeviationAlarmHumidityControl",
      "description": "Deviation Alarm Humidity Control",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 424,
      "name": "DeviationAlarmExtraController",
      "description": "Deviation Alarm Extra Controller",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 47,
      "name": "RotaryExchangerAlarm",
      "description": "Rotary Exchanger Alarm",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 48,
      "name": "InternalBatteryError",
      "description": "Internal Battery Error",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 49,
      "name": "CommunicationFaultDevice",
      "description": "Communication Fault Device",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 50,
      "name": "InternalError",
      "description": "Internal Error",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 51,
      "name": "CommunicationFaultBmsMaster",
      "description": "Communication Fault Bms Master",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 52,
      "name": "DeviceWarning",
      "description": "Device Warning",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 53,
      "name": "DeviceAlarm",
      "description": "Device Alarm",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 54,
      "name": "MalfunctionFireDamper",
      "description": "Malfunction Fire Damper",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "AV",
      "instance": 428,
      "name": "DeviationAlarmSupplyAirFan",
      "description": "Deviation Alarm Supply Air Fan",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 429,
      "name": "DeviationAlarmExtractAirFan",
      "description": "Deviation Alarm Extract Air Fan",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 430,
      "name": "DeviationAlarmSupplyTempZone1",
      "description": "Deviation Alarm Supply Temp Zone 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 431,
      "name": "DeviationAlarmSupplyTempZone2",
      "description": "Deviation Alarm Supply Temp Zone 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 432,
      "name": "DeviationAlarmSupplyTempZone3",
      "description": "Deviation Alarm Supply Temp Zone 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 62,
      "name": "DefrostingAlarm",
      "description": "Defrosting Alarm",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "AV",
      "instance": 425,
      "name": "DeviationAlarmSupplyAirTemperature",
      "description": "Deviation Alarm Supply Air Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 426,
      "name": "LeakageHeaterValve",
      "description": "Leakage Heater Valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 63,
      "name": "FireAlarm",
      "description": "Fire Alarm",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 64,
      "name": "SmokeAlarm",
      "description": "Smoke Alarm",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 65,
      "name": "MalfunctionPumpHeating",
      "description": "Malfunction Pump Heating (Seq-A)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 66,
      "name": "MalfunctionPumpExchanger",
      "description": "Malfunction Pump Exchanger (Seq-B)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 67,
      "name": "MalfunctionPumpCooling",
      "description": "Malfunction Pump Cooling (Seq-C)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 68,
      "name": "MalfunctionPumpRecirculation1",
      "description": "Malfunction Pump Recirculation 1 (Seq-D)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 69,
      "name": "MalfunctionPumpRecirculation2",
      "description": "Malfunction Pump Recirculation 2 (Seq-E)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 70,
      "name": "MalfunctionPumpFanSetpointComp",
      "description": "Malfunction Pump Fan Setpoint Comp (Seq-F)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 71,
      "name": "MalfunctionPumpHeating2",
      "description": "Malfunction Pump Heating 2 (Seq-G)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 72,
      "name": "MalfunctionPumpCooling2",
      "description": "Malfunction Pump Cooling 2 (Seq-H)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 73,
      "name": "MalfunctionPumpExchangerExtract",
      "description": "Malfunction Pump Exchanger Extract (Seq-I)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 74,
      "name": "MalfunctionPumpExternalHeatingCooling",
      "description": "Malfunction Pump External Heating/Cooling (Seq-J)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 75,
      "name": "MalfunctionExtraFanMotor1",
      "description": "Malfunction Extra Fan Motor 1",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 76,
      "name": "MalfunctionExtraFanMotor2",
      "description": "Malfunction Extra Fan Motor 1",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 77,
      "name": "PreHeaterFaultOverheat",
      "description": "Pre-Heater Fault / Overheat",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 78,
      "name": "MalfunctionPreheater",
      "description": "Malfunction Preheater",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 79,
      "name": "FailSafe",
      "description": "Fail-safe airflow/temperature",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 80,
      "name": "ExternalFrostGuard",
      "description": "External frost guard",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 82,
      "name": "MalfunctionSAF",
      "description": "Malfunction SAF",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 83,
      "name": "MalfunctionEAF",
      "description": "Malfunction EAF",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 84,
      "name": "MalfunctionHeatingZone1",
      "description": "Malfunction Heating Zone 1",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 85,
      "name": "MalfunctionHeatingZone2",
      "description": "Malfunction Heating Zone 2",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 86,
      "name": "MalfunctionHeatingZone3",
      "description": "Malfunction Heating Zone 3",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 87,
      "name": "MalfunctionCoolingZone1",
      "description": "Malfunction Cooling Zone 1",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 88,
      "name": "MalfunctionCoolingZone2",
      "description": "Malfunction Cooling Zone 2",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 89,
      "name": "MalfunctionCoolingZone3",
      "description": "Malfunction Cooling Zone 3",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 90,
      "name": "HPSumAlarmB",
      "description": "Heat pump B-alarm",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 91,
      "name": "HPSumAlarmC",
      "description": "Heat pump C-alarm",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 146,
      "name": "RotaryExchangerAlarm2",
      "description": "Rotary Exchanger Alarm 2",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 147,
      "name": "Gasdetectionalarm",
      "description": "Gas detection alarm",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 148,
      "name": "GasdetectionConfigError",
      "description": "Refrigerant and gas detection-configuration error",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 149,
      "name": "GasdetectionService",
      "description": "Service–Heat pump refrigerant system",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 151,
      "name": "ServiceHeatpumpSystemBlocked",
      "description": "Gas evacuation, service test period has expired, heat pump blocked until test",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 150,
      "name": "SafetyDamperConfigError",
      "description": "Safety damper module is not complete configured in communication device",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 152,
      "name": "DewPointNotReachable",
      "description": "Dewpoint not reachable, because of missing cooling capacity",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "AV",
      "instance": 293,
      "name": "MotorSpeedHzSAF1",
      "description": "SAF Mot sp. Hz",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 294,
      "name": "MotorSpeedHzSAF2",
      "description": "SAF Mot sp. Hz",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 295,
      "name": "MotorSpeedHzSAF3",
      "description": "SAF Mot sp. Hz",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 296,
      "name": "MotorSpeedHzSAF4",
      "description": "SAF Mot sp. Hz",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 297,
      "name": "MotorSpeedHzSAF5",
      "description": "SAF Mot sp. Hz",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 298,
      "name": "MotorSpeedHzSAF6",
      "description": "SAF Mot sp. Hz",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 299,
      "name": "MotorSpeedHzSAF7",
      "description": "SAF Mot sp. Hz",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 300,
      "name": "MotorSpeedHzSAF8",
      "description": "SAF Mot sp. Hz",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 301,
      "name": "MotorSpeedHzSAF9",
      "description": "SAF Mot sp. Hz",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 302,
      "name": "MotorSpeedHzSAF10",
      "description": "SAF Mot sp. Hz",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 303,
      "name": "MotorSpeedHzEAF1",
      "description": "EAF Mot sp. Hz",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 304,
      "name": "MotorSpeedHzEAF2",
      "description": "EAF Mot sp. Hz",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 305,
      "name": "MotorSpeedHzEAF3",
      "description": "EAF Mot sp. Hz",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 306,
      "name": "MotorSpeedHzEAF4",
      "description": "EAF Mot sp. Hz",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 307,
      "name": "MotorSpeedHzEAF5",
      "description": "EAF Mot sp. Hz",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 308,
      "name": "MotorSpeedHzEAF6",
      "description": "EAF Mot sp. Hz",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 309,
      "name": "MotorSpeedHzEAF7",
      "description": "EAF Mot sp. Hz",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 310,
      "name": "MotorSpeedHzEAF8",
      "description": "EAF Mot sp. Hz",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 311,
      "name": "MotorSpeedHzEAF9",
      "description": "EAF Mot sp. Hz",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 312,
      "name": "MotorSpeedHzEAF10",
      "description": "EAF Mot sp. Hz",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 313,
      "name": "MotorSpeedRpmSAF1",
      "description": "SAF Mot sp. RPM",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 314,
      "name": "MotorSpeedRpmSAF2",
      "description": "SAF Mot sp. RPM",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 315,
      "name": "MotorSpeedRpmSAF3",
      "description": "SAF Mot sp. RPM",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 316,
      "name": "MotorSpeedRpmSAF4",
      "description": "SAF Mot sp. RPM",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 317,
      "name": "MotorSpeedRpmSAF5",
      "description": "SAF Mot sp. RPM",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 318,
      "name": "MotorSpeedRpmSAF6",
      "description": "SAF Mot sp. RPM",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 319,
      "name": "MotorSpeedRpmSAF7",
      "description": "SAF Mot sp. RPM",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 320,
      "name": "MotorSpeedRpmSAF8",
      "description": "SAF Mot sp. RPM",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 321,
      "name": "MotorSpeedRpmSAF9",
      "description": "SAF Mot sp. RPM",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 322,
      "name": "MotorSpeedRpmSAF10",
      "description": "SAF Mot sp. RPM",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 323,
      "name": "MotorSpeedRpmEAF1",
      "description": "EAF Mot sp. RPM",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 324,
      "name": "MotorSpeedRpmEAF2",
      "description": "EAF Mot sp. RPM",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 325,
      "name": "MotorSpeedRpmEAF3",
      "description": "EAF Mot sp. RPM",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 326,
      "name": "MotorSpeedRpmEAF4",
      "description": "EAF Mot sp. RPM",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 327,
      "name": "MotorSpeedRpmEAF5",
      "description": "EAF Mot sp. RPM",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 328,
      "name": "MotorSpeedRpmEAF6",
      "description": "EAF Mot sp. RPM",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 329,
      "name": "MotorSpeedRpmEAF7",
      "description": "EAF Mot sp. RPM",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 330,
      "name": "MotorSpeedRpmEAF8",
      "description": "EAF Mot sp. RPM",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 331,
      "name": "MotorSpeedRpmEAF9",
      "description": "EAF Mot sp. RPM",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 332,
      "name": "MotorSpeedRpmEAF10",
      "description": "EAF Mot sp. RPM",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 333,
      "name": "MotorCurrentSAF1",
      "description": "SAF Motor current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 334,
      "name": "MotorCurrentSAF2",
      "description": "SAF Motor current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 335,
      "name": "MotorCurrentSAF3",
      "description": "SAF Motor current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 336,
      "name": "MotorCurrentSAF4",
      "description": "SAF Motor current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 337,
      "name": "MotorCurrentSAF5",
      "description": "SAF Motor current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 338,
      "name": "MotorCurrentSAF6",
      "description": "SAF Motor current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 339,
      "name": "MotorCurrentSAF7",
      "description": "SAF Motor current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 340,
      "name": "MotorCurrentSAF8",
      "description": "SAF Motor current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 341,
      "name": "MotorCurrentSAF9",
      "description": "SAF Motor current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 342,
      "name": "MotorCurrentSAF10",
      "description": "SAF Motor current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 343,
      "name": "MotorCurrentEAF1",
      "description": "EAF Motor current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 344,
      "name": "MotorCurrentEAF2",
      "description": "EAF Motor current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 345,
      "name": "MotorCurrentEAF3",
      "description": "EAF Motor current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 346,
      "name": "MotorCurrentEAF4",
      "description": "EAF Motor current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 347,
      "name": "MotorCurrentEAF5",
      "description": "EAF Motor current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 348,
      "name": "MotorCurrentEAF6",
      "description": "EAF Motor current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 349,
      "name": "MotorCurrentEAF7",
      "description": "EAF Motor current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 350,
      "name": "MotorCurrentEAF8",
      "description": "EAF Motor current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 351,
      "name": "MotorCurrentEAF9",
      "description": "EAF Motor current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 352,
      "name": "MotorCurrentEAF10",
      "description": "EAF Motor current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 353,
      "name": "MotorPowerSAF1",
      "description": "SAF Mot power",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 354,
      "name": "MotorPowerSAF2",
      "description": "SAF Mot power",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 355,
      "name": "MotorPowerSAF3",
      "description": "SAF Mot power",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 356,
      "name": "MotorPowerSAF4",
      "description": "SAF Mot power",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 357,
      "name": "MotorPowerSAF5",
      "description": "SAF Mot power",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 358,
      "name": "MotorPowerSAF6",
      "description": "SAF Mot power",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 359,
      "name": "MotorPowerSAF7",
      "description": "SAF Mot power",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 360,
      "name": "MotorPowerSAF8",
      "description": "SAF Mot power",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 361,
      "name": "MotorPowerSAF9",
      "description": "SAF Mot power",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 362,
      "name": "MotorPowerSAF10",
      "description": "SAF Mot power",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 363,
      "name": "MotorPowerEAF1",
      "description": "EAF Mot power",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 364,
      "name": "MotorPowerEAF2",
      "description": "EAF Mot power",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 365,
      "name": "MotorPowerEAF3",
      "description": "EAF Mot power",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 366,
      "name": "MotorPowerEAF4",
      "description": "EAF Mot power",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 367,
      "name": "MotorPowerEAF5",
      "description": "EAF Mot power",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 368,
      "name": "MotorPowerEAF6",
      "description": "EAF Mot power",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 369,
      "name": "MotorPowerEAF7",
      "description": "EAF Mot power",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 370,
      "name": "MotorPowerEAF8",
      "description": "EAF Mot power",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 371,
      "name": "MotorPowerEAF9",
      "description": "EAF Mot power",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 372,
      "name": "MotorPowerEAF10",
      "description": "EAF Mot power",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 10,
      "name": "ActiveFaultSAF1",
      "description": "SAF fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 11,
      "name": "ActiveFaultSAF2",
      "description": "SAF fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 12,
      "name": "ActiveFaultSAF3",
      "description": "SAF fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 13,
      "name": "ActiveFaultSAF4",
      "description": "SAF fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 14,
      "name": "ActiveFaultSAF5",
      "description": "SAF fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 15,
      "name": "ActiveFaultSAF6",
      "description": "SAF fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 16,
      "name": "ActiveFaultSAF7",
      "description": "SAF fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 17,
      "name": "ActiveFaultSAF8",
      "description": "SAF fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 18,
      "name": "ActiveFaultSAF9",
      "description": "SAF fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 19,
      "name": "ActiveFaultSAF10",
      "description": "SAF fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 20,
      "name": "ActiveFaultEAF1",
      "description": "EAF fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 21,
      "name": "ActiveFaultEAF2",
      "description": "EAF fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 22,
      "name": "ActiveFaultEAF3",
      "description": "EAF fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 23,
      "name": "ActiveFaultEAF4",
      "description": "EAF fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 24,
      "name": "ActiveFaultEAF5",
      "description": "EAF fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 25,
      "name": "ActiveFaultEAF6",
      "description": "EAF fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 26,
      "name": "ActiveFaultEAF7",
      "description": "EAF fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 27,
      "name": "ActiveFaultEAF8",
      "description": "EAF fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 28,
      "name": "ActiveFaultEAF9",
      "description": "EAF fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 29,
      "name": "ActiveFaultEAF10",
      "description": "EAF fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 373,
      "name": "ActualSpeedSAF1",
      "description": "SAF Act. speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 374,
      "name": "ActualSpeedSAF2",
      "description": "SAF Act. speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 375,
      "name": "ActualSpeedSAF3",
      "description": "SAF Act. speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 376,
      "name": "ActualSpeedSAF4",
      "description": "SAF Act. speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 377,
      "name": "ActualSpeedSAF5",
      "description": "SAF Act. speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 378,
      "name": "ActualSpeedSAF6",
      "description": "SAF Act. speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 379,
      "name": "ActualSpeedSAF7",
      "description": "SAF Act. speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 380,
      "name": "ActualSpeedSAF8",
      "description": "SAF Act. speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 381,
      "name": "ActualSpeedSAF9",
      "description": "SAF Act. speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 382,
      "name": "ActualSpeedSAF10",
      "description": "SAF Act. speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 383,
      "name": "ActualSpeedEAF1",
      "description": "EAF Act. speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 384,
      "name": "ActualSpeedEAF2",
      "description": "EAF Act. speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 385,
      "name": "ActualSpeedEAF3",
      "description": "EAF Act. speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 386,
      "name": "ActualSpeedEAF4",
      "description": "EAF Act. speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 387,
      "name": "ActualSpeedEAF5",
      "description": "EAF Act. speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 388,
      "name": "ActualSpeedEAF6",
      "description": "EAF Act. speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 389,
      "name": "ActualSpeedEAF7",
      "description": "EAF Act. speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 390,
      "name": "ActualSpeedEAF8",
      "description": "EAF Act. speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 391,
      "name": "ActualSpeedEAF9",
      "description": "EAF Act. speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 392,
      "name": "ActualSpeedEAF10",
      "description": "EAF Act. speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 393,
      "name": "AccumPowerSAF1",
      "description": "SAF Accum. power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 394,
      "name": "AccumPowerSAF2",
      "description": "SAF Accum. power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 395,
      "name": "AccumPowerSAF3",
      "description": "SAF Accum. power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 396,
      "name": "AccumPowerSAF4",
      "description": "SAF Accum. power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 397,
      "name": "AccumPowerSAF5",
      "description": "SAF Accum. power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 398,
      "name": "AccumPowerSAF6",
      "description": "SAF Accum. power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 399,
      "name": "AccumPowerSAF7",
      "description": "SAF Accum. power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 400,
      "name": "AccumPowerSAF8",
      "description": "SAF Accum. power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 401,
      "name": "AccumPowerSAF9",
      "description": "SAF Accum. power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 402,
      "name": "AccumPowerSAF10",
      "description": "SAF Accum. power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 403,
      "name": "AccumPowerEAF1",
      "description": "EAF Accum. power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 404,
      "name": "AccumPowerEAF2",
      "description": "EAF Accum. power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 405,
      "name": "AccumPowerEAF3",
      "description": "EAF Accum. power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 406,
      "name": "AccumPowerEAF4",
      "description": "EAF Accum. power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 407,
      "name": "AccumPowerEAF5",
      "description": "EAF Accum. power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 408,
      "name": "AccumPowerEAF6",
      "description": "EAF Accum. power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 409,
      "name": "AccumPowerEAF7",
      "description": "EAF Accum. power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 410,
      "name": "AccumPowerEAF8",
      "description": "EAF Accum. power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 411,
      "name": "AccumPowerEAF9",
      "description": "EAF Accum. power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 412,
      "name": "AccumPowerEAF10",
      "description": "EAF Accum. power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 30,
      "name": "VVXFault",
      "description": "VVX Fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 413,
      "name": "DamperActPos1",
      "description": "Damper act. pos.",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 414,
      "name": "DamperActPos2",
      "description": "Damper act. pos.",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 415,
      "name": "DamperActPos3",
      "description": "Damper act. pos.",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 416,
      "name": "DamperActPos4",
      "description": "Damper act. pos.",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 417,
      "name": "DamperActPos5",
      "description": "Damper act. pos.",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 418,
      "name": "DamperActPos6",
      "description": "Damper act. pos.",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 419,
      "name": "DamperActPos7",
      "description": "Damper act. pos.",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 420,
      "name": "DamperActPos8",
      "description": "Damper act. pos.",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 421,
      "name": "DamperActPos9",
      "description": "Damper act. pos.",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 422,
      "name": "DamperActPos10",
      "description": "Damper act. pos.",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 31,
      "name": "DamperFault1",
      "description": "Damper fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 32,
      "name": "DamperFault2",
      "description": "Damper fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 33,
      "name": "DamperFault3",
      "description": "Damper fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 34,
      "name": "DamperFault4",
      "description": "Damper fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 35,
      "name": "DamperFault5",
      "description": "Damper fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 36,
      "name": "DamperFault6",
      "description": "Damper fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 37,
      "name": "DamperFault7",
      "description": "Damper fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 38,
      "name": "DamperFault8",
      "description": "Damper fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 39,
      "name": "DamperFault9",
      "description": "Damper fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 40,
      "name": "DamperFault10",
      "description": "Damper fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 477,
      "name": "DCVoltageSAF1",
      "description": "SAF1 DC link voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 478,
      "name": "DCVoltageSAF2",
      "description": "SAF2 DC link voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 479,
      "name": "DCVoltageSAF3",
      "description": "SAF3 DC link voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 480,
      "name": "DCVoltageSAF4",
      "description": "SAF4 DC link voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 481,
      "name": "DCVoltageSAF5",
      "description": "SAF5 DC link voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 482,
      "name": "DCVoltageSAF6",
      "description": "SAF6 DC link voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 483,
      "name": "DCVoltageSAF7",
      "description": "SAF7 DC link voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 484,
      "name": "DCVoltageSAF8",
      "description": "SAF8 DC link voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 485,
      "name": "DCVoltageSAF9",
      "description": "SAF9 DC link voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 486,
      "name": "DCVoltageSAF10",
      "description": "SAF10 DC link voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 487,
      "name": "DCVoltageEAF1",
      "description": "EAF1 DC link voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 488,
      "name": "DCVoltageEAF2",
      "description": "EAF2 DC link voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 489,
      "name": "DCVoltageEAF3",
      "description": "EAF3 DC link voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 490,
      "name": "DCVoltageEAF4",
      "description": "EAF4 DC link voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 491,
      "name": "DCVoltageEAF5",
      "description": "EAF5 DC link voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 492,
      "name": "DCVoltageEAF6",
      "description": "EAF6 DC link voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 493,
      "name": "DCVoltageEAF7",
      "description": "EAF7 DC link voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 494,
      "name": "DCVoltageEAF8",
      "description": "EAF8 DC link voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 495,
      "name": "DCVoltageEAF9",
      "description": "EAF9 DC link voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 496,
      "name": "DCVoltageEAF10",
      "description": "EAF10 DC link voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 497,
      "name": "MotorTemperatureSAF1",
      "description": "Motor temperature SAF1",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 498,
      "name": "MotorTemperatureSAF2",
      "description": "Motor temperature SAF2",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 499,
      "name": "MotorTemperatureSAF3",
      "description": "Motor temperature SAF3",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 500,
      "name": "MotorTemperatureSAF4",
      "description": "Motor temperature SAF4",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 501,
      "name": "MotorTemperatureSAF5",
      "description": "Motor temperature SAF5",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 502,
      "name": "MotorTemperatureSAF6",
      "description": "Motor temperature SAF6",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 503,
      "name": "MotorTemperatureSAF7",
      "description": "Motor temperature SAF7",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 504,
      "name": "MotorTemperatureSAF8",
      "description": "Motor temperature SAF8",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 505,
      "name": "MotorTemperatureSAF9",
      "description": "Motor temperature SAF9",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 506,
      "name": "MotorTemperatureSAF10",
      "description": "Motor temperature SAF10",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 507,
      "name": "MotorTemperatureEAF1",
      "description": "Motor temperature EAF1",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 508,
      "name": "MotorTemperatureEAF2",
      "description": "Motor temperature EAF2",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 509,
      "name": "MotorTemperatureEAF3",
      "description": "Motor temperature EAF3",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 510,
      "name": "MotorTemperatureEAF4",
      "description": "Motor temperature EAF4",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 511,
      "name": "MotorTemperatureEAF5",
      "description": "Motor temperature EAF5",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 512,
      "name": "MotorTemperatureEAF6",
      "description": "Motor temperature EAF6",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 513,
      "name": "MotorTemperatureEAF7",
      "description": "Motor temperature EAF7",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 514,
      "name": "MotorTemperatureEAF8",
      "description": "Motor temperature EAF8",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 515,
      "name": "MotorTemperatureEAF9",
      "description": "Motor temperature EAF9",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 516,
      "name": "MotorTemperatureEAF10",
      "description": "Motor temperature EAF10",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 517,
      "name": "MotorRunHourSAF1",
      "description": "Running time SAF1",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 518,
      "name": "MotorRunHourSAF2",
      "description": "Running time SAF2",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 519,
      "name": "MotorRunHourSAF3",
      "description": "Running time SAF3",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 520,
      "name": "MotorRunHourSAF4",
      "description": "Running time SAF4",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 521,
      "name": "MotorRunHourSAF5",
      "description": "Running time SAF5",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 522,
      "name": "MotorRunHourSAF6",
      "description": "Running time SAF6",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 523,
      "name": "MotorRunHourSAF7",
      "description": "Running time SAF7",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 524,
      "name": "MotorRunHourSAF8",
      "description": "Running time SAF8",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 525,
      "name": "MotorRunHourSAF9",
      "description": "Running time SAF9",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 526,
      "name": "MotorRunHourSAF10",
      "description": "Running time SAF10",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 527,
      "name": "MotorRunHourEAF1",
      "description": "Running time EAF1",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 528,
      "name": "MotorRunHourEAF2",
      "description": "Running time EAF2",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 529,
      "name": "MotorRunHourEAF3",
      "description": "Running time EAF3",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 530,
      "name": "MotorRunHourEAF4",
      "description": "Running time EAF4",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 531,
      "name": "MotorRunHourEAF5",
      "description": "Running time EAF5",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 532,
      "name": "MotorRunHourEAF6",
      "description": "Running time EAF6",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 533,
      "name": "MotorRunHourEAF7",
      "description": "Running time EAF7",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 534,
      "name": "MotorRunHourEAF8",
      "description": "Running time EAF8",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 535,
      "name": "MotorRunHourEAF9",
      "description": "Running time EAF9",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 536,
      "name": "MotorRunHourEAF10",
      "description": "Running time EAF10",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "DI_SAF",
      "description": "Feedback supply air fan",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "DI_EAF",
      "description": "Feedback extract air fan",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "DI_ExtendedRunLowSpeed",
      "description": "Extended operation low speed",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "DI_ExtendedRunNormalSpeed",
      "description": "Extended operation normal speed",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "DI_ExtendedRunHighSpeed",
      "description": "Extended operation high speed",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "DI_FireAlarm",
      "description": "Fire alarm",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "DI_SmokeAlarm",
      "description": "Smoke alarm",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 8,
      "name": "DI_ExternalAlarm",
      "description": "External alarm",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 9,
      "name": "DI_FireDamperIndication",
      "description": "Feedback fire damper",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 10,
      "name": "DI_SeqIndicationA",
      "description": "Feedback heating (SEQ-A)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 11,
      "name": "DI_SeqIndicationB",
      "description": "Feedback exchanger (SEQ-B)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 12,
      "name": "DI_SeqIndicationC",
      "description": "Feedback cooling (SEQ-C)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 13,
      "name": "DI_SeqIndicationD",
      "description": "Feedback recirculation 1 (SEQ-D)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 14,
      "name": "DI_SeqIndicationE",
      "description": "Feedback recirculation 2 (SEQ-E)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 15,
      "name": "DI_SeqIndicationF",
      "description": "Feedback fan setpoint comp (SEQ-F)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 16,
      "name": "DI_SeqIndicationG",
      "description": "Feedback heating 2 (SEQ-G)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 17,
      "name": "DI_SeqIndicationH",
      "description": "Feedback cooling 2 (SEQ-H)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 18,
      "name": "DI_SeqIndicationI",
      "description": "Feedback exchanger extract (SEQ-I)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 19,
      "name": "DI_SeqIndicationJ",
      "description": "Feedback external heating/cooling (SEQ-J)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 20,
      "name": "DI_Overheating",
      "description": "Overheated electric heater",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 21,
      "name": "DI_ExternalStop",
      "description": "External stop",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 22,
      "name": "DI_AlarmAcknowledgement",
      "description": "Alarm acknowledgement",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 23,
      "name": "DI_Flowswitch",
      "description": "Flow guard",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 24,
      "name": "DI_DeIcing",
      "description": "Defrosting guard exhanger",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 60,
      "name": "DI_ExchRotation",
      "description": "Rotary exchanger alarm",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 26,
      "name": "DI_Frostprotection",
      "description": "Freeze protection guard",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 27,
      "name": "DI_RecirculationRun",
      "description": "Start/(Stop) recirculation",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 28,
      "name": "DI_ChangeOver1",
      "description": "Cooling/(Heating) changeover 1",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 29,
      "name": "DI_ChangeOver2",
      "description": "Cooling/(Heating) changeover 2",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 30,
      "name": "DI_FilterGuard1",
      "description": "Filter guard 1 supply air",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 31,
      "name": "DI_FilterGuard2",
      "description": "Filter guard 2 extract air",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 32,
      "name": "DI_MotorControl1Start",
      "description": "Start/(Stop) extra fan motor 1",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 33,
      "name": "DI_MotorControl2Start",
      "description": "Start/(Stop) extra fan motor 2",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 34,
      "name": "DI_MotorControl1",
      "description": "Feedback extra fan motor 1",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 35,
      "name": "DI_MotorControl2",
      "description": "Feedback extra fan motor 2",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 36,
      "name": "DI_ExtraAlarm1",
      "description": "Extra alarm 1",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 37,
      "name": "DI_ExtraAlarm2",
      "description": "Extra alarm 2",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 38,
      "name": "DI_ExtraAlarm3",
      "description": "Extra alarm 3",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 39,
      "name": "DI_ExtraAlarm4",
      "description": "Extra alarm 4",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 40,
      "name": "DI_ExtraAlarm5",
      "description": "Extra alarm 5",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 41,
      "name": "DI_ExtraAlarm6",
      "description": "Extra alarm 6",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 42,
      "name": "DI_ExtraAlarm7",
      "description": "Extra alarm 7",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 43,
      "name": "DI_ExtraAlarm8",
      "description": "Extra alarm 8",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 44,
      "name": "DI_ExtraAlarm9",
      "description": "Extra alarm 9",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 45,
      "name": "DI_ExtraAlarm10",
      "description": "Extra alarm 10",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 46,
      "name": "DI_SupplyPIDFreeze",
      "description": "Lock PID controller supply",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 47,
      "name": "DI_SummerMode",
      "description": "Summer/(Winter) mode",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 48,
      "name": "DI_ExtraController",
      "description": "Feedback extra controller",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 49,
      "name": "DI_PreHeat",
      "description": "Feedback preheater",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 50,
      "name": "DI_Zone1HeatIndication",
      "description": "Feedback heating zone 1",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 51,
      "name": "DI_Zone2HeatIndication",
      "description": "Feedback heating zone 2",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 52,
      "name": "DI_Zone3HeatIndication",
      "description": "Feedback heating zone 3",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 53,
      "name": "DI_Zone1CoolIndication",
      "description": "Feedback cooling zone 1",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 54,
      "name": "DI_Zone2CoolIndication",
      "description": "Feedback cooling zone 2",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 55,
      "name": "DI_Zone3CoolIndication",
      "description": "Feedback cooling zone 3",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 56,
      "name": "DI_Zone1Overheating",
      "description": "Overheated electric heater zone 1",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 57,
      "name": "DI_Zone2Overheating",
      "description": "Overheated electric heater zone 2",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 58,
      "name": "DI_Zone3Overheating",
      "description": "Overheated electric heater zone 3",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 61,
      "name": "DI_FeedbackDXRunIndSeqA",
      "description": "DX-machine run indication Seq A",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 62,
      "name": "DI_FeedbackDXRunIndSeqB",
      "description": "DX-machine run indication Seq B",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 63,
      "name": "DI_FeedbackDXRunIndSeqC",
      "description": "DX-machine run indication Seq C",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 64,
      "name": "DI_FeedbackDXRunIndSeqD",
      "description": "DX-machine run indication Seq D",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 65,
      "name": "DI_FeedbackDXRunIndSeqE",
      "description": "DX-machine run indication Seq E",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 66,
      "name": "DI_FeedbackDXRunIndSeqF",
      "description": "DX-machine run indication Seq F",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 67,
      "name": "DI_FeedbackDXRunIndSeqG",
      "description": "DX-machine run indication Seq G",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 68,
      "name": "DI_FeedbackDXRunIndSeqH",
      "description": "DX-machine run indication Seq H",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 69,
      "name": "DI_FeedbackDXRunIndSeqI",
      "description": "DX-machine run indication Seq I",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 70,
      "name": "DI_FeedbackDXRunIndSeqJ",
      "description": "DX-machine run indication Seq I",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 71,
      "name": "DI_FeedbackDXDefSeqA",
      "description": "DX-machine defrost indication Seq A",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 72,
      "name": "DI_FeedbackDXDefSeqB",
      "description": "DX-machine defrost indication Seq B",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 73,
      "name": "DI_FeedbackDXDefSeqC",
      "description": "DX-machine defrost indication Seq C",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 74,
      "name": "DI_FeedbackDXDefSeqD",
      "description": "DX-machine defrost indication Seq D",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 75,
      "name": "DI_FeedbackDXDefSeqE",
      "description": "DX-machine defrost indication Seq E",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 76,
      "name": "DI_FeedbackDXDefSeqF",
      "description": "DX-machine defrost indication Seq F",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 77,
      "name": "DI_FeedbackDXDefSeqG",
      "description": "DX-machine defrost indication Seq G",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 78,
      "name": "DI_FeedbackDXDefSeqH",
      "description": "DX-machine defrost indication Seq H",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 79,
      "name": "DI_FeedbackDXDefSeqI",
      "description": "DX-machine defrost indication Seq I",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 80,
      "name": "DI_FeedbackDXDefSeqJ",
      "description": "DX-machine defrost indication Seq J",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 81,
      "name": "DI_FeedbackDXRunIndChangeOver1",
      "description": "DX-machine run indication change over 1",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 82,
      "name": "DI_FeedbackDXRunIndChangeOver2",
      "description": "DX-machine run indication change over 2",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 83,
      "name": "DI_FeedbackDXDefChangeOver1",
      "description": "DX-machine defrost indication change over 1",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 84,
      "name": "DI_FeedbackDXDefChangeOver2",
      "description": "DX-machine defrost indication change over 2",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 85,
      "name": "DI_FilterGuard3",
      "description": "Filter guard 3 supply air pre filter",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 86,
      "name": "DI_FilterGuard4",
      "description": "Filter guard 4 supply air end filter",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 87,
      "name": "DI_FilterGuard5",
      "description": "Filter guard 5 extract air pre filter",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 88,
      "name": "DI_ExchRotation2",
      "description": "Rotary exchanger alarm 2",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 89,
      "name": "DI_GasDetectionAcknowledgement",
      "description": "Gas detection alarm acknowledgement",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "AI",
      "instance": 1,
      "name": "AI_OutDoorTemp",
      "description": "Outdoor temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "AI_IntakeAirTemp",
      "description": "Intake air temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "AI_SupplyAirTemp",
      "description": "Supply air temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "AI_ExhaustAirTemp",
      "description": "Exhaust air temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "AI_ExtractAirTemp",
      "description": "Extract air temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "AI_RoomTemp1",
      "description": "Room temperature 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "AI_RoomTemp2",
      "description": "Room temperature 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "AI_RoomTemp3",
      "description": "Room temperature 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "AI_RoomTemp4",
      "description": "Room temperature 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "AI_SAFPressure",
      "description": "Supply air fan pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "AI_EAFPressure",
      "description": "Extract air fan pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "AI_SAFFlow",
      "description": "Supply air fan flow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "AI_EAFFlow",
      "description": "Extract air fan flow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "AI_ExchAirFlowSAF",
      "description": "Exchanger SAF pressure sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "AI_ExchPressureEAF",
      "description": "Exchanger EAF pressure sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "AI_DeIcingTemp",
      "description": "De-icing temp exchanger",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "AI_FrostprotTemp1",
      "description": "Frost protection temp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "AI_FrostprotTemp2",
      "description": "Frost protection temp 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "AI_FrostprotTemp3",
      "description": "Frost protection temp 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "AI_CO2",
      "description": "CO2 (ppm)",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "AI_HumidityRoom",
      "description": "Humidity room",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "AI_HumidityDuct",
      "description": "Humidity duct",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "AI_HumidityOutDoor",
      "description": "Humidity outdoor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "AI_ExtraControllerTemp",
      "description": "Extra controller temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "AI_ExtSAFControl",
      "description": "External SAF signal control",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "AI_ExtEAFControl",
      "description": "External EAF signal control",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "AI_ExtraSensor1",
      "description": "Extra sensor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "AI_ExtraSensor2",
      "description": "Extra sensor 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "AI_ExtraSensor3",
      "description": "Extra sensor 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "AI_ExtraSensor4",
      "description": "Extra sensor 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "AI_ExtraSensor5",
      "description": "Extra sensor 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "AI_ExternalSupplySetP",
      "description": "External Setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "AI_ExternalFlowSetP",
      "description": "External Setpoint SAF airflow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "AI_FilterGuard1",
      "description": "Supply air filter",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "AI_FilterGuard2",
      "description": "Extract air filter",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "AI_EfficiencyTemp",
      "description": "Temperature efficiency sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "AI_PreHeatTemp",
      "description": "Preheater temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "AI_Zone1SupplyTemp",
      "description": "Zone1 supply temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "AI_Zone2SupplyTemp",
      "description": "Zone2 supply temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "AI_Zone3SupplyTemp",
      "description": "Zone3 supply temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "AI_Zone1ExtractTemp",
      "description": "Zone1 extract temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "AI_Zone2ExtractTemp",
      "description": "Zone2 sxtract temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "AI_Zone3ExtractTemp",
      "description": "Zone3 extract temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "AI_Zone1RoomTemp",
      "description": "Zone1 room temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "AI_Zone2RoomTemp",
      "description": "Zone2 room temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "AI_Zone3RoomTemp",
      "description": "Zone3 room temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47,
      "name": "AI_Zone1FrostprotTemp",
      "description": "Zone1 frost protection temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48,
      "name": "AI_Zone2FrostprotTemp",
      "description": "Zone2 frost protection temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49,
      "name": "AI_Zone3FrostprotTemp",
      "description": "Zone3 frost protection temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50,
      "name": "AI_FeedbackCoolerValve",
      "description": "Feedback cooler valve",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51,
      "name": "AI_FeedbackOutdoorAirDamper",
      "description": "Feedback outdoor air damper",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 52,
      "name": "AI_FeedbackRecircAirDamper",
      "description": "Feedback recirculation damper",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53,
      "name": "AI_EATRDPT",
      "description": "Difference pressure between SAF and EAF (Pa)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 54,
      "name": "AI_FilterGuard3",
      "description": "Supply air pre filter",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 55,
      "name": "AI_FilterGuard4",
      "description": "Supply air end filter",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 56,
      "name": "AI_FilterGuard5",
      "description": "Extract air pre filter",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 57,
      "name": "AI_CoolerInletTemp",
      "description": "Temperature entering the cooling coil",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 58,
      "name": "AI_CoolerInletHumidity",
      "description": "Humidity entering the cooling coil",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 59,
      "name": "AI_ExchExtractTemp",
      "description": "Exchanger extract air temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 1,
      "name": "DO_SeqStartA",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 2,
      "name": "DO_SeqStartB",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 3,
      "name": "DO_SeqStartC",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 4,
      "name": "DO_SeqStartD",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 5,
      "name": "DO_SeqStartE",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 6,
      "name": "DO_SeqStartF",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 7,
      "name": "DO_SeqStartG",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 8,
      "name": "DO_SeqStartH",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 9,
      "name": "DO_SeqStartI",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 10,
      "name": "DO_SeqStartJ",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 11,
      "name": "DO_SeqPumpA",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 12,
      "name": "DO_SeqPumpB",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 13,
      "name": "DO_SeqPumpC",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 14,
      "name": "DO_SeqPumpD",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 15,
      "name": "DO_SeqPumpE",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 16,
      "name": "DO_SeqPumpF",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 17,
      "name": "DO_SeqPumpG",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 18,
      "name": "DO_SeqPumpH",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 19,
      "name": "DO_SeqPumpI",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 20,
      "name": "DO_SeqPumpJ",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 21,
      "name": "DO_SAFStart",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 22,
      "name": "DO_EAFStart",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 23,
      "name": "DO_RecirculationAirDamper",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 24,
      "name": "DO_OutdoorAirDamper",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 25,
      "name": "DO_ExhaustAirDamper",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 26,
      "name": "DO_FireDamper",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 27,
      "name": "DO_SumAlarm1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 28,
      "name": "DO_SumAlarm2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 29,
      "name": "DO_AlarmOutput",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 30,
      "name": "DO_MotorControl1Start",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 31,
      "name": "DO_MotorControl2Start",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 32,
      "name": "DO_TimeChannel1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 33,
      "name": "DO_TimeChannel2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 34,
      "name": "DO_TimeChannel3",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 35,
      "name": "DO_TimeChannel4",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 36,
      "name": "DO_FreeCoolRun",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 37,
      "name": "DO_PreTreatment",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 38,
      "name": "DO_RunIndication",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 39,
      "name": "DO_StepController1Step1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 40,
      "name": "DO_StepController1Step2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 41,
      "name": "DO_StepController1Step3",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 42,
      "name": "DO_StepController1Step4",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 43,
      "name": "DO_StepController2Step1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 44,
      "name": "DO_StepController2Step2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 45,
      "name": "DO_StepController2Step3",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 46,
      "name": "DO_StepController2Step4",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 47,
      "name": "DO_HumidityStart",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 48,
      "name": "DO_ChangeOver1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 49,
      "name": "DO_ChangeOver2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 50,
      "name": "DO_ExchControl",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 51,
      "name": "DO_Deicing3Start",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 52,
      "name": "DO_ExtraControllerStart",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 53,
      "name": "DO_ExtraControllerPump",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 54,
      "name": "DO_Auxiliary1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 55,
      "name": "DO_Auxiliary2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 56,
      "name": "DO_Auxiliary3",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 57,
      "name": "DO_PreHeatStart",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 58,
      "name": "DO_PreHeatPump",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 59,
      "name": "DO_Zone1HeatPump",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 60,
      "name": "DO_Zone2HeatPump",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 61,
      "name": "DO_Zone3HeatPump",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 62,
      "name": "DO_Zone1CoolPump",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 63,
      "name": "DO_Zone2CoolPump",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 64,
      "name": "DO_Zone3CoolPump",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 65,
      "name": "DO_Zone1Step1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 66,
      "name": "DO_Zone1Step2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 67,
      "name": "DO_Zone2Step1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 68,
      "name": "DO_Zone2Step2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 69,
      "name": "DO_Zone3Step1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 70,
      "name": "DO_Zone3Step2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 71,
      "name": "DO_Zone1HeatStart",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 72,
      "name": "DO_Zone2HeatStart",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 73,
      "name": "DO_Zone3HeatStart",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 74,
      "name": "DO_Zone1CoolStart",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 75,
      "name": "DO_Zone2CoolStart",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 76,
      "name": "DO_Zone3CoolStart",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 77,
      "name": "DO_Zone4CoolStart",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 78,
      "name": "DO_GasDetectionAlarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "AO",
      "instance": 1,
      "name": "AO_SequenceA",
      "description": "Y1 sequence output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 2,
      "name": "AO_SequenceB",
      "description": "Y2 sequence output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 3,
      "name": "AO_SequenceC",
      "description": "Y3 sequence output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 4,
      "name": "AO_SequenceD",
      "description": "Y4 sequence output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 5,
      "name": "AO_SequenceE",
      "description": "Y5 sequence output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 6,
      "name": "AO_SequenceF",
      "description": "Y6 sequence output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 7,
      "name": "AO_SequenceG",
      "description": "Y7 sequence output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 8,
      "name": "AO_SequenceH",
      "description": "Y8 sequence output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 9,
      "name": "AO_SequenceI",
      "description": "Y9 sequence output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 10,
      "name": "AO_SequenceJ",
      "description": "Y10 sequence output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 11,
      "name": "AO_ChangeOver1",
      "description": "Change over 1",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 12,
      "name": "AO_ChangeOver2",
      "description": "Change over 2",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 13,
      "name": "AO_SAF",
      "description": "Control valve Supply air fan in",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 14,
      "name": "AO_EAF",
      "description": "Control valve Extract air fan",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 15,
      "name": "AO_Humidity",
      "description": "Control valve Humidity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 16,
      "name": "AO_StepController1",
      "description": "Step Controller 1",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 17,
      "name": "AO_StepController2",
      "description": "Step Controller 2",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 18,
      "name": "AO_ExtraController",
      "description": "Extra Controller",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 19,
      "name": "AO_AISignalOutput",
      "description": "AI Signal output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 20,
      "name": "AO_PreHeat",
      "description": "PreHeat output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 21,
      "name": "AO_Zone1Heat",
      "description": "Zone1 Heating",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 22,
      "name": "AO_Zone2Heat",
      "description": "Zone2 Heating",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 23,
      "name": "AO_Zone3Heat",
      "description": "Zone3 Heating",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 24,
      "name": "AO_Zone1Cool",
      "description": "Zone1 Cooling",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 25,
      "name": "AO_Zone2Cool",
      "description": "Zone2 Cooling",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 26,
      "name": "AO_Zone3Cool",
      "description": "Zone3 Cooling",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 27,
      "name": "AO_EATRControl",
      "description": "EATR control function output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 1,
      "name": "TL_IntakeAirTemp",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 2,
      "name": "TL_IntakeAirTemp_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 3,
      "name": "TL_SupplyAirTemp",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 4,
      "name": "TL_SupplyAirTemp_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 5,
      "name": "TL_ExhaustAirTemp",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 6,
      "name": "TL_ExhaustAirTemp_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 7,
      "name": "TL_ExtractAirTemp",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 8,
      "name": "TL_ExtractAirTemp_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 9,
      "name": "TL_DeIcingTemp",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 10,
      "name": "TL_DeIcingTemp_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 11,
      "name": "TL_FrostprotTemp1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 12,
      "name": "TL_FrostprotTemp1_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 13,
      "name": "TL_CO2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 14,
      "name": "TL_CO2_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 15,
      "name": "TL_HumidityRoom",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 16,
      "name": "TL_HumidityRoom_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 17,
      "name": "TL_EAFPressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 18,
      "name": "TL_EAFPressure_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 19,
      "name": "TL_SAFFlow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 20,
      "name": "TL_SAFFlow_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 21,
      "name": "TL_EAFFlow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 22,
      "name": "TL_EAFFlow_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 23,
      "name": "TL_RoomTemp1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 24,
      "name": "TL_RoomTemp1_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 25,
      "name": "TL_FlowExchSA",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 26,
      "name": "TL_FlowExchSA_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 27,
      "name": "TL_FrostprotTemp3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 28,
      "name": "TL_FrostprotTemp3_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 29,
      "name": "TL_HumiditySupplyAir",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 30,
      "name": "TL_HumiditySupplyAir_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 31,
      "name": "TL_EfficiencyTempExch",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 32,
      "name": "TL_EfficiencyTempExch_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 33,
      "name": "TLPreHeatTemp",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 34,
      "name": "TL_PreHeatTemp_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 35,
      "name": "TL_EATRPressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 36,
      "name": "TL_EATRPressure_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 37,
      "name": "TL_SeqPumpA",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 38,
      "name": "TL_SeqPumpA_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 39,
      "name": "TL_Auxiliary1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 40,
      "name": "TL_Auxiliary1_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 41,
      "name": "TL_HeatingSeqA",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 42,
      "name": "TL_HeatingSeqA_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 43,
      "name": "TL_CoolingSeqC",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 44,
      "name": "TL_CoolingSeqC_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 45,
      "name": "TL_ExcSeqB",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 46,
      "name": "TL_ExcSeqB_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 47,
      "name": "TL_Recirculation1SeqD",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 48,
      "name": "TL_Recirculation1SeqD_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 49,
      "name": "TL_Recirculation2SeqE",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 50,
      "name": "TL_Recirculation2SeqE_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 51,
      "name": "TL_Heating2SeqG",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 52,
      "name": "TL_Heating2SeqG_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 53,
      "name": "TL_SeqPumpC",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 54,
      "name": "TL_SeqPumpC_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 55,
      "name": "TL_Cooling2SeqH",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 56,
      "name": "TL_Cooling2SeqH_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 57,
      "name": "TL_ExternalHCSeqJ",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 58,
      "name": "TL_ExternalHCSeqJ_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 59,
      "name": "TL_SAFanAO",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 60,
      "name": "TL_SAFanAO_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 61,
      "name": "TL_EAFanAO",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 62,
      "name": "TL_EAFanAO_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 63,
      "name": "TL_PreHeatAO",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 64,
      "name": "TL_PreHeatAO_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 65,
      "name": "TL_EATRControlAO",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 66,
      "name": "TL_EATRControlAO_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 67,
      "name": "TL_SAFPressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 68,
      "name": "TL_SAFPressure_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 71,
      "name": "TL_UnitModeM",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 72,
      "name": "TL_UnitModeM_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 73,
      "name": "TL_DefrostIndDxChangover1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 74,
      "name": "TL_DefrostIndDxChangover1_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 75,
      "name": "TL_DefrostIndDxChangover2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 76,
      "name": "TL_DefrostIndDxChangover2_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 77,
      "name": "TL_HumidityStartDO",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 78,
      "name": "TL_HumidityStartDO_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 79,
      "name": "TL_ChangeOver1DO",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 80,
      "name": "TL_ChangeOver1DO_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 81,
      "name": "TL_ChangeOver2DO",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 82,
      "name": "TL_ChangeOver2DO_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 83,
      "name": "TL_PreHeatPumpDO",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 84,
      "name": "TL_PreHeatPumpDO_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 85,
      "name": "TL_AEfficiency",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 86,
      "name": "TL_AEfficiency_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 87,
      "name": "TL_FreeCoolActiveDO",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 88,
      "name": "TL_FreeCoolActiveDO_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 89,
      "name": "TL_SupprtConHeatDO",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 90,
      "name": "TL_SupprtConHeatDO_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 91,
      "name": "TL_SupprtConCoolDO",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 92,
      "name": "TL_SupprtConCoolDO_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 93,
      "name": "TL_SectionDefrostActiveDO",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 94,
      "name": "TL_SectionDefrostActiveDO_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 95,
      "name": "TL_BMSOverride",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 96,
      "name": "TL_BMSOverride_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 97,
      "name": "TL_ExchExtractTemp",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 98,
      "name": "TL_ExchExtractTemp_Avg2min",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "NC",
      "instance": 1,
      "name": "AlarmsClassA",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "NC",
      "instance": 2,
      "name": "AlarmsClassB",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "NC",
      "instance": 3,
      "name": "AlarmsClassC",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "NC",
      "instance": 4,
      "name": "EventPoints",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "DEV",
      "instance": 1,
      "name": "Access",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
