{
  "manufacturer": "Taco",
  "manufacturer_slug": "taco",
  "model": "Booster Pump Sets (Danfoss drive controlled)",
  "model_slug": "booster-pump-sets",
  "aliases": [
    "Taco booster",
    "Taco booster pump set",
    "Taco duplex booster",
    "Taco triplex booster",
    "Danfoss VLT booster"
  ],
  "equipment_type": "Domestic water booster pump package",
  "applies_to": "Taco duplex and multiplex domestic water booster pump sets controlled by Danfoss drives (2019 IOM).",
  "summary": "Taco booster pump sets run each pump on a Danfoss drive that holds the discharge pressure setpoint. The IOM lists ten important BACnet points on the drive: run/stop and fault reset commands, setpoint 1, the analog input and PID feedback, run, fault and hand/auto status, a running flag and the active set-up. For the full object list it refers to the Danfoss BACnet instructions.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "This is the short 'Important BACnet Points for Boosters' list from the IOM, not the drive's full object list.",
    "The IOM writes the last object as MSO:1 'Multi_state_value: 1'; it is listed here as a Multi-state Value.",
    "The BAS wires to drive terminals 68/69 (the Danfoss RS-485 bus), on the lead drive (VFD #1) or daisy-chained through all drives; terminals are not chained at the factory.",
    "Units are not printed; the setpoint and feedback follow the drive's pressure scaling."
  ],
  "source": {
    "title": "Taco Booster Pump Sets - Installation, Operation, and Maintenance Manual",
    "doc_number": null,
    "revision_date": "2019-07",
    "url": "https://www.tacocomfort.com/documents/FileLibrary/Booster_IOM_RB_06_28_19.pdf"
  },
  "integration": {
    "summary": "Set up BACnet on the Danfoss drive per the Danfoss instructions, then use BV 1 to run or stop the booster and AV 30 to set the pressure setpoint. Monitor BV 33 running, BV 5 OK/fault and AV 4 feedback, and reset faults with BV 3.",
    "minimum_points": [
      {
        "ref": "BV 1",
        "name": "Run/Stop Command",
        "why": "Run/stop command"
      },
      {
        "ref": "AV 30",
        "name": "Setpoint 1",
        "why": "Discharge pressure setpoint"
      },
      {
        "ref": "BV 3",
        "name": "Fault Reset Command",
        "why": "Fault reset"
      },
      {
        "ref": "BV 33",
        "name": "Running",
        "why": "Running status"
      },
      {
        "ref": "AV 4",
        "name": "PID Feedback",
        "why": "Pressure feedback"
      },
      {
        "ref": "BV 6",
        "name": "Hand/Auto Reference",
        "why": "Hand or auto reference"
      },
      {
        "ref": "BV 5",
        "name": "OK/Fault Monitor",
        "why": "Drive OK or fault"
      }
    ],
    "enable": "BV 1 Run/Stop Command starts and stops the booster over BACnet.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "BACnet communication is set up in the Danfoss drive; the IOM points to the Danfoss BACnet instructions for details.",
      "Bus terminals are 68 and 69 on each drive; connect the BAS to the lead drive (VFD #1) or daisy-chain all drives as the project needs."
    ],
    "gotchas": [
      "Only these ten points are documented by Taco; other drive objects follow the Danfoss object list."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "Analog Input 54",
      "description": "Drive analog input 54 (pressure sensor)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "PID Feedback",
      "description": "Process feedback (system pressure)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "Setpoint 1",
      "description": "Pressure setpoint",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "Run/Stop Command",
      "description": "Run/stop command",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "Fault Reset Command",
      "description": "Fault reset command",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "Run/Stop Monitor",
      "description": "Run/stop status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "OK/Fault Monitor",
      "description": "Drive OK or in fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "Hand/Auto Reference",
      "description": "Hand or auto reference",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "Running",
      "description": "Pump running",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "Active Setup",
      "description": "Active drive parameter set-up",
      "units": "",
      "access": "W",
      "states": ""
    }
  ]
}
