{
  "manufacturer": "Telaire",
  "manufacturer_slug": "telaire",
  "model": "Ventostat T8000 series CO2 sensor, BACnet MS/TP",
  "model_slug": "ventostat-t8000-bacnet",
  "aliases": [
    "Ventostat 8000",
    "T8000",
    "T8100",
    "T8200",
    "T8300",
    "T8100-D",
    "T8300-D",
    "Telaire Ventostat BACnet",
    "Amphenol Telaire T8000"
  ],
  "equipment_type": "CO2 sensor (room / duct)",
  "applies_to": "Amphenol Telaire Ventostat T8000 BACnet series CO2 transmitters (T8100 wall, T8200 dual channel, T8300 duct/pitot), with optional humidity, temperature and relay.",
  "summary": "The Ventostat T8000 BACnet series are NDIR CO2 transmitters with BACnet MS/TP on RS485. Four Analog Inputs give CO2, humidity and two temperatures; Analog Values hold offsets, relay setpoint and hysteresis, elevation, single-point calibration, baud and MAC; Binary Values switch temperature units and ABC Logic self-calibration and start a calibration.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": "568000 + MAC address (568000-568127)",
  "access_inferred": true,
  "notes": [
    "The object table has no read/write column; Analog and Binary Values are listed as writable (settings and commands), inputs as read-only.",
    "Units are as printed in the table; AV 1, AV 5 and AV 7 point to footnotes (offset always °C, elevation always meters, baud in bits per second).",
    "Humidity, relay and thermistor objects only work if that option was ordered; the relay commands have no effect otherwise.",
    "Temperature units depend on factory options or BV 1; the temperature offset (AV 1) is always in °C and elevation (AV 5) always in meters."
  ],
  "source": {
    "title": "Telaire Ventostat 8000 BACnet Series CO2 Sensor - User Instructions",
    "doc_number": "T63348-002",
    "revision_date": "March 2014",
    "url": "https://core.instrumart.com/assets/Telaire-T8000BACnet-Manual.pdf",
    "unofficial": true,
    "host": "Instrumart"
  },
  "integration": {
    "summary": "Set the MAC on the DIP switches (and 9600 or 38400 baud on the last switch), then read AI 1 for CO2 and the humidity/temperature inputs if fitted.",
    "minimum_points": [
      {
        "ref": "AI 1",
        "name": "CO2",
        "why": "CO2 level, ppm"
      },
      {
        "ref": "AI 2",
        "name": "Relative Humidity",
        "why": "Relative humidity (if fitted)"
      },
      {
        "ref": "AI 3",
        "name": "Temperature, ChipCap",
        "why": "Temperature (if fitted)"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "MAC address from the left seven DIP switches (1-127; 0 is the router); the rightmost switch sets 38400 (on) or 9600 (off) baud.",
      "19200 and 76800 baud can be set through AV 7 over BACnet.",
      "Device instance is 568000 plus the MAC address."
    ],
    "gotchas": [
      "Turn ABC Logic off (BV 2) in spaces that are never unoccupied, such as greenhouses or 24-hour buildings.",
      "Set elevation (AV 5) for the site so CO2 readings are pressure-corrected."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "CO2",
      "description": "CO2 concentration",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Relative Humidity",
      "description": "Relative humidity (option)",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Temperature, ChipCap",
      "description": "Temperature from the RH/temp chip",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Temperature, Thermistor",
      "description": "Temperature from the 10K thermistor",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Temperature Offset",
      "description": "Temperature offset, always °C, -50 to +50, default -0.40",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "RH Offset",
      "description": "RH offset, -100 to +100, default 0.30",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Relay Set Point",
      "description": "CO2 relay threshold, default 1000 (relay option)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "Relay Hysteresis",
      "description": "CO2 relay hysteresis, default 80 (relay option)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Elevation",
      "description": "Site elevation for pressure correction, default 0",
      "units": "m",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Calibration, Single Point",
      "description": "Single-point CO2 calibration gas value, default 1000",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "Baud Rate",
      "description": "MS/TP baud rate, 9600-76800",
      "units": "bps",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "MAC Address",
      "description": "MS/TP MAC address, 0-127 (default from DIP switches)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "Relay State",
      "description": "CO2 relay output state (relay option)",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "Temperature Units",
      "description": "Temperature units",
      "units": "",
      "access": "W",
      "states": "0=°C, 1=°F"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "ABC Logic State",
      "description": "ABC Logic self-calibration on/off",
      "units": "",
      "access": "W",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "ABC Logic Reset",
      "description": "Reset ABC Logic",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Reset"
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "CO2 Calibration",
      "description": "Start single-point CO2 calibration",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Calibrate"
    }
  ]
}
