{
  "manufacturer": "Thermal Solutions",
  "manufacturer_slug": "thermal-solutions",
  "model": "Fireye YB110 flame safeguard (Universal Gateway ProtoAir)",
  "model_slug": "fireye-yb110-universal-gateway-protoair",
  "aliases": [
    "YB110",
    "Fireye YB110",
    "BurnerPRO",
    "Fireye",
    "ProtoAir FPA-W44",
    "Universal Gateway 106417-04"
  ],
  "equipment_type": "Boiler flame safeguard (Fireye YB110) via ProtoAir gateway",
  "applies_to": "Thermal Solutions and Bryan boilers with a Fireye YB110 flame safeguard, connected to the Universal Gateway (ProtoAir FPA-W44).",
  "summary": "The ProtoAir Universal Gateway reads a Fireye YB110 flame safeguard over Modbus and serves it on BACnet IP or BACnet MS/TP. The profile is monitoring only apart from the Com Status object: burner status and message numbers, flame signal, run minutes, cycles, a 10-entry lockout history, and binary objects for the safety relay, valves, ignition, blower, limits and interlocks (water level, oil and gas pressure, air flow).",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "All objects are AI or BI except BV 1 Com Status, which is listed as read; the table has no read/write column.",
    "The lockout history repeats message, module, burner hours and burner cycles for lockouts 1-10 (AI 11-50).",
    "Message and status numbers are Fireye codes; the manual gives no code tables."
  ],
  "source": {
    "title": "Universal Gateway Instruction Manual (ProtoAir): BACnet MS/TP, BACnet IP, N2, Modbus",
    "doc_number": "PN 106417-04 Rev A",
    "revision_date": "2024-05",
    "url": "https://s3-us-west-2.amazonaws.com/catsy.782/Universal+Gateway+ProtoAir+BACnet+Instruction+Manual.pdf"
  },
  "integration": {
    "summary": "Add the YB110 as a profile in the ProtoAir Web Configurator with a unique Node-ID and discover it at 50000 + Node-ID. It is a monitoring profile: read burner status, message number, flame signal, the alarm output and the lockout count and history.",
    "minimum_points": [
      {
        "ref": "AI 1",
        "name": "Status",
        "why": "Burner status code"
      },
      {
        "ref": "AI 2",
        "name": "Msgn",
        "why": "Current Fireye message number"
      },
      {
        "ref": "AI 5",
        "name": "Flame",
        "why": "Flame signal"
      },
      {
        "ref": "BI 20",
        "name": "Main_Valve_Out",
        "why": "Main fuel valve energized"
      },
      {
        "ref": "BI 26",
        "name": "Alarm_Out",
        "why": "Alarm output"
      },
      {
        "ref": "AI 11",
        "name": "Lockout1_Msg",
        "why": "Most recent lockout message"
      },
      {
        "ref": "BV 1",
        "name": "Com Status",
        "why": "Modbus link between ProtoAir and the YB110"
      }
    ],
    "enable": "None: the YB110 profile has no command objects.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "Device instance = Node_Offset (default 50,000) + the controller's Node-ID (1-255), so Node-ID 1 gives 50001.",
      "ProtoAir default IP address is 192.168.1.24, mask 255.255.255.0.",
      "Add each controller as a profile in the ProtoAir Web Configurator and give it a unique Node-ID."
    ],
    "gotchas": [
      "Decode Status, Msgn and lockout messages with the Fireye YB110 documentation."
    ]
  },
  "points": [
    {
      "type": "BV",
      "instance": 1,
      "name": "Com Status",
      "description": "Modbus link from the ProtoAir to the controller",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "Safety_Relay",
      "description": "Safety Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "Main_Valve_In",
      "description": "Main Valve In",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "Delayed_Valve_In",
      "description": "Delayed Valve In",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "Pilot_Valve_In",
      "description": "Pilot Valve In",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "Ignition_In",
      "description": "Ignition In",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "Blower_In",
      "description": "Blower In",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "Op_Cntrl",
      "description": "Op Cntrl",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 8,
      "name": "Run_Intlck",
      "description": "Run Intlck",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 9,
      "name": "Purge_Damper",
      "description": "Purge Damper",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 10,
      "name": "Term_23",
      "description": "Term 23",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 11,
      "name": "Remote_Reset",
      "description": "Remote Reset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 12,
      "name": "Start_Input",
      "description": "Start Input",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 13,
      "name": "FVES_POC",
      "description": "FVES POC",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 14,
      "name": "Pilot_Hold",
      "description": "Pilot Hold",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 15,
      "name": "Low_Fire_Start",
      "description": "Low Fire Start",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 16,
      "name": "Ref_AC_Line",
      "description": "Ref AC Line",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 17,
      "name": "Ignition_Out",
      "description": "Ignition Out",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 18,
      "name": "Pilot_Valve_Out",
      "description": "Pilot Valve Out",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 19,
      "name": "Blower_Out",
      "description": "Blower Out",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 20,
      "name": "Main_Valve_Out",
      "description": "Main Valve Out",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 21,
      "name": "Delayed_Valve_Out",
      "description": "Delayed Valve Out",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 22,
      "name": "Internal_Safety_Out",
      "description": "Internal Safety Out",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 23,
      "name": "Low_Fire_Out",
      "description": "Low Fire Out",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 24,
      "name": "High_Fire_Out",
      "description": "High Fire Out",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 25,
      "name": "Auto_Out",
      "description": "Auto Out",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 26,
      "name": "Alarm_Out",
      "description": "Alarm Out",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1,
      "name": "Status",
      "description": "Burner status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Msgn",
      "description": "Current message number",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Gstat",
      "description": "Burner sequence status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Timer",
      "description": "Sequence timer",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Flame",
      "description": "Flame signal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Logstat",
      "description": "Logic status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Sysmins",
      "description": "System on time, minutes",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Bnrmins",
      "description": "Burner run time, minutes",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "Cycles",
      "description": "Burner cycles",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "Lockout_Count",
      "description": "Number of lockouts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Lockout1_Msg",
      "description": "Lockout history 1: message",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "Lockout1_Module",
      "description": "Lockout history 1: module",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "Lockout1_BnrHrs",
      "description": "Lockout history 1: burner hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "Lockout1_BnrCycs",
      "description": "Lockout history 1: burner cycles",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "Lockout2_Msg",
      "description": "Lockout history 2: message",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "Lockout2_Module",
      "description": "Lockout history 2: module",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "Lockout2_BnrHrs",
      "description": "Lockout history 2: burner hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "Lockout2_BnrCycs",
      "description": "Lockout history 2: burner cycles",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "Lockout3_Msg",
      "description": "Lockout history 3: message",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "Lockout3_Module",
      "description": "Lockout history 3: module",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "Lockout3_BnrHrs",
      "description": "Lockout history 3: burner hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "Lockout3_BnrCycs",
      "description": "Lockout history 3: burner cycles",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "Lockout4_Msg",
      "description": "Lockout history 4: message",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "Lockout4_Module",
      "description": "Lockout history 4: module",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "Lockout4_BnrHrs",
      "description": "Lockout history 4: burner hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "Lockout4_BnrCycs",
      "description": "Lockout history 4: burner cycles",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "Lockout5_Msg",
      "description": "Lockout history 5: message",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "Lockout5_Module",
      "description": "Lockout history 5: module",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "Lockout5_BnrHrs",
      "description": "Lockout history 5: burner hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "Lockout5_BnrCycs",
      "description": "Lockout history 5: burner cycles",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "Lockout6_Msg",
      "description": "Lockout history 6: message",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "Lockout6_Module",
      "description": "Lockout history 6: module",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "Lockout6_BnrHrs",
      "description": "Lockout history 6: burner hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "Lockout6_BnrCycs",
      "description": "Lockout history 6: burner cycles",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "Lockout7_Msg",
      "description": "Lockout history 7: message",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "Lockout7_Module",
      "description": "Lockout history 7: module",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "Lockout7_BnrHrs",
      "description": "Lockout history 7: burner hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "Lockout7_BnrCycs",
      "description": "Lockout history 7: burner cycles",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "Lockout8_Msg",
      "description": "Lockout history 8: message",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "Lockout8_Module",
      "description": "Lockout history 8: module",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "Lockout8_BnrHrs",
      "description": "Lockout history 8: burner hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "Lockout8_BnrCycs",
      "description": "Lockout history 8: burner cycles",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "Lockout9_Msg",
      "description": "Lockout history 9: message",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "Lockout9_Module",
      "description": "Lockout history 9: module",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "Lockout9_BnrHrs",
      "description": "Lockout history 9: burner hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "Lockout9_BnrCycs",
      "description": "Lockout history 9: burner cycles",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47,
      "name": "Lockout10_Msg",
      "description": "Lockout history 10: message",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48,
      "name": "Lockout10_Module",
      "description": "Lockout history 10: module",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49,
      "name": "Lockout10_BnrHrs",
      "description": "Lockout history 10: burner hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50,
      "name": "Lockout10_BnrCycs",
      "description": "Lockout history 10: burner cycles",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 27,
      "name": "Op_Control",
      "description": "Op Control",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 28,
      "name": "Aux_1",
      "description": "Aux 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 29,
      "name": "Aux_2",
      "description": "Aux 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 30,
      "name": "Aux_3",
      "description": "Aux 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 31,
      "name": "High_water",
      "description": "High water",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 32,
      "name": "Low_Water",
      "description": "Low Water",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 33,
      "name": "High_Oil_Temp",
      "description": "High Oil Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 34,
      "name": "Low_Oil_Temp",
      "description": "Low Oil Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 35,
      "name": "Low_Oil_Press",
      "description": "Low Oil Press",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 36,
      "name": "Low_Atom_Media",
      "description": "Low Atom Media",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 37,
      "name": "Low_Gas_Press",
      "description": "Low Gas Press",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 38,
      "name": "High_Gas_Press",
      "description": "High Gas Press",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 39,
      "name": "Aux_Gas",
      "description": "Aux Gas",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 40,
      "name": "High_Press",
      "description": "High Press",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 41,
      "name": "High_Temp",
      "description": "High Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 42,
      "name": "Aux_4",
      "description": "Aux 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 43,
      "name": "Aux_5",
      "description": "Aux 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 44,
      "name": "Aux_6",
      "description": "Aux 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 45,
      "name": "Aux_7",
      "description": "Aux 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 46,
      "name": "Air_Flow",
      "description": "Air Flow",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
