{
  "manufacturer": "Thermokon",
  "manufacturer_slug": "thermokon",
  "model": "WRF06 AQ / FTW06 RS485 BACnet MS/TP room sensors",
  "model_slug": "wrf06-aq-ftw06-bacnet-room-sensor",
  "aliases": [
    "WRF06 AQ",
    "WRF06 CO2",
    "WRF06 CO2 Temp",
    "WRF06 CO2 Temp_rH",
    "WRF06 CO2+VOC",
    "WRF06 VOC Temp",
    "FTW06",
    "WRF06 AQ BACnet MSTP"
  ],
  "equipment_type": "Room sensor (CO2, VOC, temperature, humidity)",
  "applies_to": "Thermokon WRF06 AQ room air quality sensors (CO2, VOC, temperature, humidity variants) and FTW06 room humidity/temperature sensors with RS485 BACnet MS/TP.",
  "summary": "WRF06 AQ and FTW06 are wall-mounted room sensors with BACnet MS/TP. The interface description lists 39 objects: temperature, humidity and derived values, CO2, VOC and CO2/VOC mix, offsets, scaling limits, unit system and the traffic-light LED settings.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": "1.1",
  "default_device_instance": "Offset Device ID (AV 46) + MAC address",
  "access_inferred": false,
  "notes": [
    "The description gives each object an ID, access and description but no object name; the description is used as the name here.",
    "Which measured values exist depends on the variant (the document has a table per type).",
    "Units follow AV 38 (1 = SI, 2 = Imperial); SI units are shown.",
    "Not the WRF06 RC room controller, which has its own list."
  ],
  "source": {
    "title": "Interface description WRF06 AQ / FTW06 BACnet MS/TP",
    "doc_number": null,
    "revision_date": "Rev. A, 04.03.2019",
    "url": "https://www.thermokon.de/downloads/Software/Schnittstellenbeschreibung/BACnet/WRF06_AQ_FTW06-RS485_BACnet_InterfaceDescription.zip"
  },
  "points": [
    {
      "type": "AV",
      "instance": 38,
      "name": "Unit system",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=SI, 2=Imperial"
    },
    {
      "type": "AI",
      "instance": 1,
      "name": "Relative humidity",
      "description": "",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "CO2",
      "description": "",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "VOC",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "CO2 VOC Mix",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 0,
      "name": "Temperature",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Absolute humidity",
      "description": "",
      "units": "g/m³",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Enthalpy",
      "description": "",
      "units": "kJ/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Dew point",
      "description": "",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Offset relative humidity",
      "description": "",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Offset CO2",
      "description": "",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Offset VOC",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 0,
      "name": "Offset temperature",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "Relative humidity lower limit",
      "description": "",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "Relative humidity upper limit",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "CO2 lower limit",
      "description": "",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "CO2 upper limit",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "VOC lower limit",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "VOC upper limit",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "CO2 VOC Mix lower limit",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "CO2 VOC Mix upper limit",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Temperature lower limit",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "Temperature upper limit",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "Absolute humidity lower limit",
      "description": "",
      "units": "g/m³",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "Absolute humidity upper limit",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "Enthalpy lower limit",
      "description": "",
      "units": "kJ/kg",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "Enthalpy upper limit",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "Dew point lower limit",
      "description": "",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "Dew point upper limit",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82,
      "name": "Percentage of CO2 sensor value in CO2 VOC Mix signal",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "Offset Device ID",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "Unconfirmed COV",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=not active, 1=active"
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "Reset to default",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "Channel assignment for TLF",
      "description": "Available sensor values depend on the type",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "Traffic light function LED range 1",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=LED OFF, 1=LED green, 2=LED yellow, 3=LED red"
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "Traffic light function LED range 2",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "Traffic light function LED range 3",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "Traffic light function threshold Range 1→2",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "Traffic light function threshold Range 2→3",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    }
  ],
  "integration": {
    "summary": "Read AI 0 temperature, AI 1 humidity, AI 5 CO2 and AI 6 VOC (as fitted). The rest are calibration and display settings.",
    "minimum_points": [
      {
        "ref": "AI 0",
        "name": "Temperature",
        "why": "Room temperature"
      },
      {
        "ref": "AI 1",
        "name": "Relative humidity",
        "why": "Room relative humidity"
      },
      {
        "ref": "AI 5",
        "name": "CO2",
        "why": "Room CO2, ppm"
      },
      {
        "ref": "AI 6",
        "name": "VOC",
        "why": "Room VOC, %"
      },
      {
        "ref": "AI 7",
        "name": "CO2 VOC Mix",
        "why": "Combined CO2/VOC air quality, %"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "MAC address 1-127 and baud rate (9600, 19200, 38400, 76800) are set on DIP switches; 8N1 framing.",
      "Device ID = Offset Device ID (AV 46) + MAC address."
    ],
    "gotchas": [
      "AV 48 = 9999 restores factory settings."
    ]
  }
}
